
OS:Version,
  {6af964b9-78a5-459c-8672-9737d4fe1b85}, !- Handle
  2.1.0;                                  !- Version Identifier

OS:Facility,
  {8c2408de-1833-4c5a-8c1e-08d93ec9b491}; !- Handle

OS:SimulationControl,
  {268efd7d-1905-40f1-8006-c9beacea7aad}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No;                                     !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {0ec175be-53c6-41a9-999d-c7a95cf91d29}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {749c882a-ae70-483c-a550-2ad41ef3da8c}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {a2eee0e7-604b-4597-becf-29b972a594cb}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {d92b4cb5-99b7-4232-877f-37821743368d}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {e38662e5-d742-450b-8411-70812086ea1c}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {91fe1e94-7818-4a84-a13d-ffba204a8e12}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {503a07fa-59b0-462c-b67a-6c13bd7f46bd}, !- Handle
  Climate Zone 3,                         !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  CTZRV2,                                 !- Data Source
  724930,                                 !- WMO Number
  37.7,                                   !- Latitude {deg}
  -122.2,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  2,                                      !- Elevation {m}
  file:///C:/Sites/bricr/weather/CZ03RV2.epw, !- Url
  ;                                       !- Checksum

OS:Site,
  {ccbed569-c1d0-484c-811e-0b68c2b15faa}, !- Handle
  Climate Zone 3_CA_USA,                  !- Name
  37.7,                                   !- Latitude {deg}
  -122.2,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  2,                                      !- Elevation {m}
  ;                                       !- Terrain

OS:Site:WaterMainsTemperature,
  {7bcb1f2f-1972-4107-8446-a93a1c32de6b}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  14.1416666666667,                       !- Annual Average Outdoor Air Temperature {C}
  7.8;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {744d4ef6-6713-413b-9b14-f204893f60e3}, !- Handle
  Climate Zone 3 Ann Htg 99.6% Condns DB, !- Name
  2.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  2.9,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {90c92812-4a1c-4f33-aa2f-c2bfd288da36}, !- Handle
  Climate Zone 3 Ann Clg .4% Condns WB=>MDB, !- Name
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  19.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.367,                                  !- ASHRAE Taub {dimensionless}
  2.428;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {3de088c6-5f72-4a2e-9bf5-84006a13bc20}, !- Handle
  Climate Zone 3 Ann Clg .4% Condns DB=>MWB, !- Name
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  18.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.367,                                  !- ASHRAE Taub {dimensionless}
  2.428;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {1116ca50-69b3-44c1-9572-7d5d1a33bab2}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  CEC3;                                   !- Climate Zone Value 2

OS:SpaceType,
  {778a4613-bdda-491e-af3b-ad5d0d020165}, !- Handle
  Office WholeBuilding - Sm Office - CEC Pre-1978, !- Name
  ,                                       !- Default Construction Set Name
  {3228e51b-f1ef-4000-8ced-d4b8e9a5ba93}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {0f64d18e-5e48-4dd2-ad92-cae7166847cd}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Building,
  {b3a05f13-0994-421d-86e1-030b73c962d6}, !- Handle
  CEC Pre-1978|SmallOffice,               !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {778a4613-bdda-491e-af3b-ad5d0d020165}, !- Space Type Name
  {5181aa03-af62-4abb-b022-bc84288bc0e8}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  Office;                                 !- Standards Building Type

OS:BuildingStory,
  {3ed7906d-307a-4c60-adb2-2d53ca4d298f}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {0d0af113-a14c-499c-8d6e-6e8f3d01f21e}, !- Handle
  West Perimeter Space - Story Ground,    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.8424174189337,                      !- X Origin {m}
  -9.22827827928915,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3ed7906d-307a-4c60-adb2-2d53ca4d298f}, !- Building Story Name
  {d2ff7a94-9fb2-435e-8ad7-a1ff14a04b83}; !- Thermal Zone Name

OS:Surface,
  {38dd919f-14d0-433a-827d-59d21c489376}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0d0af113-a14c-499c-8d6e-6e8f3d01f21e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 18.4565565585783, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 13.8845565585783, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b88d85db-41ee-4323-83b8-ae51dcdbd224}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d0af113-a14c-499c-8d6e-6e8f3d01f21e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 18.4565565585783, 3.048, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 18.4565565585783, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, 5.32907051820075e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a813b64d-53e9-4f62-8c4b-b9f7cd29e82f}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d0af113-a14c-499c-8d6e-6e8f3d01f21e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be72016d-fb48-44e6-be7b-5c7c8b43f819}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 13.8845565585783, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 13.8845565585783, 0,             !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 18.4565565585783, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, 18.4565565585783, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d492a1d3-b419-47de-9743-374395b88f57}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d0af113-a14c-499c-8d6e-6e8f3d01f21e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {573d3531-c238-4063-be2b-7d35c0f6f3fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  4.572, 13.8845565585783, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 13.8845565585783, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2da23dc-4132-4893-9def-07143c1a750b}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d0af113-a14c-499c-8d6e-6e8f3d01f21e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e1a7f41-eaca-42e7-9631-453e4679c77c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 5.32907051820075e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd92864e-94f0-4617-a6e2-dded5ba794e8}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d0af113-a14c-499c-8d6e-6e8f3d01f21e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 13.8845565585783, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 18.4565565585783, 3.048, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, 5.32907051820075e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d2ff7a94-9fb2-435e-8ad7-a1ff14a04b83}, !- Handle
  Zone West Perimeter Space - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6eef7d9f-f160-462d-870f-f1fcf6eeffed}, !- Zone Air Inlet Port List
  {92157a48-de47-409c-a70f-743341a6cc6f}, !- Zone Air Exhaust Port List
  {30b60d8e-4a72-49f4-b133-d5a2420b8acd}, !- Zone Air Node Name
  {c0c3f0cc-9956-40a2-96c8-71736bf379f4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e0611de1-ffc0-40a9-a166-eb1d3f18209d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5ddff4e-0c5e-493b-ae2b-1114fdd1adca}, !- Handle
  Node 1,                                 !- Name
  {30b60d8e-4a72-49f4-b133-d5a2420b8acd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30b60d8e-4a72-49f4-b133-d5a2420b8acd}, !- Handle
  {b84e87b5-b3a7-4cf1-b7b1-6561d58cd4e6}, !- Name
  {d2ff7a94-9fb2-435e-8ad7-a1ff14a04b83}, !- Source Object
  11,                                     !- Outlet Port
  {a5ddff4e-0c5e-493b-ae2b-1114fdd1adca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6eef7d9f-f160-462d-870f-f1fcf6eeffed}, !- Handle
  Port List 1,                            !- Name
  {d2ff7a94-9fb2-435e-8ad7-a1ff14a04b83}, !- HVAC Component
  {5fca1133-c12c-4b8c-953f-c5f4d9dd7676}; !- Port 1

OS:PortList,
  {92157a48-de47-409c-a70f-743341a6cc6f}, !- Handle
  Port List 2,                            !- Name
  {d2ff7a94-9fb2-435e-8ad7-a1ff14a04b83}; !- HVAC Component

OS:Sizing:Zone,
  {ee43e394-402b-49cb-babc-0e8d717f83da}, !- Handle
  {d2ff7a94-9fb2-435e-8ad7-a1ff14a04b83}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6bd60d27-aeba-4d71-8122-e525a21a54c6}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {d2ff7a94-9fb2-435e-8ad7-a1ff14a04b83}, !- Thermal Zone
  {86e31efd-3ebb-4022-a11e-69d33778e970}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {4e314af6-db85-4013-a178-41f61c7500ae}, !- Handle
  North Perimeter Space - Story Ground,   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.8424174189337,                      !- X Origin {m}
  9.22827827928915,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3ed7906d-307a-4c60-adb2-2d53ca4d298f}, !- Building Story Name
  {45eddf55-3eea-4542-8272-b2eb42cad5ee}; !- Thermal Zone Name

OS:Surface,
  {1ff2b820-cbd3-450b-97fb-fffde4921c86}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4e314af6-db85-4013-a178-41f61c7500ae}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 1 {m}
  27.6848348378674, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  23.1128348378675, -4.572, 0,            !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c43422b-6745-4d85-98e1-ec45805c6883}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e314af6-db85-4013-a178-41f61c7500ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6848348378674, -5.32907051820075e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  27.6848348378674, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, -5.32907051820075e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6de129aa-faa3-475c-9cc1-2e606121cd9a}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e314af6-db85-4013-a178-41f61c7500ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4a1f60f-9441-4a1f-95c5-e0b5ce37aaf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1128348378675, -4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  23.1128348378675, -4.572, 0,            !- X,Y,Z Vertex 2 {m}
  27.6848348378674, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  27.6848348378674, -5.32907051820075e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cae0a25b-f591-4a2e-8bbb-f3ff4fef4fab}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e314af6-db85-4013-a178-41f61c7500ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26025d60-1a8f-4060-8024-c77e949344a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  23.1128348378675, -4.572, 0,            !- X,Y,Z Vertex 3 {m}
  23.1128348378675, -4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be72016d-fb48-44e6-be7b-5c7c8b43f819}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e314af6-db85-4013-a178-41f61c7500ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a813b64d-53e9-4f62-8c4b-b9f7cd29e82f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, -5.32907051820075e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44fcc755-9262-424b-b059-7d0885b35c86}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4e314af6-db85-4013-a178-41f61c7500ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  23.1128348378675, -4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  27.6848348378674, -5.32907051820075e-015, 3.048, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, -5.32907051820075e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {45eddf55-3eea-4542-8272-b2eb42cad5ee}, !- Handle
  Zone North Perimeter Space - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e99ee58-df97-4cdf-8893-2e07ebc68751}, !- Zone Air Inlet Port List
  {4489d03f-05eb-4a80-a7bc-930f845df83f}, !- Zone Air Exhaust Port List
  {a5a85742-5a42-43a8-b786-15894261e526}, !- Zone Air Node Name
  {48993b2f-49f8-451e-a307-1a1256f854d2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ec335a5a-6691-4221-888d-37abb9eface3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c32cc163-dc35-486d-86f6-e4093b8af09c}, !- Handle
  Node 2,                                 !- Name
  {a5a85742-5a42-43a8-b786-15894261e526}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5a85742-5a42-43a8-b786-15894261e526}, !- Handle
  {52134973-7d0b-49b8-bf0d-b77a41058e17}, !- Name
  {45eddf55-3eea-4542-8272-b2eb42cad5ee}, !- Source Object
  11,                                     !- Outlet Port
  {c32cc163-dc35-486d-86f6-e4093b8af09c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e99ee58-df97-4cdf-8893-2e07ebc68751}, !- Handle
  Port List 3,                            !- Name
  {45eddf55-3eea-4542-8272-b2eb42cad5ee}, !- HVAC Component
  {85a3e98d-09be-4a59-8fd6-29c972d2a097}; !- Port 1

OS:PortList,
  {4489d03f-05eb-4a80-a7bc-930f845df83f}, !- Handle
  Port List 4,                            !- Name
  {45eddf55-3eea-4542-8272-b2eb42cad5ee}; !- HVAC Component

OS:Sizing:Zone,
  {1cb372af-9b9b-4697-85fc-7bee08445528}, !- Handle
  {45eddf55-3eea-4542-8272-b2eb42cad5ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d5b4dcf6-16cc-4ca9-be41-d28a97bec5e1}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {45eddf55-3eea-4542-8272-b2eb42cad5ee}, !- Thermal Zone
  {262aca78-8d40-4560-b074-082ea329db2a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {26aff248-5d99-4f15-b480-cb5607d85dc0}, !- Handle
  East Perimeter Space - Story Ground,    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.8424174189337,                       !- X Origin {m}
  9.22827827928915,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3ed7906d-307a-4c60-adb2-2d53ca4d298f}, !- Building Story Name
  {e014aa6f-8ba4-406d-a482-9793f5ad08cb}; !- Thermal Zone Name

OS:Surface,
  {ca98e9df-97d0-4e34-b6bd-1a7936025b79}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {26aff248-5d99-4f15-b480-cb5607d85dc0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-014, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-014, -18.4565565585783, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, -13.8845565585783, 0,           !- X,Y,Z Vertex 3 {m}
  -4.572, -4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {480fc010-9e12-4315-9e91-da20bc9bda55}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26aff248-5d99-4f15-b480-cb5607d85dc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-014, -18.4565565585783, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-014, -18.4565565585783, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-014, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-014, -5.32907051820075e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df5012c0-615f-46d9-b672-fa9250b4a5d2}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26aff248-5d99-4f15-b480-cb5607d85dc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21cf4ca6-4f8d-4c1a-8178-bd19cf51da5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -13.8845565585783, 3.048,       !- X,Y,Z Vertex 1 {m}
  -4.572, -13.8845565585783, 0,           !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-014, -18.4565565585783, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-014, -18.4565565585783, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e8cc762-ada6-4759-ad48-5627702d0330}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26aff248-5d99-4f15-b480-cb5607d85dc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44f8eac8-258c-4f1e-981a-d691b8c0eb47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, -13.8845565585783, 0,           !- X,Y,Z Vertex 3 {m}
  -4.572, -13.8845565585783, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4a1f60f-9441-4a1f-95c5-e0b5ce37aaf1}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26aff248-5d99-4f15-b480-cb5607d85dc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6de129aa-faa3-475c-9cc1-2e606121cd9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-014, -5.32907051820075e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-014, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b8cc808-7c34-46ef-9c93-772ff2c4d293}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {26aff248-5d99-4f15-b480-cb5607d85dc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.572, -13.8845565585783, 3.048,       !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-014, -18.4565565585783, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-014, -5.32907051820075e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e014aa6f-8ba4-406d-a482-9793f5ad08cb}, !- Handle
  Zone East Perimeter Space - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b94b189-ba34-4c4b-84f2-3dd1f393e74b}, !- Zone Air Inlet Port List
  {f3bdb436-b0dd-4331-8a64-61e60fd80bba}, !- Zone Air Exhaust Port List
  {210a60e6-54fb-447e-81d2-e71cc14b036d}, !- Zone Air Node Name
  {cf7fe1b8-7bbe-4184-801e-25cd8b4a6d14}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2a0131f-e76e-402b-82e6-437bd9287131}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {463c5bb7-b7a2-4db1-a97f-8f1a45b402fd}, !- Handle
  Node 3,                                 !- Name
  {210a60e6-54fb-447e-81d2-e71cc14b036d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {210a60e6-54fb-447e-81d2-e71cc14b036d}, !- Handle
  {32ee1f6c-bfba-4f73-8fe3-41dc60c5dc6f}, !- Name
  {e014aa6f-8ba4-406d-a482-9793f5ad08cb}, !- Source Object
  11,                                     !- Outlet Port
  {463c5bb7-b7a2-4db1-a97f-8f1a45b402fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b94b189-ba34-4c4b-84f2-3dd1f393e74b}, !- Handle
  Port List 5,                            !- Name
  {e014aa6f-8ba4-406d-a482-9793f5ad08cb}, !- HVAC Component
  {4ddd8412-7594-4ae9-bd2c-96a5da0887de}; !- Port 1

OS:PortList,
  {f3bdb436-b0dd-4331-8a64-61e60fd80bba}, !- Handle
  Port List 6,                            !- Name
  {e014aa6f-8ba4-406d-a482-9793f5ad08cb}; !- HVAC Component

OS:Sizing:Zone,
  {0a8d0941-15e5-466c-875f-8d714b87d0f5}, !- Handle
  {e014aa6f-8ba4-406d-a482-9793f5ad08cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {305966ce-01aa-4a0e-a669-99c7a87edae5}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {e014aa6f-8ba4-406d-a482-9793f5ad08cb}, !- Thermal Zone
  {bac5d261-7621-4ce1-b9d1-055723378bfd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {948c5d7d-73ba-40e8-b899-1dca64dae48c}, !- Handle
  South Perimeter Space - Story Ground,   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.8424174189337,                       !- X Origin {m}
  -9.22827827928915,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3ed7906d-307a-4c60-adb2-2d53ca4d298f}, !- Building Story Name
  {d2f770d5-6309-4ff5-aa4c-9cada4e0f857}; !- Thermal Zone Name

OS:Surface,
  {352ba317-6897-47a0-a46a-aed791d20b03}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {948c5d7d-73ba-40e8-b899-1dca64dae48c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-014, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 1 {m}
  -27.6848348378674, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  -23.1128348378675, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29cec7f2-ba40-4e9d-adc7-709ad1df9a62}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {948c5d7d-73ba-40e8-b899-1dca64dae48c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.6848348378674, 5.32907051820075e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -27.6848348378674, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-014, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-014, 5.32907051820075e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e1a7f41-eaca-42e7-9631-453e4679c77c}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {948c5d7d-73ba-40e8-b899-1dca64dae48c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2da23dc-4132-4893-9def-07143c1a750b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.1128348378675, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  -23.1128348378675, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -27.6848348378674, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  -27.6848348378674, 5.32907051820075e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3931e697-880e-4b78-aaab-c17220a018b1}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {948c5d7d-73ba-40e8-b899-1dca64dae48c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f68047b1-d32a-475a-a13a-32dff22d6878}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -23.1128348378675, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -23.1128348378675, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21cf4ca6-4f8d-4c1a-8178-bd19cf51da5e}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {948c5d7d-73ba-40e8-b899-1dca64dae48c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df5012c0-615f-46d9-b672-fa9250b4a5d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-014, 5.32907051820075e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-014, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e12236fa-664d-427a-acbb-123ec9904912}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {948c5d7d-73ba-40e8-b899-1dca64dae48c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -23.1128348378675, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -27.6848348378674, 5.32907051820075e-015, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-014, 5.32907051820075e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d2f770d5-6309-4ff5-aa4c-9cada4e0f857}, !- Handle
  Zone South Perimeter Space - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {671506d9-95a8-462d-b1ec-4cd2f682d050}, !- Zone Air Inlet Port List
  {01c2e6b4-f5d2-40ec-87a5-c27df49719cd}, !- Zone Air Exhaust Port List
  {8185d65f-fb84-45b4-953d-d2c92970e02a}, !- Zone Air Node Name
  {6316fb1d-580e-40e4-8d34-7aa0fdca6b02}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {96e114a1-98f3-43ae-9f19-b5165891f1cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0268f0fe-7578-44bd-ac0a-3cb901c7b463}, !- Handle
  Node 4,                                 !- Name
  {8185d65f-fb84-45b4-953d-d2c92970e02a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8185d65f-fb84-45b4-953d-d2c92970e02a}, !- Handle
  {2da7cfff-96c5-4f9a-b3e6-ccf9ebf57b33}, !- Name
  {d2f770d5-6309-4ff5-aa4c-9cada4e0f857}, !- Source Object
  11,                                     !- Outlet Port
  {0268f0fe-7578-44bd-ac0a-3cb901c7b463}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {671506d9-95a8-462d-b1ec-4cd2f682d050}, !- Handle
  Port List 7,                            !- Name
  {d2f770d5-6309-4ff5-aa4c-9cada4e0f857}, !- HVAC Component
  {93bdff16-250b-49cf-86c6-3b2ea5344f86}; !- Port 1

OS:PortList,
  {01c2e6b4-f5d2-40ec-87a5-c27df49719cd}, !- Handle
  Port List 8,                            !- Name
  {d2f770d5-6309-4ff5-aa4c-9cada4e0f857}; !- HVAC Component

OS:Sizing:Zone,
  {ffd5d4d4-52e1-4fab-8599-9de12fdcb269}, !- Handle
  {d2f770d5-6309-4ff5-aa4c-9cada4e0f857}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cc370d0b-4c49-4e45-8ff9-db8a2d84cc78}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {d2f770d5-6309-4ff5-aa4c-9cada4e0f857}, !- Thermal Zone
  {d22c4ddd-6a99-45c0-a649-0575323455a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {4b6e92f8-0a4a-453c-90e8-37bba1baa481}, !- Handle
  Core Space - Story Ground,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.27041741893373,                      !- X Origin {m}
  -4.65627827928915,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3ed7906d-307a-4c60-adb2-2d53ca4d298f}, !- Building Story Name
  {5b9b529f-fa95-4ffe-a716-009a4bbdf44e}; !- Thermal Zone Name

OS:Surface,
  {0c8c1c36-24c4-4a60-ad0f-5ff816e42f25}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4b6e92f8-0a4a-453c-90e8-37bba1baa481}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-015, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-015, 9.3125565585783, 0, !- X,Y,Z Vertex 2 {m}
  18.5408348378675, 9.3125565585783, 0,   !- X,Y,Z Vertex 3 {m}
  18.5408348378675, 4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {573d3531-c238-4063-be2b-7d35c0f6f3fc}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b6e92f8-0a4a-453c-90e8-37bba1baa481}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d492a1d3-b419-47de-9743-374395b88f57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-015, 9.3125565585783, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-015, 9.3125565585783, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-015, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-015, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26025d60-1a8f-4060-8024-c77e949344a0}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b6e92f8-0a4a-453c-90e8-37bba1baa481}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cae0a25b-f591-4a2e-8bbb-f3ff4fef4fab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5408348378675, 9.3125565585783, 3.048, !- X,Y,Z Vertex 1 {m}
  18.5408348378675, 9.3125565585783, 0,   !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-015, 9.3125565585783, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-015, 9.3125565585783, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44f8eac8-258c-4f1e-981a-d691b8c0eb47}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b6e92f8-0a4a-453c-90e8-37bba1baa481}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e8cc762-ada6-4759-ad48-5627702d0330}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5408348378675, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  18.5408348378675, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  18.5408348378675, 9.3125565585783, 0,   !- X,Y,Z Vertex 3 {m}
  18.5408348378675, 9.3125565585783, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f68047b1-d32a-475a-a13a-32dff22d6878}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b6e92f8-0a4a-453c-90e8-37bba1baa481}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3931e697-880e-4b78-aaab-c17220a018b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-015, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-015, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  18.5408348378675, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  18.5408348378675, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56918b79-cdba-4242-8cb6-81ba010f05e9}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4b6e92f8-0a4a-453c-90e8-37bba1baa481}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5408348378675, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  18.5408348378675, 9.3125565585783, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-015, 9.3125565585783, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-015, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5b9b529f-fa95-4ffe-a716-009a4bbdf44e}, !- Handle
  Zone Core Space - Story Ground,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20dd1914-69d2-4d74-87e7-d3091f0bcafc}, !- Zone Air Inlet Port List
  {b656620b-72a5-47cf-8f31-48965b4c833a}, !- Zone Air Exhaust Port List
  {fd6a58ca-c032-4aca-a597-c26a8b330f8a}, !- Zone Air Node Name
  {a88b26c0-36ce-4b39-8329-4db54d41342e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b9fe5e69-788e-48a4-ab00-38612019b4c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {882bff9f-72af-4ae5-82c0-5c82ba07f75e}, !- Handle
  Node 5,                                 !- Name
  {fd6a58ca-c032-4aca-a597-c26a8b330f8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd6a58ca-c032-4aca-a597-c26a8b330f8a}, !- Handle
  {b53807f7-c006-4321-a579-02400517b78c}, !- Name
  {5b9b529f-fa95-4ffe-a716-009a4bbdf44e}, !- Source Object
  11,                                     !- Outlet Port
  {882bff9f-72af-4ae5-82c0-5c82ba07f75e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20dd1914-69d2-4d74-87e7-d3091f0bcafc}, !- Handle
  Port List 9,                            !- Name
  {5b9b529f-fa95-4ffe-a716-009a4bbdf44e}, !- HVAC Component
  {1c2050b2-dc79-4a36-b35b-d9de01049d1f}; !- Port 1

OS:PortList,
  {b656620b-72a5-47cf-8f31-48965b4c833a}, !- Handle
  Port List 10,                           !- Name
  {5b9b529f-fa95-4ffe-a716-009a4bbdf44e}; !- HVAC Component

OS:Sizing:Zone,
  {20b98c19-c270-4773-be99-78b0da25b10b}, !- Handle
  {5b9b529f-fa95-4ffe-a716-009a4bbdf44e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1ed5edf7-cb25-4c7b-b73b-852eba6b0c7c}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {5b9b529f-fa95-4ffe-a716-009a4bbdf44e}, !- Thermal Zone
  {0990d621-9dc0-4ae0-b94f-d9a84a3c0f19}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:SubSurface,
  {45ad3113-afd0-43e8-bb95-cde6f010016b}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b88d85db-41ee-4323-83b8-ae51dcdbd224}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 18.4311565585783, 1.22046187477956, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 18.4311565585783, 0.762, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, 0.0254000000000012, 1.22046187477956; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32b73c98-1e28-4d24-8c2b-6120ca492003}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {480fc010-9e12-4315-9e91-da20bc9bda55}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.19744231092045e-014, -18.4311565585783, 1.22046187477956, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-014, -18.4311565585783, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-014, -0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-014, -0.0254000000000012, 1.22046187477956; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6c36ea9-5660-4508-801e-9a26e7681f94}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c43422b-6745-4d85-98e1-ec45805c6883}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.6594348378674, -5.32907051820075e-015, 1.22004047661285, !- X,Y,Z Vertex 1 {m}
  27.6594348378674, -5.32907051820075e-015, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000296, -5.32907051820075e-015, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000296, -5.32907051820075e-015, 1.22004047661285; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd288dc4-1a49-4c9e-8469-9f68e6077735}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {29cec7f2-ba40-4e9d-adc7-709ad1df9a62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.6594348378674, 5.32907051820075e-015, 1.22004047661285, !- X,Y,Z Vertex 1 {m}
  -27.6594348378674, 5.32907051820075e-015, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000296, 5.32907051820075e-015, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000296, 5.32907051820075e-015, 1.22004047661285; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {93d83a82-df3f-47bd-afc7-5b11a6d916f7}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {beaf81b8-c850-4368-8334-478c92c38a00}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {93d83a82-df3f-47bd-afc7-5b11a6d916f7}, !- People Definition Name
  {778a4613-bdda-491e-af3b-ad5d0d020165}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {33921964-17a5-44f7-a62b-4dd1b819380b}, !- Work Efficiency Schedule Name
  {3396c57e-5ab1-4c08-870f-b90fe84ae0e4}, !- Clothing Insulation Schedule Name
  {e4a2e8fc-05cd-4655-b7e4-41985e917af0}; !- Air Velocity Schedule Name

OS:Schedule:Ruleset,
  {3396c57e-5ab1-4c08-870f-b90fe84ae0e4}, !- Handle
  Clothing Schedule,                      !- Name
  {240e48e8-12df-488a-ae1d-0f4158ed8588}, !- Schedule Type Limits Name
  {06db1e73-f76f-4eda-b6f4-593d0802442c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06db1e73-f76f-4eda-b6f4-593d0802442c}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {240e48e8-12df-488a-ae1d-0f4158ed8588}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bd87eddc-d2a0-4fe4-9ad4-078d6e3703ff}, !- Handle
  Schedule Rule 1,                        !- Name
  {3396c57e-5ab1-4c08-870f-b90fe84ae0e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2f1816d-9abf-411f-9649-7eeec943f20e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c2f1816d-9abf-411f-9649-7eeec943f20e}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {240e48e8-12df-488a-ae1d-0f4158ed8588}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {240e48e8-12df-488a-ae1d-0f4158ed8588}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {e4a2e8fc-05cd-4655-b7e4-41985e917af0}, !- Handle
  Air Velocity Schedule,                  !- Name
  {b5cbc212-e94c-48eb-87d4-4ae7daf9c391}, !- Schedule Type Limits Name
  {2cec1bf1-76dd-4582-9a01-5beddea352c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2cec1bf1-76dd-4582-9a01-5beddea352c4}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {b5cbc212-e94c-48eb-87d4-4ae7daf9c391}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b5cbc212-e94c-48eb-87d4-4ae7daf9c391}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {33921964-17a5-44f7-a62b-4dd1b819380b}, !- Handle
  Work Efficiency Schedule,               !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  {9b792f87-ef5a-435a-834e-7c865aada653}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b792f87-ef5a-435a-834e-7c865aada653}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {ddf1219c-3aa8-4bd1-98ac-1d8f262bb98d}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.4201817292523,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ef2405d9-191f-4da7-8299-d1093222a3d6}, !- Handle
  Office WholeBuilding - Sm Office Lights, !- Name
  {ddf1219c-3aa8-4bd1-98ac-1d8f262bb98d}, !- Lights Definition Name
  {778a4613-bdda-491e-af3b-ad5d0d020165}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {27afce25-fccc-4337-bc6c-36916b30f7ee}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.6389181667252,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.2;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {aab19b63-1a65-46f2-b8ee-c01e2c649b6d}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {27afce25-fccc-4337-bc6c-36916b30f7ee}, !- Electric Equipment Definition Name
  {778a4613-bdda-491e-af3b-ad5d0d020165}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0f64d18e-5e48-4dd2-ad92-cae7166847cd}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b335af74-c156-46f6-9d8d-fc2af1f5dfdd}, !- Handle
  Office WholeBuilding - Sm Office Infiltration, !- Name
  {778a4613-bdda-491e-af3b-ad5d0d020165}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0011176,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {3228e51b-f1ef-4000-8ced-d4b8e9a5ba93}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {aa1bfe89-507c-47ac-9e7c-7680f25c9818}, !- Number of People Schedule Name
  {d7c2dd95-f6c5-447a-a79f-0e95ee9eb2dd}, !- People Activity Level Schedule Name
  {6fa876cc-efca-480e-9212-e2babffa2605}, !- Lighting Schedule Name
  {cc977c20-9a6c-4339-bb90-2c8bc4b2bcb2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da5f20dd-428e-428f-bd3c-e8f64dc2b60d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {aa1bfe89-507c-47ac-9e7c-7680f25c9818}, !- Handle
  OfficeOccupancy,                        !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  {dfc58973-0cec-42a2-96e3-21273efddd9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dfc58973-0cec-42a2-96e3-21273efddd9e}, !- Handle
  Schedule Day 1,                         !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9541ebc4-70cb-480e-8ead-d05cb5c1942a}, !- Handle
  Schedule Rule 2,                        !- Name
  {aa1bfe89-507c-47ac-9e7c-7680f25c9818}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {692a2935-60b9-4067-a30a-506c00e22d3e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {692a2935-60b9-4067-a30a-506c00e22d3e}, !- Handle
  OfficeOccupancy Sat Day,                !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {d7311aab-b2c2-448f-b161-2916cb169daf}, !- Handle
  Schedule Rule 3,                        !- Name
  {aa1bfe89-507c-47ac-9e7c-7680f25c9818}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {538b7e11-36aa-43ef-b7c3-84432d4be3df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {538b7e11-36aa-43ef-b7c3-84432d4be3df}, !- Handle
  OfficeOccupancy Sun Day,                !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ff5a4209-48fd-441c-819b-e59db65c9879}, !- Handle
  Schedule Rule 4,                        !- Name
  {aa1bfe89-507c-47ac-9e7c-7680f25c9818}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6dd18027-4d0b-4082-b4cf-b11e6fca5f89}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6dd18027-4d0b-4082-b4cf-b11e6fca5f89}, !- Handle
  OfficeOccupancy Wkdy Day,               !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Ruleset,
  {d7c2dd95-f6c5-447a-a79f-0e95ee9eb2dd}, !- Handle
  OfficePeopleActivityLevel,              !- Name
  {54788a17-9e50-45d5-9030-bf687c3c1cca}, !- Schedule Type Limits Name
  {2fddb719-5997-4b0e-9c16-8127690bf0ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fddb719-5997-4b0e-9c16-8127690bf0ec}, !- Handle
  OfficePeopleActivityLevel Default,      !- Name
  {54788a17-9e50-45d5-9030-bf687c3c1cca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:ScheduleTypeLimits,
  {54788a17-9e50-45d5-9030-bf687c3c1cca}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {6fa876cc-efca-480e-9212-e2babffa2605}, !- Handle
  OfficeLights,                           !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  {e9f9aa6a-adb9-4d3e-ab07-8c049932c944}, !- Default Day Schedule Name
  {fb150675-fd84-4a02-952c-3dd51d84ba50}, !- Summer Design Day Schedule Name
  {d707f867-3399-483e-827f-129abdebe398}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e9f9aa6a-adb9-4d3e-ab07-8c049932c944}, !- Handle
  OfficeLights Default,                   !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.65,                                   !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {470c295d-c240-4d6e-9dee-37a791a87bb2}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb150675-fd84-4a02-952c-3dd51d84ba50}, !- Handle
  OfficeLights Summer Design Day,         !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c29f42e6-9948-4ced-9840-9ebdf9183601}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d707f867-3399-483e-827f-129abdebe398}, !- Handle
  OfficeLights Winter Design Day,         !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b1ed511f-e346-4634-9341-60f7d8352a8d}, !- Handle
  Schedule Rule 5,                        !- Name
  {6fa876cc-efca-480e-9212-e2babffa2605}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2e90760a-d5e4-449d-bdbb-ee31eb71f037}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e90760a-d5e4-449d-bdbb-ee31eb71f037}, !- Handle
  OfficeLights Sat Day,                   !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {3d6142a3-a4f5-48da-ba44-0d1c84358e38}, !- Handle
  Schedule Rule 6,                        !- Name
  {6fa876cc-efca-480e-9212-e2babffa2605}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2a950640-cf6f-4007-a007-0cf28927fe5a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a950640-cf6f-4007-a007-0cf28927fe5a}, !- Handle
  OfficeLights Sun Day,                   !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cc977c20-9a6c-4339-bb90-2c8bc4b2bcb2}, !- Handle
  OfficeReceptacle,                       !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  {2a2225a0-a5a0-450a-96b6-6b343a35f07d}, !- Default Day Schedule Name
  {f61b4659-31d0-4756-a029-45f4193748da}, !- Summer Design Day Schedule Name
  {de84af91-71be-4596-b9c7-fee1960090ce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a2225a0-a5a0-450a-96b6-6b343a35f07d}, !- Handle
  OfficeReceptacle Default,               !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {27360111-6b1a-4035-8bbc-2d514a7057ce}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f61b4659-31d0-4756-a029-45f4193748da}, !- Handle
  OfficeReceptacle Summer Design Day,     !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07a6d5c1-a916-4f44-a7da-fbfdabb3d668}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de84af91-71be-4596-b9c7-fee1960090ce}, !- Handle
  OfficeReceptacle Winter Design Day,     !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cd37bed2-2834-440c-8128-9300b490e564}, !- Handle
  Schedule Rule 7,                        !- Name
  {cc977c20-9a6c-4339-bb90-2c8bc4b2bcb2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c5a1c83a-df63-4479-a6d2-37146b47525f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5a1c83a-df63-4479-a6d2-37146b47525f}, !- Handle
  OfficeReceptacle Sat Day,               !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {f1a61f7d-29ec-490f-9918-6c02e68e1ffd}, !- Handle
  Schedule Rule 8,                        !- Name
  {cc977c20-9a6c-4339-bb90-2c8bc4b2bcb2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b002e871-3141-43cb-be17-1ca429784af8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b002e871-3141-43cb-be17-1ca429784af8}, !- Handle
  OfficeReceptacle Sun Day,               !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {da5f20dd-428e-428f-bd3c-e8f64dc2b60d}, !- Handle
  OfficeInfiltration,                     !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  {c536b8d1-c8bd-4540-979f-472d9cc201e7}, !- Default Day Schedule Name
  {ed6deb59-1c49-446a-9272-229d257da7ae}, !- Summer Design Day Schedule Name
  {dd50c803-5c23-40a0-bec6-cff9e4634864}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c536b8d1-c8bd-4540-979f-472d9cc201e7}, !- Handle
  OfficeInfiltration Default,             !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25;                                   !- Value Until Time 2

OS:Schedule:Day,
  {e0545d4d-7208-40c9-8e81-3938203a5424}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd50c803-5c23-40a0-bec6-cff9e4634864}, !- Handle
  OfficeInfiltration Winter Design Day,   !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25;                                   !- Value Until Time 2

OS:Schedule:Day,
  {82ec0d2b-1b3e-48bb-8281-bbdbdd0124da}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed6deb59-1c49-446a-9272-229d257da7ae}, !- Handle
  OfficeInfiltration Summer Design Day,   !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {d95e41d0-598a-49c6-9f82-301ea1abe9b1}, !- Handle
  Schedule Rule 9,                        !- Name
  {da5f20dd-428e-428f-bd3c-e8f64dc2b60d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ac03b99c-8b9a-443a-9a0e-460678cd93b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac03b99c-8b9a-443a-9a0e-460678cd93b9}, !- Handle
  OfficeInfiltration Default|Wkdy|SmrDsn|WntrDsn Day, !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {57dbeed3-c4a4-49d2-bdd6-605995e08da1}, !- Handle
  Schedule Rule 10,                       !- Name
  {da5f20dd-428e-428f-bd3c-e8f64dc2b60d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2218666-251e-465c-b0df-8739bb781e44}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2218666-251e-465c-b0df-8739bb781e44}, !- Handle
  OfficeInfiltration Sat Day,             !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5bae9441-a6cc-4b76-90c1-89e21b1037d8}, !- Handle
  Schedule Rule 11,                       !- Name
  {da5f20dd-428e-428f-bd3c-e8f64dc2b60d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {31da3bfd-8b33-4589-b4b3-ef46ef9e868c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31da3bfd-8b33-4589-b4b3-ef46ef9e868c}, !- Handle
  OfficeInfiltration Sun Day,             !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:DefaultConstructionSet,
  {5181aa03-af62-4abb-b022-bc84288bc0e8}, !- Handle
  Res CEC Pre-1978 - Office - CEC T24-CEC3, !- Name
  {4ac66063-3485-41a0-898e-47f0dcaef305}, !- Default Exterior Surface Constructions Name
  {0d160555-cc48-4859-9ce7-65d8c98e2376}, !- Default Interior Surface Constructions Name
  {9136a3f8-52a1-465d-9fb1-a3033982bff6}, !- Default Ground Contact Surface Constructions Name
  {5726cef9-934c-4b11-91d2-e4e678db0b27}, !- Default Exterior SubSurface Constructions Name
  {f800d051-5d94-4fa3-b81e-26e13b835f4a}, !- Default Interior SubSurface Constructions Name
  {72803915-c382-4b8f-bf1d-0ca6526b1df7}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {4ac66063-3485-41a0-898e-47f0dcaef305}, !- Handle
  Default Surface Constructions 1,        !- Name
  {4a152def-d4fd-49b4-8cb8-e1654309e60e}, !- Floor Construction Name
  {5c6b4723-cf60-4474-8065-b9771e796425}, !- Wall Construction Name
  {1cf2996e-7435-430b-82cf-a8ffdf0ff9b6}; !- Roof Ceiling Construction Name

OS:Construction,
  {4a152def-d4fd-49b4-8cb8-e1654309e60e}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {d344676d-be7f-4f5f-8bd4-42306c6758ce}, !- Layer 1
  {ef04b9fd-5fa3-42a5-9bb1-f3bb74b4a3b8}, !- Layer 2
  {440a1e31-3270-4c08-99a8-e33d7fa2e459}; !- Layer 3

OS:StandardsInformation:Construction,
  {7bf9a617-35b2-40d2-a651-82ace8fc676a}, !- Handle
  {4a152def-d4fd-49b4-8cb8-e1654309e60e}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {d344676d-be7f-4f5f-8bd4-42306c6758ce}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ef04b9fd-5fa3-42a5-9bb1-f3bb74b4a3b8}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {440a1e31-3270-4c08-99a8-e33d7fa2e459}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {5c6b4723-cf60-4474-8065-b9771e796425}, !- Handle
  Metal framed wallsW1_R8.60,             !- Name
  ,                                       !- Surface Rendering Name
  {700eba4c-a24b-49fc-a491-4a0e697e295a}, !- Layer 1
  {84b5290f-289d-40a4-b3a2-c32bb560645b}, !- Layer 2
  {a0e785c6-104d-4d7b-9477-93a5cad4ae6c}, !- Layer 3
  {f9588c11-b989-4184-98c5-beeff734a697}; !- Layer 4

OS:StandardsInformation:Construction,
  {e1dcb553-0325-4619-9ac0-62ea2c8d0ea2}, !- Handle
  {5c6b4723-cf60-4474-8065-b9771e796425}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {700eba4c-a24b-49fc-a491-4a0e697e295a}, !- Handle
  Stucco - 7/8 in. CBES,                  !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700468451222302,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {84b5290f-289d-40a4-b3a2-c32bb560645b}, !- Handle
  W1_R8.60,                               !- Name
  Smooth,                                 !- Roughness
  0.0348619286795,                        !- Thickness {m}
  0.0230232229235809,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {a0e785c6-104d-4d7b-9477-93a5cad4ae6c}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f9588c11-b989-4184-98c5-beeff734a697}, !- Handle
  Gypsum Board - 1/2 in. CBES,            !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160107074565098,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {1cf2996e-7435-430b-82cf-a8ffdf0ff9b6}, !- Handle
  Metal roofR1_R14.20,                    !- Name
  ,                                       !- Surface Rendering Name
  {86c4e8bc-e976-4b12-89a7-e4fdbd738f0b}, !- Layer 1
  {71163c65-6b2a-497b-960b-e1eadbdcd3b3}; !- Layer 2

OS:StandardsInformation:Construction,
  {2023a1b8-3c77-475a-b86f-022103abd461}, !- Handle
  {1cf2996e-7435-430b-82cf-a8ffdf0ff9b6}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {86c4e8bc-e976-4b12-89a7-e4fdbd738f0b}, !- Handle
  Metal Standing Seam - 1/16 in. CBES,    !- Name
  MediumRough,                            !- Roughness
  0.001524,                               !- Thickness {m}
  0.580388145298479,                      !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.85,                                   !- Thermal Absorptance
  0.37,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {71163c65-6b2a-497b-960b-e1eadbdcd3b3}, !- Handle
  R1_R14.20,                              !- Name
  Smooth,                                 !- Roughness
  0.0575653425168,                        !- Thickness {m}
  0.0230232229235809,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {0d160555-cc48-4859-9ce7-65d8c98e2376}, !- Handle
  Default Surface Constructions 2,        !- Name
  {74435c01-6944-40db-8dcf-a6ea473a623d}, !- Floor Construction Name
  {250a78c8-6622-4909-9ef0-01dd9aa566ee}, !- Wall Construction Name
  {824fa155-b70b-4887-ae53-d422cb44ba26}; !- Roof Ceiling Construction Name

OS:Construction,
  {74435c01-6944-40db-8dcf-a6ea473a623d}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {6a1f2925-fbdd-4323-88f3-b1118f670883}, !- Layer 1
  {9faba331-c598-4907-86bf-9efaad14d17d}; !- Layer 2

OS:StandardsInformation:Construction,
  {8287a3c2-aeca-4d1a-a877-c8dcffec2d04}, !- Handle
  {74435c01-6944-40db-8dcf-a6ea473a623d}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {6a1f2925-fbdd-4323-88f3-b1118f670883}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {9faba331-c598-4907-86bf-9efaad14d17d}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {250a78c8-6622-4909-9ef0-01dd9aa566ee}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {396e22d4-10be-4099-a8cd-6f31c38077f1}, !- Layer 1
  {396e22d4-10be-4099-a8cd-6f31c38077f1}; !- Layer 2

OS:StandardsInformation:Construction,
  {923f08d1-59b5-472f-93b4-929728d2cb74}, !- Handle
  {250a78c8-6622-4909-9ef0-01dd9aa566ee}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {396e22d4-10be-4099-a8cd-6f31c38077f1}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {824fa155-b70b-4887-ae53-d422cb44ba26}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {9faba331-c598-4907-86bf-9efaad14d17d}, !- Layer 1
  {6a1f2925-fbdd-4323-88f3-b1118f670883}; !- Layer 2

OS:StandardsInformation:Construction,
  {e8035988-b836-40da-827d-273a558f11cb}, !- Handle
  {824fa155-b70b-4887-ae53-d422cb44ba26}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {9136a3f8-52a1-465d-9fb1-a3033982bff6}, !- Handle
  Default Surface Constructions 3,        !- Name
  {197a7d35-8d83-4808-a6b3-e193b8db6e0d}, !- Floor Construction Name
  {09c85f35-0502-4ec0-a3d1-414a21c0eccc}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {197a7d35-8d83-4808-a6b3-e193b8db6e0d}, !- Handle
  Ground FloorGround_Floor_R11_T2013,     !- Name
  ,                                       !- Surface Rendering Name
  {9ab3d622-4fec-463a-8397-1d5d89ca2d60}, !- Layer 1
  {13ddb5e2-6cec-4202-862d-47df3a79c408}, !- Layer 2
  {8f16ff29-8d3d-4454-b4d6-1e975fc8780a}; !- Layer 3

OS:StandardsInformation:Construction,
  {0e571cb3-f217-472b-950d-0f2fed42c5e5}, !- Handle
  {197a7d35-8d83-4808-a6b3-e193b8db6e0d}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9ab3d622-4fec-463a-8397-1d5d89ca2d60}, !- Handle
  Ground_Floor_R11_T2013,                 !- Name
  Smooth,                                 !- Roughness
  0.0442273481504372,                     !- Thickness {m}
  0.0230232229235809,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {13ddb5e2-6cec-4202-862d-47df3a79c408}, !- Handle
  Plywood - 5/8 in. CBES,                 !- Name
  Smooth,                                 !- Roughness
  0.016002,                               !- Thickness {m}
  0.120080305923823,                      !- Conductivity {W/m-K}
  480.553901218804,                       !- Density {kg/m3}
  1884.06,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8f16ff29-8d3d-4454-b4d6-1e975fc8780a}, !- Handle
  Carpet - 3/4 in. CBES,                  !- Name
  Smooth,                                 !- Roughness
  0.01905,                                !- Thickness {m}
  0.050033460801593,                      !- Conductivity {W/m-K}
  288.332340731283,                       !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {09c85f35-0502-4ec0-a3d1-414a21c0eccc}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {d344676d-be7f-4f5f-8bd4-42306c6758ce}, !- Layer 1
  {e07cf553-313b-41ca-8609-2231958859d3}; !- Layer 2

OS:StandardsInformation:Construction,
  {c7f86b4a-f75e-4eb4-9e1c-ac0511460520}, !- Handle
  {09c85f35-0502-4ec0-a3d1-414a21c0eccc}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {e07cf553-313b-41ca-8609-2231958859d3}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {5726cef9-934c-4b11-91d2-e4e678db0b27}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {2714cd4f-9a0f-4efa-b054-0b1823024887}, !- Fixed Window Construction Name
  {2714cd4f-9a0f-4efa-b054-0b1823024887}, !- Operable Window Construction Name
  {a23ffbbe-934f-4d20-a424-b07540030bdb}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {82e51929-ed71-40a1-af22-a2101112edd7}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {2714cd4f-9a0f-4efa-b054-0b1823024887}, !- Handle
  U1.23_SHGC0.82_SimpleGlazing_Window_01, !- Name
  ,                                       !- Surface Rendering Name
  {a779965b-611f-4ea7-b6be-b8827672610b}; !- Layer 1

OS:StandardsInformation:Construction,
  {657d58dd-6f7f-48f0-b20a-caf6475678cf}, !- Handle
  {2714cd4f-9a0f-4efa-b054-0b1823024887}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {a779965b-611f-4ea7-b6be-b8827672610b}, !- Handle
  U1.23_SHGC0.82_SimpleGlazing_Window_01, !- Name
  6.98426390956959,                       !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:Construction,
  {a23ffbbe-934f-4d20-a424-b07540030bdb}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {77b2a7a0-d3af-4fd1-b1fd-792882032c37}, !- Layer 1
  {d344676d-be7f-4f5f-8bd4-42306c6758ce}; !- Layer 2

OS:StandardsInformation:Construction,
  {1f300013-721b-417a-8efe-a46e83027bbc}, !- Handle
  {a23ffbbe-934f-4d20-a424-b07540030bdb}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {77b2a7a0-d3af-4fd1-b1fd-792882032c37}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {82e51929-ed71-40a1-af22-a2101112edd7}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {d344676d-be7f-4f5f-8bd4-42306c6758ce}; !- Layer 1

OS:StandardsInformation:Construction,
  {19eb38dc-3dae-4d70-b481-9cd1711549ca}, !- Handle
  {82e51929-ed71-40a1-af22-a2101112edd7}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {f800d051-5d94-4fa3-b81e-26e13b835f4a}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {a8212f6f-5d04-4e2d-a335-b008e2b1c117}, !- Fixed Window Construction Name
  {a8212f6f-5d04-4e2d-a335-b008e2b1c117}, !- Operable Window Construction Name
  {5221ea00-99af-470c-8bf3-b03d83bb5d08}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a8212f6f-5d04-4e2d-a335-b008e2b1c117}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {902a7ef4-ddfb-48ad-baa0-780cb9ed426d}; !- Layer 1

OS:StandardsInformation:Construction,
  {6bf3cd01-2689-40bf-b682-d397acf571d9}, !- Handle
  {a8212f6f-5d04-4e2d-a335-b008e2b1c117}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {902a7ef4-ddfb-48ad-baa0-780cb9ed426d}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {5221ea00-99af-470c-8bf3-b03d83bb5d08}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {b0839999-7b8a-4a7c-817b-93f6bc0f9957}; !- Layer 1

OS:StandardsInformation:Construction,
  {c86d49e8-ee12-4fad-adc5-d2ff62194630}, !- Handle
  {5221ea00-99af-470c-8bf3-b03d83bb5d08}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b0839999-7b8a-4a7c-817b-93f6bc0f9957}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {72803915-c382-4b8f-bf1d-0ca6526b1df7}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {b0839999-7b8a-4a7c-817b-93f6bc0f9957}; !- Layer 1

OS:StandardsInformation:Construction,
  {220a2ea3-d6b3-4199-af82-8a5d979e7c2e}, !- Handle
  {72803915-c382-4b8f-bf1d-0ca6526b1df7}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Ruleset,
  {383a56f6-4124-4ee6-8a63-f096c6a191e6}, !- Handle
  OfficeServiceHotWater,                  !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  {4ac07975-1fa6-43ed-a753-af5f60af1b7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ac07975-1fa6-43ed-a753-af5f60af1b7e}, !- Handle
  Schedule Day 8,                         !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d6c305c5-6cd1-4793-97a5-2cc622beff68}, !- Handle
  Schedule Rule 12,                       !- Name
  {383a56f6-4124-4ee6-8a63-f096c6a191e6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6d15b90f-4bdc-441f-9aa7-7dcd8aa56cd2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d15b90f-4bdc-441f-9aa7-7dcd8aa56cd2}, !- Handle
  OfficeServiceHotWater Sat Day,          !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.19,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.23,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.19,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.14,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.07,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.09,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {7219aa65-ed46-4445-b778-d747ff129eeb}, !- Handle
  Schedule Rule 13,                       !- Name
  {383a56f6-4124-4ee6-8a63-f096c6a191e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b70d0208-2eef-4e43-a846-a533dacec50b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b70d0208-2eef-4e43-a846-a533dacec50b}, !- Handle
  OfficeServiceHotWater Sun Day,          !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.09,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.04;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {07ea2dd5-8d9c-4a90-8cf8-ade4a80d7ba7}, !- Handle
  Schedule Rule 14,                       !- Name
  {383a56f6-4124-4ee6-8a63-f096c6a191e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb4f5543-8bb2-4080-9e97-5dfd6efedb36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb4f5543-8bb2-4080-9e97-5dfd6efedb36}, !- Handle
  OfficeServiceHotWater Wkdy Day,         !- Name
  {91f5382e-68bd-41b7-9e14-50984606d79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.19,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.38,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.39,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.47,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.44,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.21,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.17,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.08,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:WaterUse:Equipment:Definition,
  {b1bda76e-3dcd-4c54-8ef6-bb1ddc3f5eb8}, !- Handle
  Office WholeBuilding - Sm Office - CEC Pre-1978 SWH def, !- Name
  ,                                       !- End-Use Subcategory
  3.15336314246851e-006,                  !- Peak Flow Rate {m3/s}
  {97335d3c-c1d7-42d2-9798-9bcd381839eb}, !- Target Temperature Schedule Name
  {f0366f81-5ddb-477a-afeb-40cee2ba4bf5}, !- Sensible Fraction Schedule Name
  {9c8b7225-7317-4447-8ad2-252126dd40a6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {97335d3c-c1d7-42d2-9798-9bcd381839eb}, !- Handle
  43.3 C,                                 !- Name
  ,                                       !- Schedule Type Limits Name
  {654f022f-30b5-404b-b858-f0756928bc69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {654f022f-30b5-404b-b858-f0756928bc69}, !- Handle
  43.3 C Default,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0366f81-5ddb-477a-afeb-40cee2ba4bf5}, !- Handle
  0.2 Fraction,                           !- Name
  ,                                       !- Schedule Type Limits Name
  {7ce8f929-af82-4799-a367-e66fbc525b25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ce8f929-af82-4799-a367-e66fbc525b25}, !- Handle
  0.2 Fraction Default,                   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c8b7225-7317-4447-8ad2-252126dd40a6}, !- Handle
  0.05 Fraction,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {d4beb3f4-ecc8-46ce-a4aa-b55232827e99}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4beb3f4-ecc8-46ce-a4aa-b55232827e99}, !- Handle
  0.05 Fraction Default,                  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:WaterUse:Equipment,
  {587d3c16-267c-4d95-ba57-95aeb7cc3d08}, !- Handle
  Office WholeBuilding - Sm Office - CEC Pre-1978 SWH, !- Name
  {b1bda76e-3dcd-4c54-8ef6-bb1ddc3f5eb8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {383a56f6-4124-4ee6-8a63-f096c6a191e6}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {e68582e4-aa43-4650-89cb-2bd43c9ed5df}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {94f5625a-6e9a-481d-b7ea-3e4dc0182c4b}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5ef0f4cf-ec77-4fd9-a581-1989ac6482fd}, !- Plant Side Inlet Node Name
  {5a0a4356-73a7-4c8c-b288-609164a69d1b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {57fc1d2d-2cf9-40a7-9368-dd3e2e523f42}, !- Demand Side Inlet Node Name
  {59f69d39-20b3-49b6-9f68-a89a9270a3e9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {63a4f544-94dc-4341-bb36-941b5b643f66}, !- Handle
  {e68582e4-aa43-4650-89cb-2bd43c9ed5df}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {b3213a12-f882-4d4a-8c5f-5ff2aef64845}, !- Handle
  Node 6,                                 !- Name
  {5ef0f4cf-ec77-4fd9-a581-1989ac6482fd}, !- Inlet Port
  {12d2094a-5e6f-4f7e-959e-bf8382f9db8e}; !- Outlet Port

OS:Node,
  {94f5625a-6e9a-481d-b7ea-3e4dc0182c4b}, !- Handle
  Node 7,                                 !- Name
  {47f2faa3-22c9-4483-b7f9-7f626d0f692e}, !- Inlet Port
  {5a0a4356-73a7-4c8c-b288-609164a69d1b}; !- Outlet Port

OS:Node,
  {d8af51d8-3a86-476c-a597-8488fcb0848d}, !- Handle
  Node 8,                                 !- Name
  {a3bb422e-0229-4587-a154-17442cb914be}, !- Inlet Port
  {8b5bb9cd-7e43-46da-bc26-e55f6ff51ae8}; !- Outlet Port

OS:Connector:Mixer,
  {70dea275-397e-419c-8a1f-46480bacde0a}, !- Handle
  Connector Mixer 1,                      !- Name
  {8167874b-da7e-416a-8c18-a9ca98098e18}, !- Outlet Branch Name
  {8d4f5e72-d239-472b-b761-eabf9aa64758}, !- Inlet Branch Name 1
  {16782cbc-be4a-4d04-b8e2-b6c37e4dbd19}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {300a8e6a-c08a-4a20-8280-e0dab4f04781}, !- Handle
  Connector Splitter 1,                   !- Name
  {e5dbd9c9-4c01-45aa-bfe7-8c8609d32d48}, !- Inlet Branch Name
  {a3bb422e-0229-4587-a154-17442cb914be}, !- Outlet Branch Name 1
  {1db40703-935a-4671-988c-5592e1bfe28c}; !- Outlet Branch Name 2

OS:Connection,
  {5ef0f4cf-ec77-4fd9-a581-1989ac6482fd}, !- Handle
  {ac37008e-d639-4522-93a5-4a54f4cd0f58}, !- Name
  {e68582e4-aa43-4650-89cb-2bd43c9ed5df}, !- Source Object
  13,                                     !- Outlet Port
  {b3213a12-f882-4d4a-8c5f-5ff2aef64845}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3bb422e-0229-4587-a154-17442cb914be}, !- Handle
  {d3c2119e-3032-4a94-a57c-ae01a788609b}, !- Name
  {300a8e6a-c08a-4a20-8280-e0dab4f04781}, !- Source Object
  3,                                      !- Outlet Port
  {d8af51d8-3a86-476c-a597-8488fcb0848d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a0a4356-73a7-4c8c-b288-609164a69d1b}, !- Handle
  {eac6c13a-f29b-49f7-b042-2952618aad4c}, !- Name
  {94f5625a-6e9a-481d-b7ea-3e4dc0182c4b}, !- Source Object
  3,                                      !- Outlet Port
  {e68582e4-aa43-4650-89cb-2bd43c9ed5df}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {3351fceb-37b5-4d12-8aae-cee1a6ab335b}, !- Handle
  Node 9,                                 !- Name
  {57fc1d2d-2cf9-40a7-9368-dd3e2e523f42}, !- Inlet Port
  {5541f4af-a8f5-41f7-a7b6-bed63bdefe45}; !- Outlet Port

OS:Node,
  {226881b1-8707-4e33-aa4a-00935d00eaaf}, !- Handle
  Node 10,                                !- Name
  {65fce157-08c5-439c-9d92-4e9f3aee88d7}, !- Inlet Port
  {59f69d39-20b3-49b6-9f68-a89a9270a3e9}; !- Outlet Port

OS:Node,
  {980ecf88-a9e2-4d20-9177-8e7b86368cf5}, !- Handle
  Node 11,                                !- Name
  {32f974b6-3129-44a2-a4d0-724229e55758}, !- Inlet Port
  {56823d81-efa6-44b3-82b7-cab36de9fa24}; !- Outlet Port

OS:Connector:Mixer,
  {bb4e4f11-31df-411d-adbc-a7daeb030910}, !- Handle
  Connector Mixer 2,                      !- Name
  {48056135-cd1c-4277-a7de-9d86eb838595}, !- Outlet Branch Name
  {ebdb6a0e-b3a1-4078-91a1-5a7f7ff2f12e}, !- Inlet Branch Name 1
  {f4ecaef1-4f48-4284-a8c1-8122f6f81d7a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6197470c-368f-4496-bbdb-0410556f2bca}, !- Handle
  Connector Splitter 2,                   !- Name
  {53804d01-2dd6-49fa-9b26-32ac3a50d9bf}, !- Inlet Branch Name
  {32f974b6-3129-44a2-a4d0-724229e55758}, !- Outlet Branch Name 1
  {f90b0051-1996-48c6-b865-9f06705d81da}; !- Outlet Branch Name 2

OS:Connection,
  {57fc1d2d-2cf9-40a7-9368-dd3e2e523f42}, !- Handle
  {6000a80a-8aca-4fb9-84f6-f80962f5ed76}, !- Name
  {e68582e4-aa43-4650-89cb-2bd43c9ed5df}, !- Source Object
  16,                                     !- Outlet Port
  {3351fceb-37b5-4d12-8aae-cee1a6ab335b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32f974b6-3129-44a2-a4d0-724229e55758}, !- Handle
  {26c97dee-adfa-4737-b73e-83b817e12d61}, !- Name
  {6197470c-368f-4496-bbdb-0410556f2bca}, !- Source Object
  3,                                      !- Outlet Port
  {980ecf88-a9e2-4d20-9177-8e7b86368cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59f69d39-20b3-49b6-9f68-a89a9270a3e9}, !- Handle
  {dda19a40-feac-4a85-97c5-e24864597ae6}, !- Name
  {226881b1-8707-4e33-aa4a-00935d00eaaf}, !- Source Object
  3,                                      !- Outlet Port
  {e68582e4-aa43-4650-89cb-2bd43c9ed5df}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {5e27920c-6929-4211-b764-452b6bbfae75}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {3bda7331-a00f-47b5-a73e-c5d7f22e7fdd}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {5e27920c-6929-4211-b764-452b6bbfae75}, !- Schedule Type Limits Name
  {3443499d-6b08-43b5-9d92-1a493a3554ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3443499d-6b08-43b5-9d92-1a493a3554ac}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {5e27920c-6929-4211-b764-452b6bbfae75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5cfa7622-a751-46cb-9ab4-da538d08dfc5}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {3bda7331-a00f-47b5-a73e-c5d7f22e7fdd}, !- Schedule Name
  {94f5625a-6e9a-481d-b7ea-3e4dc0182c4b}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {efdab155-e44b-4b7c-9030-849d1b262181}, !- Handle
  Service Water Loop Pump,                !- Name
  {12d2094a-5e6f-4f7e-959e-bf8382f9db8e}, !- Inlet Node Name
  {c013a064-3c39-450c-8710-466a0e0d59d6}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {b2dcb978-7dc9-42cc-8b1f-10c8f9d6b84f}, !- Handle
  Node 12,                                !- Name
  {c013a064-3c39-450c-8710-466a0e0d59d6}, !- Inlet Port
  {e5dbd9c9-4c01-45aa-bfe7-8c8609d32d48}; !- Outlet Port

OS:Connection,
  {12d2094a-5e6f-4f7e-959e-bf8382f9db8e}, !- Handle
  {fd3531f2-cf37-4f49-8d1d-01c105695320}, !- Name
  {b3213a12-f882-4d4a-8c5f-5ff2aef64845}, !- Source Object
  3,                                      !- Outlet Port
  {efdab155-e44b-4b7c-9030-849d1b262181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c013a064-3c39-450c-8710-466a0e0d59d6}, !- Handle
  {e5032ac2-352b-478b-80e9-f07990f5ccb3}, !- Name
  {efdab155-e44b-4b7c-9030-849d1b262181}, !- Source Object
  3,                                      !- Outlet Port
  {b2dcb978-7dc9-42cc-8b1f-10c8f9d6b84f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5dbd9c9-4c01-45aa-bfe7-8c8609d32d48}, !- Handle
  {c69a68ea-ec19-4132-9a27-0ba5f0fda862}, !- Name
  {b2dcb978-7dc9-42cc-8b1f-10c8f9d6b84f}, !- Source Object
  3,                                      !- Outlet Port
  {300a8e6a-c08a-4a20-8280-e0dab4f04781}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {0f5f6b53-b00e-45b0-8c87-1420b219b54a}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {dfa5c561-7775-4bff-b5bf-078b38028c5d}, !- Handle
  40.0gal Gas Water Heater - 2kBtu/hr 0.78 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {3bda7331-a00f-47b5-a73e-c5d7f22e7fdd}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  526.017827284301,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {cb44bd76-728d-4bbe-8151-47e7c385470a}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {8b5bb9cd-7e43-46da-bc26-e55f6ff51ae8}, !- Use Side Inlet Node Name
  {99aa1649-0697-4db9-b2d6-f83893ba7a70}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {53b95d5d-8f06-452d-9539-7bbd7eef2ca2}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {f207c1eb-3cec-48d7-b3c7-2202ed332bf8}, !- Schedule Type Limits Name
  {3ce1e806-40a5-4a11-b06d-9c64c7952be8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ce1e806-40a5-4a11-b06d-9c64c7952be8}, !- Handle
  Schedule Day 9,                         !- Name
  {f207c1eb-3cec-48d7-b3c7-2202ed332bf8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f207c1eb-3cec-48d7-b3c7-2202ed332bf8}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {35f78888-192e-436a-8b54-6a239283a04c}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {f207c1eb-3cec-48d7-b3c7-2202ed332bf8}, !- Schedule Type Limits Name
  {705faf86-c058-4227-8663-30ec507f1ec3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {705faf86-c058-4227-8663-30ec507f1ec3}, !- Handle
  Schedule Day 10,                        !- Name
  {f207c1eb-3cec-48d7-b3c7-2202ed332bf8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb44bd76-728d-4bbe-8151-47e7c385470a}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {0f5f6b53-b00e-45b0-8c87-1420b219b54a}, !- Schedule Type Limits Name
  {5af10599-0e22-4f0f-9a60-3268874af2d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5af10599-0e22-4f0f-9a60-3268874af2d4}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {0f5f6b53-b00e-45b0-8c87-1420b219b54a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {ea49fb8b-2df3-4355-9c64-05e00b7a5449}, !- Handle
  Node 13,                                !- Name
  {99aa1649-0697-4db9-b2d6-f83893ba7a70}, !- Inlet Port
  {8d4f5e72-d239-472b-b761-eabf9aa64758}; !- Outlet Port

OS:Connection,
  {8b5bb9cd-7e43-46da-bc26-e55f6ff51ae8}, !- Handle
  {1ad73c7b-9a99-42ad-852e-225b4616f754}, !- Name
  {d8af51d8-3a86-476c-a597-8488fcb0848d}, !- Source Object
  3,                                      !- Outlet Port
  {dfa5c561-7775-4bff-b5bf-078b38028c5d}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {99aa1649-0697-4db9-b2d6-f83893ba7a70}, !- Handle
  {028cba23-300f-4672-8d2f-153131a4803a}, !- Name
  {dfa5c561-7775-4bff-b5bf-078b38028c5d}, !- Source Object
  32,                                     !- Outlet Port
  {ea49fb8b-2df3-4355-9c64-05e00b7a5449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d4f5e72-d239-472b-b761-eabf9aa64758}, !- Handle
  {ee3943fa-0e43-4a72-b1b7-9c880e9b2527}, !- Name
  {ea49fb8b-2df3-4355-9c64-05e00b7a5449}, !- Source Object
  3,                                      !- Outlet Port
  {70dea275-397e-419c-8a1f-46480bacde0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {59d87021-03c7-4117-bddc-a1628c6d3983}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {6632b6da-d7aa-4f6e-983a-63e7a699245a}, !- Inlet Node Name
  {bb455822-3519-4f10-b98d-b5dc1829bf6a}; !- Outlet Node Name

OS:Node,
  {996b61dc-6b67-488d-b764-3d5f774338ac}, !- Handle
  Node 14,                                !- Name
  {1db40703-935a-4671-988c-5592e1bfe28c}, !- Inlet Port
  {6632b6da-d7aa-4f6e-983a-63e7a699245a}; !- Outlet Port

OS:Connection,
  {1db40703-935a-4671-988c-5592e1bfe28c}, !- Handle
  {e3e135eb-99b4-4b04-9491-1d881ac71be2}, !- Name
  {300a8e6a-c08a-4a20-8280-e0dab4f04781}, !- Source Object
  4,                                      !- Outlet Port
  {996b61dc-6b67-488d-b764-3d5f774338ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dddfb92a-140f-4456-bd76-a72be513b5fd}, !- Handle
  Node 15,                                !- Name
  {bb455822-3519-4f10-b98d-b5dc1829bf6a}, !- Inlet Port
  {16782cbc-be4a-4d04-b8e2-b6c37e4dbd19}; !- Outlet Port

OS:Connection,
  {6632b6da-d7aa-4f6e-983a-63e7a699245a}, !- Handle
  {67cbbc39-fe20-49a3-9735-7ab67c5e2d7c}, !- Name
  {996b61dc-6b67-488d-b764-3d5f774338ac}, !- Source Object
  3,                                      !- Outlet Port
  {59d87021-03c7-4117-bddc-a1628c6d3983}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb455822-3519-4f10-b98d-b5dc1829bf6a}, !- Handle
  {203e14bd-12b3-4aa2-8be6-214284b459f9}, !- Name
  {59d87021-03c7-4117-bddc-a1628c6d3983}, !- Source Object
  3,                                      !- Outlet Port
  {dddfb92a-140f-4456-bd76-a72be513b5fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16782cbc-be4a-4d04-b8e2-b6c37e4dbd19}, !- Handle
  {2790da98-15f7-4f57-862e-333c9a38a407}, !- Name
  {dddfb92a-140f-4456-bd76-a72be513b5fd}, !- Source Object
  3,                                      !- Outlet Port
  {70dea275-397e-419c-8a1f-46480bacde0a}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {81294feb-8b69-4d5e-9335-84403f3a7335}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {56823d81-efa6-44b3-82b7-cab36de9fa24}, !- Inlet Node Name
  {f4a7dd8f-954d-4489-aa82-2934ac5d3adc}; !- Outlet Node Name

OS:Node,
  {a5b424e9-b203-4cd9-8f0f-d59e1d321d0f}, !- Handle
  Node 16,                                !- Name
  {f4a7dd8f-954d-4489-aa82-2934ac5d3adc}, !- Inlet Port
  {ebdb6a0e-b3a1-4078-91a1-5a7f7ff2f12e}; !- Outlet Port

OS:Connection,
  {56823d81-efa6-44b3-82b7-cab36de9fa24}, !- Handle
  {9e995a4b-b915-4a03-9f79-7b71449ae360}, !- Name
  {980ecf88-a9e2-4d20-9177-8e7b86368cf5}, !- Source Object
  3,                                      !- Outlet Port
  {81294feb-8b69-4d5e-9335-84403f3a7335}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4a7dd8f-954d-4489-aa82-2934ac5d3adc}, !- Handle
  {254a25a4-c35d-4859-a69e-546201010a18}, !- Name
  {81294feb-8b69-4d5e-9335-84403f3a7335}, !- Source Object
  3,                                      !- Outlet Port
  {a5b424e9-b203-4cd9-8f0f-d59e1d321d0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebdb6a0e-b3a1-4078-91a1-5a7f7ff2f12e}, !- Handle
  {1a86dfca-842d-422f-af58-55f87ac8de35}, !- Name
  {a5b424e9-b203-4cd9-8f0f-d59e1d321d0f}, !- Source Object
  3,                                      !- Outlet Port
  {bb4e4f11-31df-411d-adbc-a7daeb030910}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b17cc9bc-64e2-4280-a3a3-b451e0aa42ff}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {ac8422ae-7f69-482f-b4c8-4192b306178a}, !- Inlet Node Name
  {47f2faa3-22c9-4483-b7f9-7f626d0f692e}; !- Outlet Node Name

OS:Node,
  {ddb498ba-b1aa-4533-bb8a-12a08ab52991}, !- Handle
  Node 17,                                !- Name
  {8167874b-da7e-416a-8c18-a9ca98098e18}, !- Inlet Port
  {ac8422ae-7f69-482f-b4c8-4192b306178a}; !- Outlet Port

OS:Connection,
  {8167874b-da7e-416a-8c18-a9ca98098e18}, !- Handle
  {1400de08-6f9e-4837-9887-785e6921257c}, !- Name
  {70dea275-397e-419c-8a1f-46480bacde0a}, !- Source Object
  2,                                      !- Outlet Port
  {ddb498ba-b1aa-4533-bb8a-12a08ab52991}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac8422ae-7f69-482f-b4c8-4192b306178a}, !- Handle
  {9adf87dc-853a-4577-9dcf-e9942a33ef0b}, !- Name
  {ddb498ba-b1aa-4533-bb8a-12a08ab52991}, !- Source Object
  3,                                      !- Outlet Port
  {b17cc9bc-64e2-4280-a3a3-b451e0aa42ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47f2faa3-22c9-4483-b7f9-7f626d0f692e}, !- Handle
  {5fd2a2b9-9615-4844-9fa0-e25399a1d88e}, !- Name
  {b17cc9bc-64e2-4280-a3a3-b451e0aa42ff}, !- Source Object
  3,                                      !- Outlet Port
  {94f5625a-6e9a-481d-b7ea-3e4dc0182c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0104afac-896d-4849-b06e-a4a85eb7b493}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {5541f4af-a8f5-41f7-a7b6-bed63bdefe45}, !- Inlet Node Name
  {f5f5f257-c7c5-4ae1-a7d2-d42d114c0d47}; !- Outlet Node Name

OS:Node,
  {ccc77b45-83a2-472d-94d3-d9d0ffe6edbd}, !- Handle
  Node 18,                                !- Name
  {f5f5f257-c7c5-4ae1-a7d2-d42d114c0d47}, !- Inlet Port
  {53804d01-2dd6-49fa-9b26-32ac3a50d9bf}; !- Outlet Port

OS:Connection,
  {5541f4af-a8f5-41f7-a7b6-bed63bdefe45}, !- Handle
  {faa660bd-8cbf-4377-83cf-cc1cd3500137}, !- Name
  {3351fceb-37b5-4d12-8aae-cee1a6ab335b}, !- Source Object
  3,                                      !- Outlet Port
  {0104afac-896d-4849-b06e-a4a85eb7b493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5f5f257-c7c5-4ae1-a7d2-d42d114c0d47}, !- Handle
  {032e450e-cba4-4feb-b1ba-e29126de3ba5}, !- Name
  {0104afac-896d-4849-b06e-a4a85eb7b493}, !- Source Object
  3,                                      !- Outlet Port
  {ccc77b45-83a2-472d-94d3-d9d0ffe6edbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53804d01-2dd6-49fa-9b26-32ac3a50d9bf}, !- Handle
  {6a15ff8d-fd16-4f94-bd49-5c86423856b0}, !- Name
  {ccc77b45-83a2-472d-94d3-d9d0ffe6edbd}, !- Source Object
  3,                                      !- Outlet Port
  {6197470c-368f-4496-bbdb-0410556f2bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bea48072-2fa6-40d3-aa9f-a9a836070081}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {6a0961d6-fe38-41cd-b984-33847651f9ad}, !- Inlet Node Name
  {65fce157-08c5-439c-9d92-4e9f3aee88d7}; !- Outlet Node Name

OS:Node,
  {453f0537-8029-4f52-80c6-6d25a6a0a027}, !- Handle
  Node 19,                                !- Name
  {48056135-cd1c-4277-a7de-9d86eb838595}, !- Inlet Port
  {6a0961d6-fe38-41cd-b984-33847651f9ad}; !- Outlet Port

OS:Connection,
  {48056135-cd1c-4277-a7de-9d86eb838595}, !- Handle
  {dd9037bb-1e43-4df4-88f2-9c9cc5a73a2a}, !- Name
  {bb4e4f11-31df-411d-adbc-a7daeb030910}, !- Source Object
  2,                                      !- Outlet Port
  {453f0537-8029-4f52-80c6-6d25a6a0a027}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a0961d6-fe38-41cd-b984-33847651f9ad}, !- Handle
  {8cbdb0de-4964-4a58-b143-b7b2dd29a47d}, !- Name
  {453f0537-8029-4f52-80c6-6d25a6a0a027}, !- Source Object
  3,                                      !- Outlet Port
  {bea48072-2fa6-40d3-aa9f-a9a836070081}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65fce157-08c5-439c-9d92-4e9f3aee88d7}, !- Handle
  {f95c5759-e0ca-4380-8cb3-9c5356de4bde}, !- Name
  {bea48072-2fa6-40d3-aa9f-a9a836070081}, !- Source Object
  3,                                      !- Outlet Port
  {226881b1-8707-4e33-aa4a-00935d00eaaf}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {29624faf-9bb3-4394-863c-d5ff72f0cae3}, !- Handle
  Office WholeBuilding - Sm Office - CEC Pre-1978 WUC, !- Name
  {73fbc665-c674-4a35-954e-4729c12c5712}, !- Inlet Node Name
  {e4e7a534-729d-4a33-8452-5e0a1dad5102}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {587d3c16-267c-4d95-ba57-95aeb7cc3d08}; !- Water Use Equipment Name 1

OS:Node,
  {27043ee3-c95b-4ce2-9c5c-0fb2eb4d68c3}, !- Handle
  Node 20,                                !- Name
  {f90b0051-1996-48c6-b865-9f06705d81da}, !- Inlet Port
  {73fbc665-c674-4a35-954e-4729c12c5712}; !- Outlet Port

OS:Connection,
  {f90b0051-1996-48c6-b865-9f06705d81da}, !- Handle
  {776815a1-22e6-4d56-a105-f44d3e860d13}, !- Name
  {6197470c-368f-4496-bbdb-0410556f2bca}, !- Source Object
  4,                                      !- Outlet Port
  {27043ee3-c95b-4ce2-9c5c-0fb2eb4d68c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {386055b4-73ea-47d4-a981-472b9a811013}, !- Handle
  Node 21,                                !- Name
  {e4e7a534-729d-4a33-8452-5e0a1dad5102}, !- Inlet Port
  {f4ecaef1-4f48-4284-a8c1-8122f6f81d7a}; !- Outlet Port

OS:Connection,
  {73fbc665-c674-4a35-954e-4729c12c5712}, !- Handle
  {665c6396-e6cf-402b-b40c-6272418dcd28}, !- Name
  {27043ee3-c95b-4ce2-9c5c-0fb2eb4d68c3}, !- Source Object
  3,                                      !- Outlet Port
  {29624faf-9bb3-4394-863c-d5ff72f0cae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4e7a534-729d-4a33-8452-5e0a1dad5102}, !- Handle
  {ca0ab75b-7ef6-42cf-8c02-b69f0f4fd8a3}, !- Name
  {29624faf-9bb3-4394-863c-d5ff72f0cae3}, !- Source Object
  3,                                      !- Outlet Port
  {386055b4-73ea-47d4-a981-472b9a811013}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4ecaef1-4f48-4284-a8c1-8122f6f81d7a}, !- Handle
  {79fe6187-69ba-440f-9f46-30b3b495abc7}, !- Name
  {386055b4-73ea-47d4-a981-472b9a811013}, !- Source Object
  3,                                      !- Outlet Port
  {bb4e4f11-31df-411d-adbc-a7daeb030910}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {e0611de1-ffc0-40a9-a166-eb1d3f18209d}, !- Handle
  Office WholeBuilding - Sm Office - CEC Pre-1978 Thermostat, !- Name
  {fb539e3a-527c-4b3a-9595-6c02f66153e3}, !- Heating Setpoint Temperature Schedule Name
  {8355f0d5-405c-4ce1-8b34-ad0e3cd77144}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {fb539e3a-527c-4b3a-9595-6c02f66153e3}, !- Handle
  OfficeHtgSetpt,                         !- Name
  {f207c1eb-3cec-48d7-b3c7-2202ed332bf8}, !- Schedule Type Limits Name
  {a24a9c2b-bc43-4f36-ae00-832b6f4de29a}, !- Default Day Schedule Name
  {95aa6606-7253-4c8b-90a3-b69093529acc}, !- Summer Design Day Schedule Name
  {9b437cdb-3c22-4a77-b446-0dc0ea0e3f7c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a24a9c2b-bc43-4f36-ae00-832b6f4de29a}, !- Handle
  OfficeHtgSetpt Default,                 !- Name
  {f207c1eb-3cec-48d7-b3c7-2202ed332bf8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111;                       !- Value Until Time 2

OS:Schedule:Day,
  {93c4c44e-5995-47e5-a29a-9a0836fa30e1}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95aa6606-7253-4c8b-90a3-b69093529acc}, !- Handle
  OfficeHtgSetpt Summer Design Day,       !- Name
  {f207c1eb-3cec-48d7-b3c7-2202ed332bf8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {940e38dc-38b0-47a5-8e95-5ace9367ceef}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b437cdb-3c22-4a77-b446-0dc0ea0e3f7c}, !- Handle
  OfficeHtgSetpt Winter Design Day,       !- Name
  {f207c1eb-3cec-48d7-b3c7-2202ed332bf8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111;                       !- Value Until Time 2

OS:Schedule:Rule,
  {8183325e-6657-423d-b012-8c3138c378c4}, !- Handle
  Schedule Rule 15,                       !- Name
  {fb539e3a-527c-4b3a-9595-6c02f66153e3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7e2e755f-a4a5-4510-9eee-aee4a3299a28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e2e755f-a4a5-4510-9eee-aee4a3299a28}, !- Handle
  OfficeHtgSetpt Default|Wkdy|WntrDsn Day, !- Name
  {f207c1eb-3cec-48d7-b3c7-2202ed332bf8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111;                       !- Value Until Time 2

OS:Schedule:Rule,
  {dfb607a8-c2b0-4566-8d96-8632f72a6487}, !- Handle
  Schedule Rule 16,                       !- Name
  {fb539e3a-527c-4b3a-9595-6c02f66153e3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {16a7de7d-d72a-46c3-8df8-08ce271cc513}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16a7de7d-d72a-46c3-8df8-08ce271cc513}, !- Handle
  OfficeHtgSetpt Sat Day,                 !- Name
  {f207c1eb-3cec-48d7-b3c7-2202ed332bf8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {d2603841-732d-4b12-b81e-84390dafdb8f}, !- Handle
  Schedule Rule 17,                       !- Name
  {fb539e3a-527c-4b3a-9595-6c02f66153e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa242991-bdc7-4319-9e4c-4ea4538855c9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa242991-bdc7-4319-9e4c-4ea4538855c9}, !- Handle
  OfficeHtgSetpt Sun Day,                 !- Name
  {f207c1eb-3cec-48d7-b3c7-2202ed332bf8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {8355f0d5-405c-4ce1-8b34-ad0e3cd77144}, !- Handle
  OfficeClgSetpt,                         !- Name
  {f207c1eb-3cec-48d7-b3c7-2202ed332bf8}, !- Schedule Type Limits Name
  {2cac88ec-10e5-4705-8816-46966fbac8b9}, !- Default Day Schedule Name
  {ca6d2811-a385-4fdd-adcd-cc79f9748723}, !- Summer Design Day Schedule Name
  {9a945335-54b6-4052-9685-5cc2144172c4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2cac88ec-10e5-4705-8816-46966fbac8b9}, !- Handle
  OfficeClgSetpt Default,                 !- Name
  {f207c1eb-3cec-48d7-b3c7-2202ed332bf8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Day,
  {51556e43-6259-4e7a-a2b3-1f2652d6aa5f}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca6d2811-a385-4fdd-adcd-cc79f9748723}, !- Handle
  OfficeClgSetpt Summer Design Day,       !- Name
  {f207c1eb-3cec-48d7-b3c7-2202ed332bf8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {0ab0a527-580e-4b64-9f46-9683b58af8b6}, !- Handle
  Schedule Rule 18,                       !- Name
  {8355f0d5-405c-4ce1-8b34-ad0e3cd77144}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f1f3919f-3e1f-44b1-9b19-18855ce74b8e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1f3919f-3e1f-44b1-9b19-18855ce74b8e}, !- Handle
  OfficeClgSetpt Default|Wkdy|SmrDsn Day, !- Name
  {f207c1eb-3cec-48d7-b3c7-2202ed332bf8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {0662472d-a184-4ef6-bd4a-d046525a0177}, !- Handle
  Schedule Rule 19,                       !- Name
  {8355f0d5-405c-4ce1-8b34-ad0e3cd77144}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {410b0622-435d-4458-9f56-2540127fb9de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {410b0622-435d-4458-9f56-2540127fb9de}, !- Handle
  OfficeClgSetpt Sat Day,                 !- Name
  {f207c1eb-3cec-48d7-b3c7-2202ed332bf8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444;                       !- Value Until Time 3

OS:Schedule:Rule,
  {9a7cf945-fc34-4885-827d-fff55c9019de}, !- Handle
  Schedule Rule 20,                       !- Name
  {8355f0d5-405c-4ce1-8b34-ad0e3cd77144}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5730375b-d5d1-424e-a762-8cef13bbca11}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5730375b-d5d1-424e-a762-8cef13bbca11}, !- Handle
  OfficeClgSetpt Sun Day,                 !- Name
  {f207c1eb-3cec-48d7-b3c7-2202ed332bf8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444;                       !- Value Until Time 1

OS:Schedule:Day,
  {987564d9-e41c-4d27-b03f-0930962cc438}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a945335-54b6-4052-9685-5cc2144172c4}, !- Handle
  OfficeClgSetpt Winter Design Day,       !- Name
  {f207c1eb-3cec-48d7-b3c7-2202ed332bf8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d2a0131f-e76e-402b-82e6-437bd9287131}, !- Handle
  Office WholeBuilding - Sm Office - CEC Pre-1978 Thermostat 1, !- Name
  {fb539e3a-527c-4b3a-9595-6c02f66153e3}, !- Heating Setpoint Temperature Schedule Name
  {8355f0d5-405c-4ce1-8b34-ad0e3cd77144}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9fe5e69-788e-48a4-ab00-38612019b4c5}, !- Handle
  Office WholeBuilding - Sm Office - CEC Pre-1978 Thermostat 2, !- Name
  {fb539e3a-527c-4b3a-9595-6c02f66153e3}, !- Heating Setpoint Temperature Schedule Name
  {8355f0d5-405c-4ce1-8b34-ad0e3cd77144}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec335a5a-6691-4221-888d-37abb9eface3}, !- Handle
  Office WholeBuilding - Sm Office - CEC Pre-1978 Thermostat 3, !- Name
  {fb539e3a-527c-4b3a-9595-6c02f66153e3}, !- Heating Setpoint Temperature Schedule Name
  {8355f0d5-405c-4ce1-8b34-ad0e3cd77144}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96e114a1-98f3-43ae-9f19-b5165891f1cd}, !- Handle
  Office WholeBuilding - Sm Office - CEC Pre-1978 Thermostat 4, !- Name
  {fb539e3a-527c-4b3a-9595-6c02f66153e3}, !- Heating Setpoint Temperature Schedule Name
  {8355f0d5-405c-4ce1-8b34-ad0e3cd77144}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Handle
  Always On Discrete,                     !- Name
  {4c97df0a-15ae-4042-b0b7-c79f82c25712}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {4c97df0a-15ae-4042-b0b7-c79f82c25712}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {63d09626-5143-4428-9f31-20d5b7733f5a}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule
  {79c885de-704f-4f7f-9846-abd8fdd7ce54}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cf91769e-875f-4c48-a9ea-3fbc6b1fbbfc}, !- Supply Side Inlet Node Name
  {bf19de49-3326-401b-a0ca-f57d26984f32}, !- Demand Side Outlet Node Name
  {60d6b30d-061d-4546-b2ed-671968595c28}, !- Demand Side Inlet Node A
  {43c0c494-74c5-4b42-99d1-e94a76719fc4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {e87726b6-a622-4b70-b0de-d904322a8ed2}, !- Handle
  Node 22,                                !- Name
  {cf91769e-875f-4c48-a9ea-3fbc6b1fbbfc}, !- Inlet Port
  {4c949698-d880-4a22-95fa-fcf52c57e48a}; !- Outlet Port

OS:Node,
  {e7d27b7a-d495-4f5a-8994-4dd576166ea5}, !- Handle
  Node 23,                                !- Name
  {55dad42f-9000-4fbd-83fe-189fd114ff15}, !- Inlet Port
  {43c0c494-74c5-4b42-99d1-e94a76719fc4}; !- Outlet Port

OS:Connection,
  {cf91769e-875f-4c48-a9ea-3fbc6b1fbbfc}, !- Handle
  {c1b9aa00-9a83-4dca-bcaa-329380768140}, !- Name
  {63d09626-5143-4428-9f31-20d5b7733f5a}, !- Source Object
  8,                                      !- Outlet Port
  {e87726b6-a622-4b70-b0de-d904322a8ed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43c0c494-74c5-4b42-99d1-e94a76719fc4}, !- Handle
  {c87346de-9cc9-4306-b8c8-813f5d4c23aa}, !- Name
  {e7d27b7a-d495-4f5a-8994-4dd576166ea5}, !- Source Object
  3,                                      !- Outlet Port
  {63d09626-5143-4428-9f31-20d5b7733f5a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {618c0a77-5431-4b51-a0eb-9d4984fdd9a3}, !- Handle
  Node 24,                                !- Name
  {60d6b30d-061d-4546-b2ed-671968595c28}, !- Inlet Port
  {08a5602d-ab68-4bc3-99fd-017fffdd6dfa}; !- Outlet Port

OS:Node,
  {4615037b-2917-441d-aa37-3a1ba318b41d}, !- Handle
  Node 25,                                !- Name
  {560ba646-b884-440e-ad25-b1adb7328463}, !- Inlet Port
  {bf19de49-3326-401b-a0ca-f57d26984f32}; !- Outlet Port

OS:Node,
  {216c364a-8879-4ef2-a36c-6474100071ea}, !- Handle
  Node 26,                                !- Name
  {241bd63e-529e-463e-aafc-047178889856}, !- Inlet Port
  {85a3e98d-09be-4a59-8fd6-29c972d2a097}; !- Outlet Port

OS:Connection,
  {60d6b30d-061d-4546-b2ed-671968595c28}, !- Handle
  {d4abfc34-2ad8-4c22-9b82-139008ac3bc7}, !- Name
  {63d09626-5143-4428-9f31-20d5b7733f5a}, !- Source Object
  10,                                     !- Outlet Port
  {618c0a77-5431-4b51-a0eb-9d4984fdd9a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf19de49-3326-401b-a0ca-f57d26984f32}, !- Handle
  {1cae7ad8-44a8-4621-a3cf-a339d3ff80df}, !- Name
  {4615037b-2917-441d-aa37-3a1ba318b41d}, !- Source Object
  3,                                      !- Outlet Port
  {63d09626-5143-4428-9f31-20d5b7733f5a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {86d13b38-b85d-4417-a532-879f16a12bab}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {08a5602d-ab68-4bc3-99fd-017fffdd6dfa}, !- Inlet Node Name
  {40cfaf92-2d44-4bd9-bf84-249a9a361f8a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5c671f0f-6fc0-4ba1-9cca-76f6ef7d5bef}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {560ba646-b884-440e-ad25-b1adb7328463}, !- Outlet Node Name
  {fb26c1ae-6a18-4776-9c26-f392c6f602d3}; !- Inlet Node Name 1

OS:Connection,
  {08a5602d-ab68-4bc3-99fd-017fffdd6dfa}, !- Handle
  {ff6ce8b7-987e-475a-8798-9ac9ed3a0377}, !- Name
  {618c0a77-5431-4b51-a0eb-9d4984fdd9a3}, !- Source Object
  3,                                      !- Outlet Port
  {86d13b38-b85d-4417-a532-879f16a12bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {560ba646-b884-440e-ad25-b1adb7328463}, !- Handle
  {50d17127-1528-48e6-b761-ba41de7de064}, !- Name
  {5c671f0f-6fc0-4ba1-9cca-76f6ef7d5bef}, !- Source Object
  2,                                      !- Outlet Port
  {4615037b-2917-441d-aa37-3a1ba318b41d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9dd8d104-5e02-461d-bad8-dc8546764cd9}, !- Handle
  {63d09626-5143-4428-9f31-20d5b7733f5a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {75aeb67d-e1f2-4bf4-b1f3-b7c5945bc59f}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {45eddf55-3eea-4542-8272-b2eb42cad5ee}, !- Control Zone Name
  {e7d27b7a-d495-4f5a-8994-4dd576166ea5}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {145ebab7-d1c5-4247-bfcd-b217d3a01220}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC Fan, !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {35545d83-e354-4334-90aa-a0bea6c03551}, !- Air Inlet Node Name
  {55dad42f-9000-4fbd-83fe-189fd114ff15}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {a0f4e68d-0806-4e7d-ada7-5b7bf5759a44}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3d65a45e-37de-41df-9b4b-90a906e8c944}, !- Air Inlet Node Name
  {7c7d0772-bef7-43e9-a442-8345b442a7da}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {8760a707-0c4f-406f-822a-dc3f56c8724c}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {1ee82d8c-f72a-431b-950d-61e978a42f39}, !- Air Inlet Node Name
  {e9e5009f-1ff4-47f4-a753-9a5b4b6e8a14}, !- Air Outlet Node Name
  {bdfcd2da-6b72-4564-aebe-c855c0f98597}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {55dabad6-47c8-487d-9e5a-784bf44e6648}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f87fd678-06b7-4efb-96f1-9e6183ac5abe}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e72c0dd6-9d69-4736-8455-6ee9c45bf810}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {63b5b3f7-0f90-43ce-a615-63700aee235d}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {79b65f7c-3d8b-452d-a359-fbb0874b2442}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {4262f6eb-4eed-420e-8d43-b7b45c3d76b3}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c3234ae2-50f4-4e02-8c49-4c80b44613fa}, !- Air Inlet Node Name
  {6072be8f-7934-4a16-990a-06d50fcf4e80}, !- Air Outlet Node Name
  {55dabad6-47c8-487d-9e5a-784bf44e6648}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f87fd678-06b7-4efb-96f1-9e6183ac5abe}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e72c0dd6-9d69-4736-8455-6ee9c45bf810}, !- Energy Input Ratio Function of Temperature Curve Name
  {63b5b3f7-0f90-43ce-a615-63700aee235d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {79b65f7c-3d8b-452d-a359-fbb0874b2442}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {5f36d135-49ff-4335-b1fb-8a6bce5ec82b}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d5746862-cdf0-400e-920b-8d797973ca49}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d5746862-cdf0-400e-920b-8d797973ca49}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ab8230bb-0c2b-4658-8d30-1269e6069601}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC OA Sys, !- Name
  {5f36d135-49ff-4335-b1fb-8a6bce5ec82b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4229e6d5-4d16-4da5-b611-51cab7b7a942}, !- Mixed Air Node Name
  {42698e12-0904-4452-a961-7370f720f70a}, !- Outdoor Air Stream Node Name
  {bae84f03-bcea-4ae4-a9bd-a35bfd292071}, !- Relief Air Stream Node Name
  {4c949698-d880-4a22-95fa-fcf52c57e48a}; !- Return Air Stream Node Name

OS:Node,
  {38c672f3-ccb6-4ebf-aa95-d4270c0c24ca}, !- Handle
  Node 27,                                !- Name
  ,                                       !- Inlet Port
  {42698e12-0904-4452-a961-7370f720f70a}; !- Outlet Port

OS:Connection,
  {42698e12-0904-4452-a961-7370f720f70a}, !- Handle
  {9a84a30e-90a1-4991-ba5b-a693062f6953}, !- Name
  {38c672f3-ccb6-4ebf-aa95-d4270c0c24ca}, !- Source Object
  3,                                      !- Outlet Port
  {ab8230bb-0c2b-4658-8d30-1269e6069601}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1afcd1ce-31c4-40d7-9b7f-bf1c9c3e40e3}, !- Handle
  Node 28,                                !- Name
  {bae84f03-bcea-4ae4-a9bd-a35bfd292071}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bae84f03-bcea-4ae4-a9bd-a35bfd292071}, !- Handle
  {eb4aa96c-4591-4471-854c-48d7111bc0c0}, !- Name
  {ab8230bb-0c2b-4658-8d30-1269e6069601}, !- Source Object
  7,                                      !- Outlet Port
  {1afcd1ce-31c4-40d7-9b7f-bf1c9c3e40e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {570a68a7-a1fd-4d2a-8e79-8f85c4d153b1}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {7c23466b-0af0-45c9-bcc2-d5f4a21d986d}, !- Default Day Schedule Name
  {f8504cde-a9f1-4582-87c0-9b754c4e064e}, !- Summer Design Day Schedule Name
  {27d13534-5e33-4053-9419-42b95b7a01d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7c23466b-0af0-45c9-bcc2-d5f4a21d986d}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9f71549c-0cd4-49ae-947e-ca9a74ba0f15}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {27d13534-5e33-4053-9419-42b95b7a01d6}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8c04e245-7c8b-4f91-a329-b569ae324988}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8504cde-a9f1-4582-87c0-9b754c4e064e}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Connection,
  {55dad42f-9000-4fbd-83fe-189fd114ff15}, !- Handle
  {638c5d3b-11eb-4952-9561-869cf902122f}, !- Name
  {145ebab7-d1c5-4247-bfcd-b217d3a01220}, !- Source Object
  9,                                      !- Outlet Port
  {e7d27b7a-d495-4f5a-8994-4dd576166ea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bdfcd2da-6b72-4564-aebe-c855c0f98597}, !- Handle
  Node 29,                                !- Name
  {e9e5009f-1ff4-47f4-a753-9a5b4b6e8a14}, !- Inlet Port
  {35545d83-e354-4334-90aa-a0bea6c03551}; !- Outlet Port

OS:Connection,
  {e9e5009f-1ff4-47f4-a753-9a5b4b6e8a14}, !- Handle
  {39260c86-4a7c-451b-8b4d-055e05cc9091}, !- Name
  {8760a707-0c4f-406f-822a-dc3f56c8724c}, !- Source Object
  6,                                      !- Outlet Port
  {bdfcd2da-6b72-4564-aebe-c855c0f98597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35545d83-e354-4334-90aa-a0bea6c03551}, !- Handle
  {29cba28c-0baf-4d06-aa51-aabfc7ade501}, !- Name
  {bdfcd2da-6b72-4564-aebe-c855c0f98597}, !- Source Object
  3,                                      !- Outlet Port
  {145ebab7-d1c5-4247-bfcd-b217d3a01220}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b2fc69f4-9097-4580-ac03-fdda8de4e085}, !- Handle
  Node 30,                                !- Name
  {7c7d0772-bef7-43e9-a442-8345b442a7da}, !- Inlet Port
  {1ee82d8c-f72a-431b-950d-61e978a42f39}; !- Outlet Port

OS:Connection,
  {7c7d0772-bef7-43e9-a442-8345b442a7da}, !- Handle
  {cb179470-3464-4418-9f13-de6113858a4a}, !- Name
  {a0f4e68d-0806-4e7d-ada7-5b7bf5759a44}, !- Source Object
  6,                                      !- Outlet Port
  {b2fc69f4-9097-4580-ac03-fdda8de4e085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ee82d8c-f72a-431b-950d-61e978a42f39}, !- Handle
  {d1005345-db22-4b14-b4e2-8f33e8c1088e}, !- Name
  {b2fc69f4-9097-4580-ac03-fdda8de4e085}, !- Source Object
  3,                                      !- Outlet Port
  {8760a707-0c4f-406f-822a-dc3f56c8724c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {eaad0de6-69e0-4db9-85f4-3691898cec7e}, !- Handle
  Node 31,                                !- Name
  {6072be8f-7934-4a16-990a-06d50fcf4e80}, !- Inlet Port
  {3d65a45e-37de-41df-9b4b-90a906e8c944}; !- Outlet Port

OS:Connection,
  {6072be8f-7934-4a16-990a-06d50fcf4e80}, !- Handle
  {2f835638-7012-47f1-a47c-f0d528c7d3d3}, !- Name
  {4262f6eb-4eed-420e-8d43-b7b45c3d76b3}, !- Source Object
  9,                                      !- Outlet Port
  {eaad0de6-69e0-4db9-85f4-3691898cec7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d65a45e-37de-41df-9b4b-90a906e8c944}, !- Handle
  {1483b493-16db-428a-8516-50c3afa24634}, !- Name
  {eaad0de6-69e0-4db9-85f4-3691898cec7e}, !- Source Object
  3,                                      !- Outlet Port
  {a0f4e68d-0806-4e7d-ada7-5b7bf5759a44}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6480afa8-d729-4dbe-a775-a4eab9d5cd49}, !- Handle
  Node 32,                                !- Name
  {4229e6d5-4d16-4da5-b611-51cab7b7a942}, !- Inlet Port
  {c3234ae2-50f4-4e02-8c49-4c80b44613fa}; !- Outlet Port

OS:Connection,
  {4c949698-d880-4a22-95fa-fcf52c57e48a}, !- Handle
  {5b48835d-4911-46fb-b56b-e3b9118cd63c}, !- Name
  {e87726b6-a622-4b70-b0de-d904322a8ed2}, !- Source Object
  3,                                      !- Outlet Port
  {ab8230bb-0c2b-4658-8d30-1269e6069601}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4229e6d5-4d16-4da5-b611-51cab7b7a942}, !- Handle
  {10499487-27d8-464e-8ebf-e02a904128cf}, !- Name
  {ab8230bb-0c2b-4658-8d30-1269e6069601}, !- Source Object
  5,                                      !- Outlet Port
  {6480afa8-d729-4dbe-a775-a4eab9d5cd49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3234ae2-50f4-4e02-8c49-4c80b44613fa}, !- Handle
  {e7315ce3-8988-48c9-b058-85ab237c0731}, !- Name
  {6480afa8-d729-4dbe-a775-a4eab9d5cd49}, !- Source Object
  3,                                      !- Outlet Port
  {4262f6eb-4eed-420e-8d43-b7b45c3d76b3}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {79c885de-704f-4f7f-9846-abd8fdd7ce54}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {262aca78-8d40-4560-b074-082ea329db2a}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC Diffuser, !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule Name
  {40cfaf92-2d44-4bd9-bf84-249a9a361f8a}, !- Inlet Air Node Name
  {241bd63e-529e-463e-aafc-047178889856}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e909aa11-101b-4dca-b414-dd5c8a84071a}, !- Handle
  Node 33,                                !- Name
  {48993b2f-49f8-451e-a307-1a1256f854d2}, !- Inlet Port
  {fb26c1ae-6a18-4776-9c26-f392c6f602d3}; !- Outlet Port

OS:Connection,
  {85a3e98d-09be-4a59-8fd6-29c972d2a097}, !- Handle
  {5e158fbe-7213-4ccd-bb77-4de31437a3a5}, !- Name
  {216c364a-8879-4ef2-a36c-6474100071ea}, !- Source Object
  3,                                      !- Outlet Port
  {3e99ee58-df97-4cdf-8893-2e07ebc68751}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48993b2f-49f8-451e-a307-1a1256f854d2}, !- Handle
  {33a71e2e-99a4-407a-a77b-aa5ae423f4cd}, !- Name
  {45eddf55-3eea-4542-8272-b2eb42cad5ee}, !- Source Object
  12,                                     !- Outlet Port
  {e909aa11-101b-4dca-b414-dd5c8a84071a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb26c1ae-6a18-4776-9c26-f392c6f602d3}, !- Handle
  {31d35599-cf51-41f7-a212-2e0b29f8439d}, !- Name
  {e909aa11-101b-4dca-b414-dd5c8a84071a}, !- Source Object
  3,                                      !- Outlet Port
  {5c671f0f-6fc0-4ba1-9cca-76f6ef7d5bef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40cfaf92-2d44-4bd9-bf84-249a9a361f8a}, !- Handle
  {928768b1-6748-45af-8204-615a04891746}, !- Name
  {86d13b38-b85d-4417-a532-879f16a12bab}, !- Source Object
  3,                                      !- Outlet Port
  {262aca78-8d40-4560-b074-082ea329db2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {241bd63e-529e-463e-aafc-047178889856}, !- Handle
  {6cc093b1-6111-4417-ba98-c313063a625e}, !- Name
  {262aca78-8d40-4560-b074-082ea329db2a}, !- Source Object
  4,                                      !- Outlet Port
  {216c364a-8879-4ef2-a36c-6474100071ea}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {97ccc618-d00e-4880-a35e-4a7c2fbf19e7}, !- Handle
  Zone Core Space - Story Ground PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule
  {8ef736c6-b0b2-40c8-b508-aaf53d6d358b}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {832cb52b-28b3-4b7b-a2c9-fac34ae3625d}, !- Supply Side Inlet Node Name
  {0d133a21-6637-4b52-ab0a-26b09448fae3}, !- Demand Side Outlet Node Name
  {8c9ac79c-eece-4c77-b0e7-d6d60e52974d}, !- Demand Side Inlet Node A
  {335ccbd5-1ae4-4c0e-903a-95261cced25b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {7a901f20-6c5a-4f42-91f7-8d54a003e0e5}, !- Handle
  Node 34,                                !- Name
  {832cb52b-28b3-4b7b-a2c9-fac34ae3625d}, !- Inlet Port
  {251df031-db2d-4bd5-b414-339889130539}; !- Outlet Port

OS:Node,
  {47ef4f5e-3b1a-4d7c-94dd-a0643e0211a5}, !- Handle
  Node 35,                                !- Name
  {72441219-68f2-4a5a-95b2-b88e1caa85f1}, !- Inlet Port
  {335ccbd5-1ae4-4c0e-903a-95261cced25b}; !- Outlet Port

OS:Connection,
  {832cb52b-28b3-4b7b-a2c9-fac34ae3625d}, !- Handle
  {7a558833-3d5b-4dc7-85f0-816c41f5a41b}, !- Name
  {97ccc618-d00e-4880-a35e-4a7c2fbf19e7}, !- Source Object
  8,                                      !- Outlet Port
  {7a901f20-6c5a-4f42-91f7-8d54a003e0e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {335ccbd5-1ae4-4c0e-903a-95261cced25b}, !- Handle
  {82521495-f853-47b0-9dde-448109c8c5fc}, !- Name
  {47ef4f5e-3b1a-4d7c-94dd-a0643e0211a5}, !- Source Object
  3,                                      !- Outlet Port
  {97ccc618-d00e-4880-a35e-4a7c2fbf19e7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b12ba11f-a3be-4089-8eb4-0a7581684511}, !- Handle
  Node 36,                                !- Name
  {8c9ac79c-eece-4c77-b0e7-d6d60e52974d}, !- Inlet Port
  {f9bda8d8-000a-481e-8c56-8fb6ed9826d5}; !- Outlet Port

OS:Node,
  {98414050-5ca7-4887-98af-f1a7d92cca55}, !- Handle
  Node 37,                                !- Name
  {9a84c527-c0cb-4446-aaf6-07419475633b}, !- Inlet Port
  {0d133a21-6637-4b52-ab0a-26b09448fae3}; !- Outlet Port

OS:Node,
  {00266a10-a09d-44eb-be64-fa63dcf1d132}, !- Handle
  Node 38,                                !- Name
  {3d7c87c0-ca41-4820-acd9-f5ac74bb2db5}, !- Inlet Port
  {1c2050b2-dc79-4a36-b35b-d9de01049d1f}; !- Outlet Port

OS:Connection,
  {8c9ac79c-eece-4c77-b0e7-d6d60e52974d}, !- Handle
  {fd109e50-a983-40e1-b55b-060e59f02252}, !- Name
  {97ccc618-d00e-4880-a35e-4a7c2fbf19e7}, !- Source Object
  10,                                     !- Outlet Port
  {b12ba11f-a3be-4089-8eb4-0a7581684511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d133a21-6637-4b52-ab0a-26b09448fae3}, !- Handle
  {66019ce0-bb58-436b-83b3-09da2d3dec6e}, !- Name
  {98414050-5ca7-4887-98af-f1a7d92cca55}, !- Source Object
  3,                                      !- Outlet Port
  {97ccc618-d00e-4880-a35e-4a7c2fbf19e7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ef2951cd-e03e-4f1c-bcad-bbbdb68df230}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {f9bda8d8-000a-481e-8c56-8fb6ed9826d5}, !- Inlet Node Name
  {25c00d6b-ebba-4a2f-8a71-38a97aeaac5d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0631e026-79e0-4a45-a909-9d46d46eb878}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {9a84c527-c0cb-4446-aaf6-07419475633b}, !- Outlet Node Name
  {f6d7ca17-9a4b-4dd2-bc14-0cd3a6e68013}; !- Inlet Node Name 1

OS:Connection,
  {f9bda8d8-000a-481e-8c56-8fb6ed9826d5}, !- Handle
  {9f01fe51-045f-4cfb-9150-bb8b944ad1d5}, !- Name
  {b12ba11f-a3be-4089-8eb4-0a7581684511}, !- Source Object
  3,                                      !- Outlet Port
  {ef2951cd-e03e-4f1c-bcad-bbbdb68df230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a84c527-c0cb-4446-aaf6-07419475633b}, !- Handle
  {dd13b3d4-3d6e-440c-85e3-5328d33717ca}, !- Name
  {0631e026-79e0-4a45-a909-9d46d46eb878}, !- Source Object
  2,                                      !- Outlet Port
  {98414050-5ca7-4887-98af-f1a7d92cca55}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8c6d996d-4614-4885-a6da-286a3b044661}, !- Handle
  {97ccc618-d00e-4880-a35e-4a7c2fbf19e7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {b9b9616c-c543-4398-882c-6c623794ad8d}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5b9b529f-fa95-4ffe-a716-009a4bbdf44e}, !- Control Zone Name
  {47ef4f5e-3b1a-4d7c-94dd-a0643e0211a5}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {d1a18004-d29c-4c47-9f3d-b1ef281bc702}, !- Handle
  Zone Core Space - Story Ground PSZ-AC Fan, !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1feae4de-fa52-42b7-90f8-1e2e4f978cb6}, !- Air Inlet Node Name
  {72441219-68f2-4a5a-95b2-b88e1caa85f1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f065bd81-5c33-4a34-9197-feb0b065dc2c}, !- Handle
  Zone Core Space - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e0e4fb65-0965-4642-b3a2-2c720fe51f4d}, !- Air Inlet Node Name
  {07281425-ea91-4742-890b-4629d77b3023}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {1d5031df-52e4-49e5-bf0b-c1aa05fac430}, !- Handle
  Zone Core Space - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a0f6e397-5ab7-4908-be3a-656fce8b8706}, !- Air Inlet Node Name
  {21cd46fa-95aa-48eb-b4d4-a48062e3eb23}, !- Air Outlet Node Name
  {8afc0142-f5a2-4d22-ab19-33c56bfb450b}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {120c4857-7acf-4284-a308-c02214caf556}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b0ac21c1-67de-4528-b661-fe38c357beeb}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d2f0fe0e-c3aa-48b5-a1cc-3468d9076c11}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {23ff8c6d-13ec-46ec-ab14-cbb4a74d6bd7}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4ccaa3e9-12b1-45ba-9cd8-b7e0441848aa}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {4e020b0a-4b87-4cdd-a1e5-b8aea282d77c}, !- Handle
  Zone Core Space - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b338d196-060d-44b7-81c6-efe6ba91b0fe}, !- Air Inlet Node Name
  {e9a2e68a-f96f-4358-95cc-0a6860692294}, !- Air Outlet Node Name
  {120c4857-7acf-4284-a308-c02214caf556}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b0ac21c1-67de-4528-b661-fe38c357beeb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d2f0fe0e-c3aa-48b5-a1cc-3468d9076c11}, !- Energy Input Ratio Function of Temperature Curve Name
  {23ff8c6d-13ec-46ec-ab14-cbb4a74d6bd7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4ccaa3e9-12b1-45ba-9cd8-b7e0441848aa}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {d5742cac-2830-4484-8499-3cd69535f7f1}, !- Handle
  Zone Core Space - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {87e3a16a-aa00-48bb-98ec-bbcd1c529bf4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {87e3a16a-aa00-48bb-98ec-bbcd1c529bf4}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {166a1a72-65a5-406f-bc9e-78fa9fbbd534}, !- Handle
  Zone Core Space - Story Ground PSZ-AC OA Sys, !- Name
  {d5742cac-2830-4484-8499-3cd69535f7f1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c2190a07-8471-400b-9343-88a3f2e3ec3b}, !- Mixed Air Node Name
  {0d759153-bf10-4d51-93ae-d3ae58d883d4}, !- Outdoor Air Stream Node Name
  {5e37d6f8-d926-4438-b2ca-69a96736e249}, !- Relief Air Stream Node Name
  {251df031-db2d-4bd5-b414-339889130539}; !- Return Air Stream Node Name

OS:Node,
  {0ed25947-5ea4-493f-a71e-e8146ebfa4e0}, !- Handle
  Node 39,                                !- Name
  ,                                       !- Inlet Port
  {0d759153-bf10-4d51-93ae-d3ae58d883d4}; !- Outlet Port

OS:Connection,
  {0d759153-bf10-4d51-93ae-d3ae58d883d4}, !- Handle
  {c246027d-dd42-4f32-a466-2355318610c4}, !- Name
  {0ed25947-5ea4-493f-a71e-e8146ebfa4e0}, !- Source Object
  3,                                      !- Outlet Port
  {166a1a72-65a5-406f-bc9e-78fa9fbbd534}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5fe1d03b-56ce-4de2-868e-9b1dea0cd130}, !- Handle
  Node 40,                                !- Name
  {5e37d6f8-d926-4438-b2ca-69a96736e249}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e37d6f8-d926-4438-b2ca-69a96736e249}, !- Handle
  {f70b5b48-13c3-4152-85e9-c3ad18d9d2d4}, !- Name
  {166a1a72-65a5-406f-bc9e-78fa9fbbd534}, !- Source Object
  7,                                      !- Outlet Port
  {5fe1d03b-56ce-4de2-868e-9b1dea0cd130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72441219-68f2-4a5a-95b2-b88e1caa85f1}, !- Handle
  {ed6df67d-d5a5-40b8-8f34-5f6d84668c97}, !- Name
  {d1a18004-d29c-4c47-9f3d-b1ef281bc702}, !- Source Object
  9,                                      !- Outlet Port
  {47ef4f5e-3b1a-4d7c-94dd-a0643e0211a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8afc0142-f5a2-4d22-ab19-33c56bfb450b}, !- Handle
  Node 41,                                !- Name
  {21cd46fa-95aa-48eb-b4d4-a48062e3eb23}, !- Inlet Port
  {1feae4de-fa52-42b7-90f8-1e2e4f978cb6}; !- Outlet Port

OS:Connection,
  {21cd46fa-95aa-48eb-b4d4-a48062e3eb23}, !- Handle
  {5713dd43-c3be-415c-9c1a-5182ef2c91ba}, !- Name
  {1d5031df-52e4-49e5-bf0b-c1aa05fac430}, !- Source Object
  6,                                      !- Outlet Port
  {8afc0142-f5a2-4d22-ab19-33c56bfb450b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1feae4de-fa52-42b7-90f8-1e2e4f978cb6}, !- Handle
  {656e5a43-f82b-4c27-bc49-a88896f03f64}, !- Name
  {8afc0142-f5a2-4d22-ab19-33c56bfb450b}, !- Source Object
  3,                                      !- Outlet Port
  {d1a18004-d29c-4c47-9f3d-b1ef281bc702}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7e923834-363f-4f0a-b3b6-834f88b10c85}, !- Handle
  Node 42,                                !- Name
  {07281425-ea91-4742-890b-4629d77b3023}, !- Inlet Port
  {a0f6e397-5ab7-4908-be3a-656fce8b8706}; !- Outlet Port

OS:Connection,
  {07281425-ea91-4742-890b-4629d77b3023}, !- Handle
  {72f8f40e-6342-4d74-893c-dbdf97376bbd}, !- Name
  {f065bd81-5c33-4a34-9197-feb0b065dc2c}, !- Source Object
  6,                                      !- Outlet Port
  {7e923834-363f-4f0a-b3b6-834f88b10c85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0f6e397-5ab7-4908-be3a-656fce8b8706}, !- Handle
  {f4c012f6-8431-4f8d-ba3f-a62ca0c9903a}, !- Name
  {7e923834-363f-4f0a-b3b6-834f88b10c85}, !- Source Object
  3,                                      !- Outlet Port
  {1d5031df-52e4-49e5-bf0b-c1aa05fac430}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {164ed984-385d-4155-b9db-57477e3fd7e9}, !- Handle
  Node 43,                                !- Name
  {e9a2e68a-f96f-4358-95cc-0a6860692294}, !- Inlet Port
  {e0e4fb65-0965-4642-b3a2-2c720fe51f4d}; !- Outlet Port

OS:Connection,
  {e9a2e68a-f96f-4358-95cc-0a6860692294}, !- Handle
  {141a3fd3-ba3a-4b17-ac58-a35bd2226f6f}, !- Name
  {4e020b0a-4b87-4cdd-a1e5-b8aea282d77c}, !- Source Object
  9,                                      !- Outlet Port
  {164ed984-385d-4155-b9db-57477e3fd7e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0e4fb65-0965-4642-b3a2-2c720fe51f4d}, !- Handle
  {20c7d40a-e923-497e-9d01-b66022da6e80}, !- Name
  {164ed984-385d-4155-b9db-57477e3fd7e9}, !- Source Object
  3,                                      !- Outlet Port
  {f065bd81-5c33-4a34-9197-feb0b065dc2c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8aeb3cb6-28fd-4825-994c-efc947574000}, !- Handle
  Node 44,                                !- Name
  {c2190a07-8471-400b-9343-88a3f2e3ec3b}, !- Inlet Port
  {b338d196-060d-44b7-81c6-efe6ba91b0fe}; !- Outlet Port

OS:Connection,
  {251df031-db2d-4bd5-b414-339889130539}, !- Handle
  {67ab5e59-f606-4ec9-9ba6-a47a01a20b32}, !- Name
  {7a901f20-6c5a-4f42-91f7-8d54a003e0e5}, !- Source Object
  3,                                      !- Outlet Port
  {166a1a72-65a5-406f-bc9e-78fa9fbbd534}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c2190a07-8471-400b-9343-88a3f2e3ec3b}, !- Handle
  {b7e79f24-39ad-492c-ba60-5cf34abf1d2a}, !- Name
  {166a1a72-65a5-406f-bc9e-78fa9fbbd534}, !- Source Object
  5,                                      !- Outlet Port
  {8aeb3cb6-28fd-4825-994c-efc947574000}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b338d196-060d-44b7-81c6-efe6ba91b0fe}, !- Handle
  {723a133b-1439-4e75-8da1-8767ff8b104a}, !- Name
  {8aeb3cb6-28fd-4825-994c-efc947574000}, !- Source Object
  3,                                      !- Outlet Port
  {4e020b0a-4b87-4cdd-a1e5-b8aea282d77c}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8ef736c6-b0b2-40c8-b508-aaf53d6d358b}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0990d621-9dc0-4ae0-b94f-d9a84a3c0f19}, !- Handle
  Zone Core Space - Story Ground PSZ-AC Diffuser, !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule Name
  {25c00d6b-ebba-4a2f-8a71-38a97aeaac5d}, !- Inlet Air Node Name
  {3d7c87c0-ca41-4820-acd9-f5ac74bb2db5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b9aa2007-fcbc-45bf-9695-74a48c550bab}, !- Handle
  Node 45,                                !- Name
  {a88b26c0-36ce-4b39-8329-4db54d41342e}, !- Inlet Port
  {f6d7ca17-9a4b-4dd2-bc14-0cd3a6e68013}; !- Outlet Port

OS:Connection,
  {1c2050b2-dc79-4a36-b35b-d9de01049d1f}, !- Handle
  {fa9f20ca-bc38-456f-8bd4-1c0e2d764810}, !- Name
  {00266a10-a09d-44eb-be64-fa63dcf1d132}, !- Source Object
  3,                                      !- Outlet Port
  {20dd1914-69d2-4d74-87e7-d3091f0bcafc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a88b26c0-36ce-4b39-8329-4db54d41342e}, !- Handle
  {8522068d-b92f-46cc-a439-49a88734814d}, !- Name
  {5b9b529f-fa95-4ffe-a716-009a4bbdf44e}, !- Source Object
  12,                                     !- Outlet Port
  {b9aa2007-fcbc-45bf-9695-74a48c550bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6d7ca17-9a4b-4dd2-bc14-0cd3a6e68013}, !- Handle
  {5958a5b3-14fc-4b38-acc5-05fbb694990f}, !- Name
  {b9aa2007-fcbc-45bf-9695-74a48c550bab}, !- Source Object
  3,                                      !- Outlet Port
  {0631e026-79e0-4a45-a909-9d46d46eb878}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25c00d6b-ebba-4a2f-8a71-38a97aeaac5d}, !- Handle
  {f3480294-f152-4c94-859a-2e08f12975ab}, !- Name
  {ef2951cd-e03e-4f1c-bcad-bbbdb68df230}, !- Source Object
  3,                                      !- Outlet Port
  {0990d621-9dc0-4ae0-b94f-d9a84a3c0f19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d7c87c0-ca41-4820-acd9-f5ac74bb2db5}, !- Handle
  {fef60871-2a4a-4ee8-b14b-e3c4821c7f7e}, !- Name
  {0990d621-9dc0-4ae0-b94f-d9a84a3c0f19}, !- Source Object
  4,                                      !- Outlet Port
  {00266a10-a09d-44eb-be64-fa63dcf1d132}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e86a1b3e-93b9-48bc-a8e9-7368e9f70824}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule
  {de321285-9adc-43eb-8afb-3dda39277000}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8d0fd82c-0fd4-4fae-8ea3-2a929ef4cb4d}, !- Supply Side Inlet Node Name
  {1203959e-68a0-44ea-8e1a-c5afe978fda4}, !- Demand Side Outlet Node Name
  {974be12d-464f-4f8d-a8f8-0c1ffd2e9d4e}, !- Demand Side Inlet Node A
  {39276366-2080-4d8d-9cc1-6f959272fd22}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {80520fa5-35fd-4da0-81c5-b746ebfabb7d}, !- Handle
  Node 46,                                !- Name
  {8d0fd82c-0fd4-4fae-8ea3-2a929ef4cb4d}, !- Inlet Port
  {20d42329-ba90-49aa-b2ed-09764efd2570}; !- Outlet Port

OS:Node,
  {570cdbbb-1e60-4ef1-993b-db51732d22cf}, !- Handle
  Node 47,                                !- Name
  {1101eee1-a489-4da3-a7cb-2470ebb56dd6}, !- Inlet Port
  {39276366-2080-4d8d-9cc1-6f959272fd22}; !- Outlet Port

OS:Connection,
  {8d0fd82c-0fd4-4fae-8ea3-2a929ef4cb4d}, !- Handle
  {33b80f6d-3775-45db-91ec-04eb1fd6c428}, !- Name
  {e86a1b3e-93b9-48bc-a8e9-7368e9f70824}, !- Source Object
  8,                                      !- Outlet Port
  {80520fa5-35fd-4da0-81c5-b746ebfabb7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39276366-2080-4d8d-9cc1-6f959272fd22}, !- Handle
  {573a68d8-4419-4d3d-b258-2087582bada6}, !- Name
  {570cdbbb-1e60-4ef1-993b-db51732d22cf}, !- Source Object
  3,                                      !- Outlet Port
  {e86a1b3e-93b9-48bc-a8e9-7368e9f70824}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e2fd8834-7c38-4757-88ac-1111c5ecc071}, !- Handle
  Node 48,                                !- Name
  {974be12d-464f-4f8d-a8f8-0c1ffd2e9d4e}, !- Inlet Port
  {112adcb3-9748-42a8-bd02-96c800e783dc}; !- Outlet Port

OS:Node,
  {790ea6d1-c204-44da-913a-b259b3a9c129}, !- Handle
  Node 49,                                !- Name
  {be52ca0b-2af9-42bf-8415-397d5b4f8c9f}, !- Inlet Port
  {1203959e-68a0-44ea-8e1a-c5afe978fda4}; !- Outlet Port

OS:Node,
  {15891ff2-cd6f-4d13-b76d-7c0f6dd2d292}, !- Handle
  Node 50,                                !- Name
  {23e712ee-3375-4450-b1c2-dd2605f58b98}, !- Inlet Port
  {93bdff16-250b-49cf-86c6-3b2ea5344f86}; !- Outlet Port

OS:Connection,
  {974be12d-464f-4f8d-a8f8-0c1ffd2e9d4e}, !- Handle
  {2cc3b7a9-6bc6-402a-a674-736f0fc436ab}, !- Name
  {e86a1b3e-93b9-48bc-a8e9-7368e9f70824}, !- Source Object
  10,                                     !- Outlet Port
  {e2fd8834-7c38-4757-88ac-1111c5ecc071}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1203959e-68a0-44ea-8e1a-c5afe978fda4}, !- Handle
  {9e3be2dc-e056-4fcc-88cb-956fa52b1038}, !- Name
  {790ea6d1-c204-44da-913a-b259b3a9c129}, !- Source Object
  3,                                      !- Outlet Port
  {e86a1b3e-93b9-48bc-a8e9-7368e9f70824}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {63e6b549-18d8-4dc2-b246-4e2bd065a461}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {112adcb3-9748-42a8-bd02-96c800e783dc}, !- Inlet Node Name
  {22344840-282d-40cc-9855-1f3a89ba0172}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00a9b977-b5f9-4e79-b24d-cacd9453ada1}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {be52ca0b-2af9-42bf-8415-397d5b4f8c9f}, !- Outlet Node Name
  {9794e36b-1c5e-4dff-8951-36d2a658d4a8}; !- Inlet Node Name 1

OS:Connection,
  {112adcb3-9748-42a8-bd02-96c800e783dc}, !- Handle
  {0dabc865-94a1-413d-9dfd-45c24e2bb9f7}, !- Name
  {e2fd8834-7c38-4757-88ac-1111c5ecc071}, !- Source Object
  3,                                      !- Outlet Port
  {63e6b549-18d8-4dc2-b246-4e2bd065a461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be52ca0b-2af9-42bf-8415-397d5b4f8c9f}, !- Handle
  {0a0ba0f8-5bf3-4bcd-bb7a-28dbf3e7e08f}, !- Name
  {00a9b977-b5f9-4e79-b24d-cacd9453ada1}, !- Source Object
  2,                                      !- Outlet Port
  {790ea6d1-c204-44da-913a-b259b3a9c129}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c3de23a2-bac2-4f7a-9f1d-28612f87ccf2}, !- Handle
  {e86a1b3e-93b9-48bc-a8e9-7368e9f70824}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {917d2ff5-67d9-42c6-a9e6-a3b6a8ad1687}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d2f770d5-6309-4ff5-aa4c-9cada4e0f857}, !- Control Zone Name
  {570cdbbb-1e60-4ef1-993b-db51732d22cf}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {75d50f65-a7e9-44a7-9b63-6a57fc99017e}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC Fan, !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2dae6577-b287-4cd1-a6df-48b2790e0fba}, !- Air Inlet Node Name
  {1101eee1-a489-4da3-a7cb-2470ebb56dd6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {fb70a6d4-4f32-46f1-b470-73731b697463}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {778dcb8e-bfc8-4e84-b858-901de406dc1b}, !- Air Inlet Node Name
  {28b91849-7df2-48ce-809b-bf4b0a1afd3e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {9551c516-73d1-458d-8ef9-b8cf75e9711b}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8222573d-dbf8-4d2f-b988-50d0440d0765}, !- Air Inlet Node Name
  {3dcf0f30-418b-4c52-851d-f045e7f9f9bf}, !- Air Outlet Node Name
  {1ec61b8b-a6ba-465a-935a-cbe9908f9f82}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {3823837e-bd9a-4c35-80af-1e756d49a20a}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {42198499-27ee-4322-9733-ed18b7f1864e}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d2eef27b-0c23-4005-a747-607adf80e9f2}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {da2dd729-36aa-4a25-806d-688b14690878}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7f50ba1e-e78e-4fdb-8346-e4e49b4d2aed}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {4162531e-add5-40f9-8396-6979c8afbe03}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c5364e12-2201-47a1-abc4-731c03c7cfd9}, !- Air Inlet Node Name
  {9d812678-fc89-4ac8-9ff9-84eab7878220}, !- Air Outlet Node Name
  {3823837e-bd9a-4c35-80af-1e756d49a20a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {42198499-27ee-4322-9733-ed18b7f1864e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d2eef27b-0c23-4005-a747-607adf80e9f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {da2dd729-36aa-4a25-806d-688b14690878}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7f50ba1e-e78e-4fdb-8346-e4e49b4d2aed}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {f831652f-3c05-4222-9a8b-8e81582af6b0}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ef678d46-2d51-4342-87d2-2dbb1ca54da4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ef678d46-2d51-4342-87d2-2dbb1ca54da4}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3aa39926-cce9-4b4d-9019-7bcbc5e8daba}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC OA Sys, !- Name
  {f831652f-3c05-4222-9a8b-8e81582af6b0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dcd0d1f5-0a9d-408e-99e4-8a82d67582cf}, !- Mixed Air Node Name
  {6d9054a8-5f64-417c-90c8-5e853bb27225}, !- Outdoor Air Stream Node Name
  {fb6109ba-df97-4e00-86ab-93f2ad759263}, !- Relief Air Stream Node Name
  {20d42329-ba90-49aa-b2ed-09764efd2570}; !- Return Air Stream Node Name

OS:Node,
  {72b36e0f-c398-4e10-a27e-431e57d32704}, !- Handle
  Node 51,                                !- Name
  ,                                       !- Inlet Port
  {6d9054a8-5f64-417c-90c8-5e853bb27225}; !- Outlet Port

OS:Connection,
  {6d9054a8-5f64-417c-90c8-5e853bb27225}, !- Handle
  {6e215f25-18c0-4f38-8abc-1ddafba9e29c}, !- Name
  {72b36e0f-c398-4e10-a27e-431e57d32704}, !- Source Object
  3,                                      !- Outlet Port
  {3aa39926-cce9-4b4d-9019-7bcbc5e8daba}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {95f7f936-64fc-44f8-951d-1c1e4eddad3b}, !- Handle
  Node 52,                                !- Name
  {fb6109ba-df97-4e00-86ab-93f2ad759263}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb6109ba-df97-4e00-86ab-93f2ad759263}, !- Handle
  {f84c6ec9-d3c7-4b0e-a292-560fb3b3a3a3}, !- Name
  {3aa39926-cce9-4b4d-9019-7bcbc5e8daba}, !- Source Object
  7,                                      !- Outlet Port
  {95f7f936-64fc-44f8-951d-1c1e4eddad3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1101eee1-a489-4da3-a7cb-2470ebb56dd6}, !- Handle
  {22540e86-d635-4a71-9318-271788011325}, !- Name
  {75d50f65-a7e9-44a7-9b63-6a57fc99017e}, !- Source Object
  9,                                      !- Outlet Port
  {570cdbbb-1e60-4ef1-993b-db51732d22cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ec61b8b-a6ba-465a-935a-cbe9908f9f82}, !- Handle
  Node 53,                                !- Name
  {3dcf0f30-418b-4c52-851d-f045e7f9f9bf}, !- Inlet Port
  {2dae6577-b287-4cd1-a6df-48b2790e0fba}; !- Outlet Port

OS:Connection,
  {3dcf0f30-418b-4c52-851d-f045e7f9f9bf}, !- Handle
  {4884ab33-5e24-4c70-96cd-f7ffa02370a3}, !- Name
  {9551c516-73d1-458d-8ef9-b8cf75e9711b}, !- Source Object
  6,                                      !- Outlet Port
  {1ec61b8b-a6ba-465a-935a-cbe9908f9f82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dae6577-b287-4cd1-a6df-48b2790e0fba}, !- Handle
  {1f9e2977-fdb1-44a6-bd01-34d0deb1e30e}, !- Name
  {1ec61b8b-a6ba-465a-935a-cbe9908f9f82}, !- Source Object
  3,                                      !- Outlet Port
  {75d50f65-a7e9-44a7-9b63-6a57fc99017e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4d6a1ae8-d4dc-48fb-8332-9186ead23a70}, !- Handle
  Node 54,                                !- Name
  {28b91849-7df2-48ce-809b-bf4b0a1afd3e}, !- Inlet Port
  {8222573d-dbf8-4d2f-b988-50d0440d0765}; !- Outlet Port

OS:Connection,
  {28b91849-7df2-48ce-809b-bf4b0a1afd3e}, !- Handle
  {0ccaf046-399c-4dc4-bd13-4d4f78565852}, !- Name
  {fb70a6d4-4f32-46f1-b470-73731b697463}, !- Source Object
  6,                                      !- Outlet Port
  {4d6a1ae8-d4dc-48fb-8332-9186ead23a70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8222573d-dbf8-4d2f-b988-50d0440d0765}, !- Handle
  {356cbb0e-65a3-4ba2-b4a2-7c25969ad8fd}, !- Name
  {4d6a1ae8-d4dc-48fb-8332-9186ead23a70}, !- Source Object
  3,                                      !- Outlet Port
  {9551c516-73d1-458d-8ef9-b8cf75e9711b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9fdb7329-2b04-432d-92a7-859343d9ab48}, !- Handle
  Node 55,                                !- Name
  {9d812678-fc89-4ac8-9ff9-84eab7878220}, !- Inlet Port
  {778dcb8e-bfc8-4e84-b858-901de406dc1b}; !- Outlet Port

OS:Connection,
  {9d812678-fc89-4ac8-9ff9-84eab7878220}, !- Handle
  {2ac1db12-b09a-4577-9e54-53a310f6134c}, !- Name
  {4162531e-add5-40f9-8396-6979c8afbe03}, !- Source Object
  9,                                      !- Outlet Port
  {9fdb7329-2b04-432d-92a7-859343d9ab48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {778dcb8e-bfc8-4e84-b858-901de406dc1b}, !- Handle
  {c79ba1f5-6be6-4dd7-9d12-d2572006541c}, !- Name
  {9fdb7329-2b04-432d-92a7-859343d9ab48}, !- Source Object
  3,                                      !- Outlet Port
  {fb70a6d4-4f32-46f1-b470-73731b697463}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5d23abe6-54f6-42f0-8b3b-c8d733aa2728}, !- Handle
  Node 56,                                !- Name
  {dcd0d1f5-0a9d-408e-99e4-8a82d67582cf}, !- Inlet Port
  {c5364e12-2201-47a1-abc4-731c03c7cfd9}; !- Outlet Port

OS:Connection,
  {20d42329-ba90-49aa-b2ed-09764efd2570}, !- Handle
  {5355843c-263e-494f-b3cd-c982473a4e3e}, !- Name
  {80520fa5-35fd-4da0-81c5-b746ebfabb7d}, !- Source Object
  3,                                      !- Outlet Port
  {3aa39926-cce9-4b4d-9019-7bcbc5e8daba}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dcd0d1f5-0a9d-408e-99e4-8a82d67582cf}, !- Handle
  {040990b9-88f6-4cb8-becf-ed49a2b59836}, !- Name
  {3aa39926-cce9-4b4d-9019-7bcbc5e8daba}, !- Source Object
  5,                                      !- Outlet Port
  {5d23abe6-54f6-42f0-8b3b-c8d733aa2728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5364e12-2201-47a1-abc4-731c03c7cfd9}, !- Handle
  {7780cdb1-518c-42f8-8d31-137a544570a4}, !- Name
  {5d23abe6-54f6-42f0-8b3b-c8d733aa2728}, !- Source Object
  3,                                      !- Outlet Port
  {4162531e-add5-40f9-8396-6979c8afbe03}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {de321285-9adc-43eb-8afb-3dda39277000}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d22c4ddd-6a99-45c0-a649-0575323455a1}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC Diffuser, !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule Name
  {22344840-282d-40cc-9855-1f3a89ba0172}, !- Inlet Air Node Name
  {23e712ee-3375-4450-b1c2-dd2605f58b98}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0d97dae8-2331-4968-a472-1fca91f2a4c8}, !- Handle
  Node 57,                                !- Name
  {6316fb1d-580e-40e4-8d34-7aa0fdca6b02}, !- Inlet Port
  {9794e36b-1c5e-4dff-8951-36d2a658d4a8}; !- Outlet Port

OS:Connection,
  {93bdff16-250b-49cf-86c6-3b2ea5344f86}, !- Handle
  {d2b1a4e1-b728-40fc-b0d0-305eca5ba55a}, !- Name
  {15891ff2-cd6f-4d13-b76d-7c0f6dd2d292}, !- Source Object
  3,                                      !- Outlet Port
  {671506d9-95a8-462d-b1ec-4cd2f682d050}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6316fb1d-580e-40e4-8d34-7aa0fdca6b02}, !- Handle
  {f87685f6-721f-4600-9be1-f755e8a4e738}, !- Name
  {d2f770d5-6309-4ff5-aa4c-9cada4e0f857}, !- Source Object
  12,                                     !- Outlet Port
  {0d97dae8-2331-4968-a472-1fca91f2a4c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9794e36b-1c5e-4dff-8951-36d2a658d4a8}, !- Handle
  {62886e8e-334d-4a36-a225-ff3fde43b60e}, !- Name
  {0d97dae8-2331-4968-a472-1fca91f2a4c8}, !- Source Object
  3,                                      !- Outlet Port
  {00a9b977-b5f9-4e79-b24d-cacd9453ada1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22344840-282d-40cc-9855-1f3a89ba0172}, !- Handle
  {a7cacc31-82e6-461f-aa10-385f8f85d98a}, !- Name
  {63e6b549-18d8-4dc2-b246-4e2bd065a461}, !- Source Object
  3,                                      !- Outlet Port
  {d22c4ddd-6a99-45c0-a649-0575323455a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23e712ee-3375-4450-b1c2-dd2605f58b98}, !- Handle
  {a34fd593-52f9-4075-ae9a-1ef315556fa5}, !- Name
  {d22c4ddd-6a99-45c0-a649-0575323455a1}, !- Source Object
  4,                                      !- Outlet Port
  {15891ff2-cd6f-4d13-b76d-7c0f6dd2d292}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a879f266-490d-4d81-954d-c7f0d3dae6c5}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule
  {86ff0b1a-5c82-44d2-bc08-c0c2f3366a81}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {764be6d3-3b1f-4b99-94df-d55aa1bd22a9}, !- Supply Side Inlet Node Name
  {196de712-0ff6-4f0c-86c8-76bda0ba0b98}, !- Demand Side Outlet Node Name
  {53002105-1c2d-4730-b7f6-67f266f98ff2}, !- Demand Side Inlet Node A
  {27c8ed94-07a7-41f4-99c1-fe4b3447832a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {c67005ec-9291-45a5-88ae-cf2887537c3e}, !- Handle
  Node 58,                                !- Name
  {764be6d3-3b1f-4b99-94df-d55aa1bd22a9}, !- Inlet Port
  {346ff8c9-13a2-442c-868e-e9c1d0967b9f}; !- Outlet Port

OS:Node,
  {e5184dc3-1568-45a1-bcbc-44a9a4d5e43a}, !- Handle
  Node 59,                                !- Name
  {4803ad60-55ab-4e74-832e-325f4397472a}, !- Inlet Port
  {27c8ed94-07a7-41f4-99c1-fe4b3447832a}; !- Outlet Port

OS:Connection,
  {764be6d3-3b1f-4b99-94df-d55aa1bd22a9}, !- Handle
  {8aa0846d-d88b-4f15-9a2e-ce6c64131dca}, !- Name
  {a879f266-490d-4d81-954d-c7f0d3dae6c5}, !- Source Object
  8,                                      !- Outlet Port
  {c67005ec-9291-45a5-88ae-cf2887537c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27c8ed94-07a7-41f4-99c1-fe4b3447832a}, !- Handle
  {331229f8-aa8d-4dfd-a244-1f4b53a93fda}, !- Name
  {e5184dc3-1568-45a1-bcbc-44a9a4d5e43a}, !- Source Object
  3,                                      !- Outlet Port
  {a879f266-490d-4d81-954d-c7f0d3dae6c5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fa48bb77-9cb5-423b-ab42-cd8f67fd3df3}, !- Handle
  Node 60,                                !- Name
  {53002105-1c2d-4730-b7f6-67f266f98ff2}, !- Inlet Port
  {3de21cd1-60f8-463d-a481-d08b4fb3d7a7}; !- Outlet Port

OS:Node,
  {ee7c8b58-03f5-4ea7-a340-e4db9ae97764}, !- Handle
  Node 61,                                !- Name
  {2e9b1b41-846d-4edb-b7cf-d4bd4ecb2ed5}, !- Inlet Port
  {196de712-0ff6-4f0c-86c8-76bda0ba0b98}; !- Outlet Port

OS:Node,
  {8b97ef5c-dc4b-47dd-9b51-71507a1f3c02}, !- Handle
  Node 62,                                !- Name
  {ae81b11f-d279-4a29-81e3-bb7c8acb0adf}, !- Inlet Port
  {5fca1133-c12c-4b8c-953f-c5f4d9dd7676}; !- Outlet Port

OS:Connection,
  {53002105-1c2d-4730-b7f6-67f266f98ff2}, !- Handle
  {f0b29fcd-bb49-4f4d-9ea7-15ac00b0aa04}, !- Name
  {a879f266-490d-4d81-954d-c7f0d3dae6c5}, !- Source Object
  10,                                     !- Outlet Port
  {fa48bb77-9cb5-423b-ab42-cd8f67fd3df3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {196de712-0ff6-4f0c-86c8-76bda0ba0b98}, !- Handle
  {cf763927-743e-4156-8966-f85ea38fd246}, !- Name
  {ee7c8b58-03f5-4ea7-a340-e4db9ae97764}, !- Source Object
  3,                                      !- Outlet Port
  {a879f266-490d-4d81-954d-c7f0d3dae6c5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {214f57d0-8c69-4e46-a7ea-f0617d3a3e7a}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {3de21cd1-60f8-463d-a481-d08b4fb3d7a7}, !- Inlet Node Name
  {13fea61c-bdb2-44c2-b429-c149d907b2a7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c8d7d3c2-7c1d-4fa9-bddb-952f5a733d43}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {2e9b1b41-846d-4edb-b7cf-d4bd4ecb2ed5}, !- Outlet Node Name
  {748de314-fd0b-46ec-971a-05e9d1882edc}; !- Inlet Node Name 1

OS:Connection,
  {3de21cd1-60f8-463d-a481-d08b4fb3d7a7}, !- Handle
  {bfa547db-6cf8-4f0b-9fcb-f1aa1d518f46}, !- Name
  {fa48bb77-9cb5-423b-ab42-cd8f67fd3df3}, !- Source Object
  3,                                      !- Outlet Port
  {214f57d0-8c69-4e46-a7ea-f0617d3a3e7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e9b1b41-846d-4edb-b7cf-d4bd4ecb2ed5}, !- Handle
  {fa7e8aab-87ef-457e-a582-a05e2b05a4b8}, !- Name
  {c8d7d3c2-7c1d-4fa9-bddb-952f5a733d43}, !- Source Object
  2,                                      !- Outlet Port
  {ee7c8b58-03f5-4ea7-a340-e4db9ae97764}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {900d98e3-ab41-4d75-9699-b08e02d8f5ab}, !- Handle
  {a879f266-490d-4d81-954d-c7f0d3dae6c5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {fbb369ac-8581-4e97-8c8d-07fcf5667f85}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d2ff7a94-9fb2-435e-8ad7-a1ff14a04b83}, !- Control Zone Name
  {e5184dc3-1568-45a1-bcbc-44a9a4d5e43a}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {a6aaca61-5fff-4c16-b9a4-c69183cdf7db}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC Fan, !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b0aff51c-4762-479c-9fd5-2e1a59c978c5}, !- Air Inlet Node Name
  {4803ad60-55ab-4e74-832e-325f4397472a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {75d17925-d5dc-45b0-9e24-eca4f3b78d47}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0b4385ec-72b6-4013-8d5c-983a29c67b63}, !- Air Inlet Node Name
  {de666180-cc2e-44e6-bd7c-bec6f97ef89b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {0f9d5d17-e533-45bc-b877-fc38194c5b10}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f6760405-a2fa-4a65-a8e7-661fef5a256d}, !- Air Inlet Node Name
  {6d01bff8-7b7c-459c-85de-88484952eb46}, !- Air Outlet Node Name
  {0520fb7a-78cd-4ffd-a0f4-2c5f02edf033}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {10a67c0e-4ebd-4d9e-aee8-c7b96fe96a5c}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {97b6db8c-96b7-43c4-b946-29abee63bb09}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2ef930d8-071d-41d3-a76e-9b93cfadb058}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d8878653-cd99-47ac-a109-ca86d933741d}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7cbb5f89-b213-4404-a9f3-3c6a28dd24e2}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {4551dd0c-cf46-4c01-bb7d-4c88aca37d36}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a5bfbec1-fb11-47e5-a025-ff5f7c8112b5}, !- Air Inlet Node Name
  {2d9ba508-cf4d-48d6-a7d9-1ab0174116a0}, !- Air Outlet Node Name
  {10a67c0e-4ebd-4d9e-aee8-c7b96fe96a5c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {97b6db8c-96b7-43c4-b946-29abee63bb09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2ef930d8-071d-41d3-a76e-9b93cfadb058}, !- Energy Input Ratio Function of Temperature Curve Name
  {d8878653-cd99-47ac-a109-ca86d933741d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7cbb5f89-b213-4404-a9f3-3c6a28dd24e2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {51ffe510-800a-4b22-8f04-a81a13cb5768}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {29d6568b-7861-48ba-9e88-0808e546a7ce}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {29d6568b-7861-48ba-9e88-0808e546a7ce}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {743461f4-0289-494e-9bb2-d55dfbec6404}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC OA Sys, !- Name
  {51ffe510-800a-4b22-8f04-a81a13cb5768}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1f4266dd-46d7-4485-b78c-fe38b9b7cb5a}, !- Mixed Air Node Name
  {cc801b6c-6a71-4af7-a29c-ba9a17c3a0c3}, !- Outdoor Air Stream Node Name
  {d02eebda-5c2e-4251-a596-19e95ff80ce4}, !- Relief Air Stream Node Name
  {346ff8c9-13a2-442c-868e-e9c1d0967b9f}; !- Return Air Stream Node Name

OS:Node,
  {aa2feb7a-0fd7-4fe4-82db-9a346efb6242}, !- Handle
  Node 63,                                !- Name
  ,                                       !- Inlet Port
  {cc801b6c-6a71-4af7-a29c-ba9a17c3a0c3}; !- Outlet Port

OS:Connection,
  {cc801b6c-6a71-4af7-a29c-ba9a17c3a0c3}, !- Handle
  {7cd467cf-4240-49e2-b1fa-7239ddaad5f2}, !- Name
  {aa2feb7a-0fd7-4fe4-82db-9a346efb6242}, !- Source Object
  3,                                      !- Outlet Port
  {743461f4-0289-494e-9bb2-d55dfbec6404}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c726899a-8ce0-4d21-90e0-13eae362a5e4}, !- Handle
  Node 64,                                !- Name
  {d02eebda-5c2e-4251-a596-19e95ff80ce4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d02eebda-5c2e-4251-a596-19e95ff80ce4}, !- Handle
  {c5bac881-6243-4e3e-8f77-7fddc5d015fb}, !- Name
  {743461f4-0289-494e-9bb2-d55dfbec6404}, !- Source Object
  7,                                      !- Outlet Port
  {c726899a-8ce0-4d21-90e0-13eae362a5e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4803ad60-55ab-4e74-832e-325f4397472a}, !- Handle
  {3bf26fa1-8086-4dc1-ae81-8292a1036924}, !- Name
  {a6aaca61-5fff-4c16-b9a4-c69183cdf7db}, !- Source Object
  9,                                      !- Outlet Port
  {e5184dc3-1568-45a1-bcbc-44a9a4d5e43a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0520fb7a-78cd-4ffd-a0f4-2c5f02edf033}, !- Handle
  Node 65,                                !- Name
  {6d01bff8-7b7c-459c-85de-88484952eb46}, !- Inlet Port
  {b0aff51c-4762-479c-9fd5-2e1a59c978c5}; !- Outlet Port

OS:Connection,
  {6d01bff8-7b7c-459c-85de-88484952eb46}, !- Handle
  {2f71cfb9-602c-40ea-8110-5a44d4ce827c}, !- Name
  {0f9d5d17-e533-45bc-b877-fc38194c5b10}, !- Source Object
  6,                                      !- Outlet Port
  {0520fb7a-78cd-4ffd-a0f4-2c5f02edf033}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0aff51c-4762-479c-9fd5-2e1a59c978c5}, !- Handle
  {91040a55-ff19-4edd-90af-37652df147b9}, !- Name
  {0520fb7a-78cd-4ffd-a0f4-2c5f02edf033}, !- Source Object
  3,                                      !- Outlet Port
  {a6aaca61-5fff-4c16-b9a4-c69183cdf7db}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ff08c091-1280-4107-8760-4e763e8d6cb1}, !- Handle
  Node 66,                                !- Name
  {de666180-cc2e-44e6-bd7c-bec6f97ef89b}, !- Inlet Port
  {f6760405-a2fa-4a65-a8e7-661fef5a256d}; !- Outlet Port

OS:Connection,
  {de666180-cc2e-44e6-bd7c-bec6f97ef89b}, !- Handle
  {d16cb8f5-908c-4595-bbe9-3a0bb71965e9}, !- Name
  {75d17925-d5dc-45b0-9e24-eca4f3b78d47}, !- Source Object
  6,                                      !- Outlet Port
  {ff08c091-1280-4107-8760-4e763e8d6cb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6760405-a2fa-4a65-a8e7-661fef5a256d}, !- Handle
  {8d6b13c2-c153-4011-a130-3f3e53f13a59}, !- Name
  {ff08c091-1280-4107-8760-4e763e8d6cb1}, !- Source Object
  3,                                      !- Outlet Port
  {0f9d5d17-e533-45bc-b877-fc38194c5b10}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5e8662b9-46d8-4ab0-9162-25891b85401b}, !- Handle
  Node 67,                                !- Name
  {2d9ba508-cf4d-48d6-a7d9-1ab0174116a0}, !- Inlet Port
  {0b4385ec-72b6-4013-8d5c-983a29c67b63}; !- Outlet Port

OS:Connection,
  {2d9ba508-cf4d-48d6-a7d9-1ab0174116a0}, !- Handle
  {32152df8-2274-46b9-81af-00b287af0409}, !- Name
  {4551dd0c-cf46-4c01-bb7d-4c88aca37d36}, !- Source Object
  9,                                      !- Outlet Port
  {5e8662b9-46d8-4ab0-9162-25891b85401b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b4385ec-72b6-4013-8d5c-983a29c67b63}, !- Handle
  {328ea288-f04d-460f-b427-21c28832b7b1}, !- Name
  {5e8662b9-46d8-4ab0-9162-25891b85401b}, !- Source Object
  3,                                      !- Outlet Port
  {75d17925-d5dc-45b0-9e24-eca4f3b78d47}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e75b5c5f-b02e-4efb-a934-29bec8d84c3b}, !- Handle
  Node 68,                                !- Name
  {1f4266dd-46d7-4485-b78c-fe38b9b7cb5a}, !- Inlet Port
  {a5bfbec1-fb11-47e5-a025-ff5f7c8112b5}; !- Outlet Port

OS:Connection,
  {346ff8c9-13a2-442c-868e-e9c1d0967b9f}, !- Handle
  {be21f2cd-f898-48d6-b4d8-edb4f6bafe5a}, !- Name
  {c67005ec-9291-45a5-88ae-cf2887537c3e}, !- Source Object
  3,                                      !- Outlet Port
  {743461f4-0289-494e-9bb2-d55dfbec6404}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1f4266dd-46d7-4485-b78c-fe38b9b7cb5a}, !- Handle
  {45ce8aaa-6d1c-4688-9d74-bbad26eeea0e}, !- Name
  {743461f4-0289-494e-9bb2-d55dfbec6404}, !- Source Object
  5,                                      !- Outlet Port
  {e75b5c5f-b02e-4efb-a934-29bec8d84c3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5bfbec1-fb11-47e5-a025-ff5f7c8112b5}, !- Handle
  {15e16841-f895-4bcc-907d-58658f501f65}, !- Name
  {e75b5c5f-b02e-4efb-a934-29bec8d84c3b}, !- Source Object
  3,                                      !- Outlet Port
  {4551dd0c-cf46-4c01-bb7d-4c88aca37d36}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {86ff0b1a-5c82-44d2-bc08-c0c2f3366a81}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {86e31efd-3ebb-4022-a11e-69d33778e970}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC Diffuser, !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule Name
  {13fea61c-bdb2-44c2-b429-c149d907b2a7}, !- Inlet Air Node Name
  {ae81b11f-d279-4a29-81e3-bb7c8acb0adf}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ff7f5837-62c5-424a-9db4-3c8186f6921d}, !- Handle
  Node 69,                                !- Name
  {c0c3f0cc-9956-40a2-96c8-71736bf379f4}, !- Inlet Port
  {748de314-fd0b-46ec-971a-05e9d1882edc}; !- Outlet Port

OS:Connection,
  {5fca1133-c12c-4b8c-953f-c5f4d9dd7676}, !- Handle
  {25f25087-58e1-4a02-a62c-f4e14e899059}, !- Name
  {8b97ef5c-dc4b-47dd-9b51-71507a1f3c02}, !- Source Object
  3,                                      !- Outlet Port
  {6eef7d9f-f160-462d-870f-f1fcf6eeffed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0c3f0cc-9956-40a2-96c8-71736bf379f4}, !- Handle
  {f5bfaee0-3687-42a9-acd1-3b69af116c5a}, !- Name
  {d2ff7a94-9fb2-435e-8ad7-a1ff14a04b83}, !- Source Object
  12,                                     !- Outlet Port
  {ff7f5837-62c5-424a-9db4-3c8186f6921d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {748de314-fd0b-46ec-971a-05e9d1882edc}, !- Handle
  {8dfa1e10-85a0-4e1c-9ad8-1291fac0b7be}, !- Name
  {ff7f5837-62c5-424a-9db4-3c8186f6921d}, !- Source Object
  3,                                      !- Outlet Port
  {c8d7d3c2-7c1d-4fa9-bddb-952f5a733d43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13fea61c-bdb2-44c2-b429-c149d907b2a7}, !- Handle
  {68e08034-ab20-46d5-be77-0015b19cccf5}, !- Name
  {214f57d0-8c69-4e46-a7ea-f0617d3a3e7a}, !- Source Object
  3,                                      !- Outlet Port
  {86e31efd-3ebb-4022-a11e-69d33778e970}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae81b11f-d279-4a29-81e3-bb7c8acb0adf}, !- Handle
  {248443dc-df6e-4954-ad96-f2e77d5654fd}, !- Name
  {86e31efd-3ebb-4022-a11e-69d33778e970}, !- Source Object
  4,                                      !- Outlet Port
  {8b97ef5c-dc4b-47dd-9b51-71507a1f3c02}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {771547a5-f6d2-4190-b5eb-de3974544873}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule
  {a4735e30-194f-483b-afc4-224792288d34}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5899ecb4-89a2-4af7-b82e-c5e5b2fb59ce}, !- Supply Side Inlet Node Name
  {eb77c4be-7b3f-428d-b0e2-f992ad8ceb7c}, !- Demand Side Outlet Node Name
  {5e42f15c-24fd-4790-b0ef-1b172b956605}, !- Demand Side Inlet Node A
  {f26cced2-5306-4a6a-adaf-b1b0a571cced}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {a0eb3964-97b8-4e77-9586-36b92b81feb7}, !- Handle
  Node 70,                                !- Name
  {5899ecb4-89a2-4af7-b82e-c5e5b2fb59ce}, !- Inlet Port
  {d6943b8a-3bcf-4e18-bfa1-a6e1233ee9d6}; !- Outlet Port

OS:Node,
  {fa5bb1df-0e6f-40d9-b66e-99dce01fdf70}, !- Handle
  Node 71,                                !- Name
  {b3bab94a-8ee3-407d-9a11-a6863fbc30e0}, !- Inlet Port
  {f26cced2-5306-4a6a-adaf-b1b0a571cced}; !- Outlet Port

OS:Connection,
  {5899ecb4-89a2-4af7-b82e-c5e5b2fb59ce}, !- Handle
  {00f91aef-37cd-4959-8556-13a7bcab48bb}, !- Name
  {771547a5-f6d2-4190-b5eb-de3974544873}, !- Source Object
  8,                                      !- Outlet Port
  {a0eb3964-97b8-4e77-9586-36b92b81feb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f26cced2-5306-4a6a-adaf-b1b0a571cced}, !- Handle
  {27a3ce25-588a-42b0-9d4d-d13896a57b2c}, !- Name
  {fa5bb1df-0e6f-40d9-b66e-99dce01fdf70}, !- Source Object
  3,                                      !- Outlet Port
  {771547a5-f6d2-4190-b5eb-de3974544873}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f80afee3-8172-4885-aaae-76e523121202}, !- Handle
  Node 72,                                !- Name
  {5e42f15c-24fd-4790-b0ef-1b172b956605}, !- Inlet Port
  {f3f3b333-e323-4876-bf78-ad5c70b523ff}; !- Outlet Port

OS:Node,
  {bae53b59-07d6-4d89-9107-fa180a8905fc}, !- Handle
  Node 73,                                !- Name
  {30e3b44f-9f44-475d-b565-35e54f4c0135}, !- Inlet Port
  {eb77c4be-7b3f-428d-b0e2-f992ad8ceb7c}; !- Outlet Port

OS:Node,
  {c65a6c10-9d8b-45a7-98ea-0d6afdacd151}, !- Handle
  Node 74,                                !- Name
  {5b58d340-9822-4324-bbbb-bca520d0946c}, !- Inlet Port
  {4ddd8412-7594-4ae9-bd2c-96a5da0887de}; !- Outlet Port

OS:Connection,
  {5e42f15c-24fd-4790-b0ef-1b172b956605}, !- Handle
  {b2fc26e1-7973-480a-b5f1-d48f154a5d82}, !- Name
  {771547a5-f6d2-4190-b5eb-de3974544873}, !- Source Object
  10,                                     !- Outlet Port
  {f80afee3-8172-4885-aaae-76e523121202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb77c4be-7b3f-428d-b0e2-f992ad8ceb7c}, !- Handle
  {2003f39f-260b-40b5-b8d4-8d162cca5e0c}, !- Name
  {bae53b59-07d6-4d89-9107-fa180a8905fc}, !- Source Object
  3,                                      !- Outlet Port
  {771547a5-f6d2-4190-b5eb-de3974544873}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3d866e2d-2c6d-4634-a35f-270451ba6ee3}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {f3f3b333-e323-4876-bf78-ad5c70b523ff}, !- Inlet Node Name
  {b30cedca-73cd-4bd9-a1ed-feb70db038f7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {39da8b76-9f6a-48c4-928e-6b1af6fb997d}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {30e3b44f-9f44-475d-b565-35e54f4c0135}, !- Outlet Node Name
  {1aae021a-d2a8-4d7f-9457-9a2fcc4b990b}; !- Inlet Node Name 1

OS:Connection,
  {f3f3b333-e323-4876-bf78-ad5c70b523ff}, !- Handle
  {dd163391-bfcd-4a09-9658-b70a5ddccb80}, !- Name
  {f80afee3-8172-4885-aaae-76e523121202}, !- Source Object
  3,                                      !- Outlet Port
  {3d866e2d-2c6d-4634-a35f-270451ba6ee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30e3b44f-9f44-475d-b565-35e54f4c0135}, !- Handle
  {20c19b38-f1f3-42f2-aa66-c94dc573f873}, !- Name
  {39da8b76-9f6a-48c4-928e-6b1af6fb997d}, !- Source Object
  2,                                      !- Outlet Port
  {bae53b59-07d6-4d89-9107-fa180a8905fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1061ccb8-7c60-4790-a942-e0bf2ad79c7c}, !- Handle
  {771547a5-f6d2-4190-b5eb-de3974544873}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {2935dc51-0580-496e-a062-58ec4ec470ab}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e014aa6f-8ba4-406d-a482-9793f5ad08cb}, !- Control Zone Name
  {fa5bb1df-0e6f-40d9-b66e-99dce01fdf70}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {f01a0d5c-b0e2-4433-a631-8f1949dfcb50}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC Fan, !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f174fa51-cf96-4ef7-9994-f35bc8f3999a}, !- Air Inlet Node Name
  {b3bab94a-8ee3-407d-9a11-a6863fbc30e0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {87632967-b3cb-4fcd-934e-71eaf56bc7c9}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e4ca874f-b9cd-4a7e-a51c-5693b155f67e}, !- Air Inlet Node Name
  {208325a2-0ea4-4998-9c9b-124b0ab945df}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {68a9fdb2-06eb-4433-8d1f-c07b22b50600}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a77c5b22-ef60-4760-994c-33949d3ca4ae}, !- Air Inlet Node Name
  {daf840ed-5ee4-4e28-92fc-215b378c0af8}, !- Air Outlet Node Name
  {0231c079-d443-4ad0-96dc-6d0c6ed53e4b}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {78dc265a-e33f-43f1-8c92-6e517750176e}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2edf836f-a369-4976-9aa6-732b7240e55e}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3dc9fafe-19c5-474d-86d7-4d22c92a94b5}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {85988d39-1ad0-4b5d-9a90-1ce786dbdc07}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7b5fdc79-47ee-4e8a-b9e6-5ad770368fa7}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {dbce34a2-ac55-40e9-9e91-cbbe443601f6}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3d1eeaf4-c5cc-4c0d-8d80-67940b07f27a}, !- Air Inlet Node Name
  {8e9cd494-f027-4753-aba4-2491069c7161}, !- Air Outlet Node Name
  {78dc265a-e33f-43f1-8c92-6e517750176e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2edf836f-a369-4976-9aa6-732b7240e55e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3dc9fafe-19c5-474d-86d7-4d22c92a94b5}, !- Energy Input Ratio Function of Temperature Curve Name
  {85988d39-1ad0-4b5d-9a90-1ce786dbdc07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b5fdc79-47ee-4e8a-b9e6-5ad770368fa7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {695c38b7-2631-459c-8e26-5bd58a462f61}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {550e51bf-5b31-4c04-af10-c46f07c6dc09}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {550e51bf-5b31-4c04-af10-c46f07c6dc09}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {683e0e62-1243-4421-8df2-3e812b2c709e}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC OA Sys, !- Name
  {695c38b7-2631-459c-8e26-5bd58a462f61}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3642b23d-cdb9-4655-929f-229e941d99ac}, !- Mixed Air Node Name
  {87184225-b621-4f6b-931b-4e098ffcb9a6}, !- Outdoor Air Stream Node Name
  {1887960f-3758-47c5-bcc0-c934bb66221c}, !- Relief Air Stream Node Name
  {d6943b8a-3bcf-4e18-bfa1-a6e1233ee9d6}; !- Return Air Stream Node Name

OS:Node,
  {f94aa991-439a-44c9-bf05-4e28d29b3a97}, !- Handle
  Node 75,                                !- Name
  ,                                       !- Inlet Port
  {87184225-b621-4f6b-931b-4e098ffcb9a6}; !- Outlet Port

OS:Connection,
  {87184225-b621-4f6b-931b-4e098ffcb9a6}, !- Handle
  {9ea50f09-40c2-4961-9dc7-4aca19807eea}, !- Name
  {f94aa991-439a-44c9-bf05-4e28d29b3a97}, !- Source Object
  3,                                      !- Outlet Port
  {683e0e62-1243-4421-8df2-3e812b2c709e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6e682a25-784f-4f89-b3a1-66108074b5ff}, !- Handle
  Node 76,                                !- Name
  {1887960f-3758-47c5-bcc0-c934bb66221c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1887960f-3758-47c5-bcc0-c934bb66221c}, !- Handle
  {a662fe70-82a8-421a-896f-d0848bfbf21b}, !- Name
  {683e0e62-1243-4421-8df2-3e812b2c709e}, !- Source Object
  7,                                      !- Outlet Port
  {6e682a25-784f-4f89-b3a1-66108074b5ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3bab94a-8ee3-407d-9a11-a6863fbc30e0}, !- Handle
  {31dd1f8f-934a-4d48-9d64-b8c213d118bb}, !- Name
  {f01a0d5c-b0e2-4433-a631-8f1949dfcb50}, !- Source Object
  9,                                      !- Outlet Port
  {fa5bb1df-0e6f-40d9-b66e-99dce01fdf70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0231c079-d443-4ad0-96dc-6d0c6ed53e4b}, !- Handle
  Node 77,                                !- Name
  {daf840ed-5ee4-4e28-92fc-215b378c0af8}, !- Inlet Port
  {f174fa51-cf96-4ef7-9994-f35bc8f3999a}; !- Outlet Port

OS:Connection,
  {daf840ed-5ee4-4e28-92fc-215b378c0af8}, !- Handle
  {1fa14f23-6ac3-423f-97af-0330999fe46f}, !- Name
  {68a9fdb2-06eb-4433-8d1f-c07b22b50600}, !- Source Object
  6,                                      !- Outlet Port
  {0231c079-d443-4ad0-96dc-6d0c6ed53e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f174fa51-cf96-4ef7-9994-f35bc8f3999a}, !- Handle
  {1a8411e6-302d-4383-a671-5ce407c3f617}, !- Name
  {0231c079-d443-4ad0-96dc-6d0c6ed53e4b}, !- Source Object
  3,                                      !- Outlet Port
  {f01a0d5c-b0e2-4433-a631-8f1949dfcb50}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {28224b7f-ae72-45ab-923b-cdbb653ef45a}, !- Handle
  Node 78,                                !- Name
  {208325a2-0ea4-4998-9c9b-124b0ab945df}, !- Inlet Port
  {a77c5b22-ef60-4760-994c-33949d3ca4ae}; !- Outlet Port

OS:Connection,
  {208325a2-0ea4-4998-9c9b-124b0ab945df}, !- Handle
  {2947ad19-67ed-4900-ad01-58131e392925}, !- Name
  {87632967-b3cb-4fcd-934e-71eaf56bc7c9}, !- Source Object
  6,                                      !- Outlet Port
  {28224b7f-ae72-45ab-923b-cdbb653ef45a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a77c5b22-ef60-4760-994c-33949d3ca4ae}, !- Handle
  {4c1f6ab8-0350-4424-a7b2-14488890bbd0}, !- Name
  {28224b7f-ae72-45ab-923b-cdbb653ef45a}, !- Source Object
  3,                                      !- Outlet Port
  {68a9fdb2-06eb-4433-8d1f-c07b22b50600}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e2600fb9-1772-4299-b136-0a285e05ad09}, !- Handle
  Node 79,                                !- Name
  {8e9cd494-f027-4753-aba4-2491069c7161}, !- Inlet Port
  {e4ca874f-b9cd-4a7e-a51c-5693b155f67e}; !- Outlet Port

OS:Connection,
  {8e9cd494-f027-4753-aba4-2491069c7161}, !- Handle
  {3949a048-b1b5-4b04-b42a-69638ecb8cc3}, !- Name
  {dbce34a2-ac55-40e9-9e91-cbbe443601f6}, !- Source Object
  9,                                      !- Outlet Port
  {e2600fb9-1772-4299-b136-0a285e05ad09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4ca874f-b9cd-4a7e-a51c-5693b155f67e}, !- Handle
  {f873e24a-2de9-415b-ae6c-a36e65a2d46a}, !- Name
  {e2600fb9-1772-4299-b136-0a285e05ad09}, !- Source Object
  3,                                      !- Outlet Port
  {87632967-b3cb-4fcd-934e-71eaf56bc7c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ab0d33c8-c1aa-4b89-87d0-1b10957f99a1}, !- Handle
  Node 80,                                !- Name
  {3642b23d-cdb9-4655-929f-229e941d99ac}, !- Inlet Port
  {3d1eeaf4-c5cc-4c0d-8d80-67940b07f27a}; !- Outlet Port

OS:Connection,
  {d6943b8a-3bcf-4e18-bfa1-a6e1233ee9d6}, !- Handle
  {4968fd1e-36ee-48a5-abbf-454d91593772}, !- Name
  {a0eb3964-97b8-4e77-9586-36b92b81feb7}, !- Source Object
  3,                                      !- Outlet Port
  {683e0e62-1243-4421-8df2-3e812b2c709e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3642b23d-cdb9-4655-929f-229e941d99ac}, !- Handle
  {71f5af51-3bfb-4654-bb23-dedc8b2c07ce}, !- Name
  {683e0e62-1243-4421-8df2-3e812b2c709e}, !- Source Object
  5,                                      !- Outlet Port
  {ab0d33c8-c1aa-4b89-87d0-1b10957f99a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d1eeaf4-c5cc-4c0d-8d80-67940b07f27a}, !- Handle
  {68033ac4-9c36-40e6-8b68-49c01669fe8b}, !- Name
  {ab0d33c8-c1aa-4b89-87d0-1b10957f99a1}, !- Source Object
  3,                                      !- Outlet Port
  {dbce34a2-ac55-40e9-9e91-cbbe443601f6}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a4735e30-194f-483b-afc4-224792288d34}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bac5d261-7621-4ce1-b9d1-055723378bfd}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC Diffuser, !- Name
  {4393c3b2-ada1-4fba-9820-78b18282f358}, !- Availability Schedule Name
  {b30cedca-73cd-4bd9-a1ed-feb70db038f7}, !- Inlet Air Node Name
  {5b58d340-9822-4324-bbbb-bca520d0946c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2fd14de4-d7b1-441d-b613-70e26d7abd58}, !- Handle
  Node 81,                                !- Name
  {cf7fe1b8-7bbe-4184-801e-25cd8b4a6d14}, !- Inlet Port
  {1aae021a-d2a8-4d7f-9457-9a2fcc4b990b}; !- Outlet Port

OS:Connection,
  {4ddd8412-7594-4ae9-bd2c-96a5da0887de}, !- Handle
  {719932a1-260a-440a-a15a-666239af0ebb}, !- Name
  {c65a6c10-9d8b-45a7-98ea-0d6afdacd151}, !- Source Object
  3,                                      !- Outlet Port
  {0b94b189-ba34-4c4b-84f2-3dd1f393e74b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf7fe1b8-7bbe-4184-801e-25cd8b4a6d14}, !- Handle
  {ad96a528-8aef-4176-ac89-2a0a0a3d348c}, !- Name
  {e014aa6f-8ba4-406d-a482-9793f5ad08cb}, !- Source Object
  12,                                     !- Outlet Port
  {2fd14de4-d7b1-441d-b613-70e26d7abd58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aae021a-d2a8-4d7f-9457-9a2fcc4b990b}, !- Handle
  {e57196a6-47a6-41f9-825a-7450a3dedd4b}, !- Name
  {2fd14de4-d7b1-441d-b613-70e26d7abd58}, !- Source Object
  3,                                      !- Outlet Port
  {39da8b76-9f6a-48c4-928e-6b1af6fb997d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b30cedca-73cd-4bd9-a1ed-feb70db038f7}, !- Handle
  {f3120454-6ac5-4a1c-8bcf-aefd89a3e94d}, !- Name
  {3d866e2d-2c6d-4634-a35f-270451ba6ee3}, !- Source Object
  3,                                      !- Outlet Port
  {bac5d261-7621-4ce1-b9d1-055723378bfd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b58d340-9822-4324-bbbb-bca520d0946c}, !- Handle
  {7e4ae05f-e198-40ad-b6fa-01cb0e0fa5fd}, !- Name
  {bac5d261-7621-4ce1-b9d1-055723378bfd}, !- Source Object
  4,                                      !- Outlet Port
  {c65a6c10-9d8b-45a7-98ea-0d6afdacd151}, !- Target Object
  2;                                      !- Inlet Port

