                                    <td style="background-color:">36</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">24</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">24</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">69.6 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE EAST PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">280</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">161</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">336</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1137</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">570</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1479</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3419</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">798</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">837</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">33</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">115</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">36</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">21</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">21</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">69.7 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE EAST PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">564</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">271</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">935</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1294</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">359</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1638</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2804</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">698</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">856</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">43</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">109</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">24</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">22</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">22</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">68.8 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">354</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">210</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">402</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1238</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">667</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1553</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2586</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">996</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1306</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">10</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">21</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">21</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">69.6 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE NORTH PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">345</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">203</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">395</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1189</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">620</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1609</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2804</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1043</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1086</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">14</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">13</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">13</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">69.5 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">630</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">301</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">947</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1329</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">386</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1634</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1938</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">813</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1645</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">58</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">10</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">40</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">40</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">69.1 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">173</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">103</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">184</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">978</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">636</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1322</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2503</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">861</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1838</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">181</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">163</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">94</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">215</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">215</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">70.8 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">158</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">96</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">168</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">876</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">611</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1332</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2527</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">986</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1873</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">154</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">156</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">77</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">131</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">131</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">70.9 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">389</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">205</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">753</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1291</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">408</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1466</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2208</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">493</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1769</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">145</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">146</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">81</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">158</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">158</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">69.7 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">235</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">136</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">287</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">964</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">507</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1416</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3603</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">688</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">976</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">155</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">115</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">49</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">101</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">100</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">70.0 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE WEST PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">225</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">133</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">267</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">916</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">468</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1402</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3667</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">769</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">966</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">149</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">128</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">28</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">91</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">91</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">70.1 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE WEST PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">448</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">218</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">845</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1239</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">406</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1561</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3069</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">401</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">944</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">145</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">90</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">60</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">95</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">95</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">69.0 (F)</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_25 aria-expanded="false" aria-controls=table_25>
                
                
                    Humidity (Table values represent hours spent in each Humidity range)
                    
                
              </button>
              <div class="in" id=table_25>
                <div class="well">
                  
                      <table class="table table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>< 30 (%)</th>
                        
                    
                        
                            <th>30-35 (%)</th>
                        
                    
                        
                            <th>35-40 (%)</th>
                        
                    
                        
                            <th>40-45 (%)</th>
                        
                    
                        
                            <th>45-50 (%)</th>
                        
                    
                        
                            <th>50-55 (%)</th>
                        
                    
                        
                            <th>55-60 (%)</th>
                        
                    
                        
                            <th>60-65 (%)</th>
                        
                    
                        
                            <th>65-70 (%)</th>
                        
                    
                        
                            <th>70-75 (%)</th>
                        
                    
                        
                            <th>75-80 (%)</th>
                        
                    
                        
                            <th>>= 80 (%)</th>
                        
                    
                        
                            <th>Mean Relative Humidity (%)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE CORE SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1929</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4388</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2126</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">304</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">10</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">32.7 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE CORE SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2213</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4423</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1909</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">207</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">6</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">32.2 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE CORE SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1589</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4542</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2325</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">279</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">24</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">33.1 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1161</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1811</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2486</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1376</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">525</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">533</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">463</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">219</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">137</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">33</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">13</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">39.5 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE EAST PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1136</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1834</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2545</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1346</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">528</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">571</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">423</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">209</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">120</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">32</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">13</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">39.4 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE EAST PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1319</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1777</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2444</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1272</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">433</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">315</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">393</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">405</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">247</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">108</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">35</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">12</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">40.0 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">557</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">770</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2170</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2709</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">891</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">707</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">506</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">247</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">141</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">47</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">12</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">42.7 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE NORTH PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">574</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">824</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2209</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2602</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">932</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">708</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">498</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">220</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">135</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">43</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">12</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">42.5 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">626</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">891</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2489</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2350</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">648</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">435</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">443</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">468</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">245</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">112</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">41</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">12</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">42.8 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1315</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2010</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2573</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1046</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">618</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">535</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">389</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">172</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">63</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">31</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">6</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">38.4 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1300</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2034</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2568</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1083</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">630</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">532</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">374</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">134</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">67</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">31</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">5</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">38.3 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1397</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1937</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2561</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">921</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">455</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">359</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">447</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">384</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">206</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">60</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">24</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">9</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">39.3 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1201</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2281</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2319</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1211</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">661</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">504</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">304</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">132</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">95</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">38</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">11</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">38.5 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE WEST PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1198</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2278</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2356</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1218</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">677</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">494</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">273</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">133</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">81</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">36</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">13</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">38.4 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE WEST PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1304</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2179</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2372</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1026</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">436</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">372</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">452</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">331</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">166</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">76</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">34</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">12</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">39.3 (%)</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Zone_Overview">Zone Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_26 aria-expanded="false" aria-controls=table_26>
                
                
                    Zone Summary
                    
                
              </button>
              <div class="in" id=table_26>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Area (ft^2)</th>
                        
                    
                        
                            <th>Conditioned (Y/N)</th>
                        
                    
                        
                            <th>Part of Total Floor Area (Y/N)</th>
                        
                    
                        
                            <th>Volume (ft^3)</th>
                        
                    
                        
                            <th>Multiplier</th>
                        
                    
                        
                            <th>Above Ground Gross Wall Area (ft^2)</th>
                        
                    
                        
                            <th>Underground Gross Wall Area (ft^2)</th>
                        
                    
                        
                            <th>Window Glass Area (ft^2)</th>
                        
                    
                        
                            <th>Lighting (W/ft^2)</th>
                        
                    
                        
                            <th>People (ft^2/person)</th>
                        
                    
                        
                            <th>Plug and Process (W/ft^2)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE CORE SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>10583.4</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>137583.82</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>100.0</td>
                                
                            
                        
                            
                                
                                    <td>1.36</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE CORE SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>10583.4</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>137583.82</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>100.0</td>
                                
                            
                        
                            
                                
                                    <td>1.36</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE CORE SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>10583.4</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>137583.82</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>100.0</td>
                                
                            
                        
                            
                                
                                    <td>1.36</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE EAST PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>1412.23</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>18358.33</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1418.9</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>468.23</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>100.0</td>
                                
                            
                        
                            
                                
                                    <td>1.36</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE EAST PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>1412.23</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>18358.33</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1418.9</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>468.23</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>100.0</td>
                                
                            
                        
                            
                                
                                    <td>1.36</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE EAST PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>1412.23</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>18358.33</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1418.9</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>468.23</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>100.0</td>
                                
                            
                        
                            
                                
                                    <td>1.36</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>2230.82</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>29000.4</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>2128.35</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>702.35</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>100.0</td>
                                
                            
                        
                            
                                
                                    <td>1.36</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE NORTH PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>2230.82</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>29000.4</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>2128.35</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>702.35</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>100.0</td>
                                
                            
                        
                            
                                
                                    <td>1.36</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE NORTH PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>2230.82</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>29000.4</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>2128.35</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>702.35</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>100.0</td>
                                
                            
                        
                            
                                
                                    <td>1.36</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>2230.82</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>29000.4</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>2128.35</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>702.35</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>100.0</td>
                                
                            
                        
                            
                                
                                    <td>1.36</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE SOUTH PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>2230.82</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>29000.4</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>2128.35</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>702.35</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>100.0</td>
                                
                            
                        
                            
                                
                                    <td>1.36</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>2230.82</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>29000.4</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>2128.35</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>702.35</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>100.0</td>
                                
                            
                        
                            
                                
                                    <td>1.36</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE WEST PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>1412.23</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>18358.33</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1418.9</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>468.23</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>100.0</td>
                                
                            
                        
                            
                                
                                    <td>1.36</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE WEST PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>1412.23</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>18358.33</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1418.9</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>468.23</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>100.0</td>
                                
                            
                        
                            
                                
                                    <td>1.36</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE WEST PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>1412.23</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>18358.33</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>1418.9</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>468.23</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>100.0</td>
                                
                            
                        
                            
                                
                                    <td>1.36</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>53608.04</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>696903.84</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>21283.48</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>7023.56</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>100.0</td>
                                
                            
                        
                            
                                
                                    <td>1.36</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Conditioned Total</td>
                                
                            
                        
                            
                                
                                    <td>53608.04</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>696903.84</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>21283.48</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>7023.56</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>100.0</td>
                                
                            
                        
                            
                                
                                    <td>1.36</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Unconditioned Total</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Not Part of Total</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_27 aria-expanded="false" aria-controls=table_27>
                
                
                    Zone Sensible Cooling and Heating Sensible Sizing
                    
                
              </button>
              <div class="in" id=table_27>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Heating/Cooling</th>
                        
                    
                        
                            <th>Calculated Design Load</th>
                        
                    
                        
                            <th>Design Load With Sizing Factor</th>
                        
                    
                        
                            <th>Calculated Design Air Flow (ft^3/min)</th>
                        
                    
                        
                            <th>Design Air Flow  With Sizing Factor (ft^3/min)</th>
                        
                    
                        
                            <th>Date/Time Of Peak</th>
                        
                    
                        
                            <th>Outdoor Temperature at Peak Load (F)</th>
                        
                    
                        
                            <th>Outdoor Humidity Ratio at Peak Load (lbWater/lbAir)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE CORE SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>13.27 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>15.26 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>6532.51</td>
                                
                            
                        
                            
                                
                                    <td>7511.43</td>
                                
                            
                        
                            
                                
                                    <td>8/21 06:00:00</td>
                                
                            
                        
                            
                                
                                    <td>68.81</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE CORE SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>40.14 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>50.18 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>682.28</td>
                                
                            
                        
                            
                                
                                    <td>1587.04</td>
                                
                            
                        
                            
                                
                                    <td>1/21 06:00:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE CORE SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>13.72 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>15.78 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>6778.3</td>
                                
                            
                        
                            
                                
                                    <td>7795.36</td>
                                
                            
                        
                            
                                
                                    <td>8/21 06:00:00</td>
                                
                            
                        
                            
                                
                                    <td>68.81</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE CORE SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>45.13 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>56.42 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>767.03</td>
                                
                            
                        
                            
                                
                                    <td>1587.04</td>
                                
                            
                        
                            
                                
                                    <td>1/21 06:00:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE CORE SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>13.17 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>15.14 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>6479.54</td>
                                
                            
                        
                            
                                
                                    <td>7449.98</td>
                                
                            
                        
                            
                                
                                    <td>8/21 06:00:00</td>
                                
                            
                        
                            
                                
                                    <td>68.81</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE CORE SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>91.52 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>114.4 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>1498.05</td>
                                
                            
                        
                            
                                
                                    <td>1873.09</td>
                                
                            
                        
                            
                                
                                    <td>1/21 06:00:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE EAST PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>5.25 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>6.04 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2864.73</td>
                                
                            
                        
                            
                                
                                    <td>3294.86</td>
                                
                            
                        
                            
                                
                                    <td>8/21 09:15:00</td>
                                
                            
                        
                            
                                
                                    <td>75.09</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE EAST PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>26.73 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>33.41 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>451.32</td>
                                
                            
                        
                            
                                
                                    <td>563.62</td>
                                
                            
                        
                            
                                
                                    <td>1/21 06:00:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE EAST PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>4.72 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>5.43 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2576.56</td>
                                
                            
                        
                            
                                
                                    <td>2962.19</td>
                                
                            
                        
                            
                                
                                    <td>8/21 09:15:00</td>
                                
                            
                        
                            
                                
                                    <td>75.09</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE EAST PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>27.32 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>34.15 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>459.8</td>
                                
                            
                        
                            
                                
                                    <td>576.34</td>
                                
                            
                        
                            
                                
                                    <td>1/21 06:00:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE EAST PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>5.26 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>6.05 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2868.96</td>
                                
                            
                        
                            
                                
                                    <td>3299.1</td>
                                
                            
                        
                            
                                
                                    <td>8/21 09:15:00</td>
                                
                            
                        
                            
                                
                                    <td>75.09</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE EAST PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>31.84 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>39.8 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>540.31</td>
                                
                            
                        
                            
                                
                                    <td>673.8</td>
                                
                            
                        
                            
                                
                                    <td>1/21 06:00:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>2.66 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3.06 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1451.43</td>
                                
                            
                        
                            
                                
                                    <td>1669.68</td>
                                
                            
                        
                            
                                
                                    <td>8/21 19:30:00</td>
                                
                            
                        
                            
                                
                                    <td>75.94</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>40.57 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>50.71 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>682.28</td>
                                
                            
                        
                            
                                
                                    <td>853.91</td>
                                
                            
                        
                            
                                
                                    <td>1/21 06:00:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE NORTH PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>2.77 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3.18 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1510.76</td>
                                
                            
                        
                            
                                
                                    <td>1737.48</td>
                                
                            
                        
                            
                                
                                    <td>8/21 19:30:00</td>
                                
                            
                        
                            
                                
                                    <td>75.94</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE NORTH PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>41.4 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>51.75 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>697.11</td>
                                
                            
                        
                            
                                
                                    <td>870.86</td>
                                
                            
                        
                            
                                
                                    <td>1/21 06:00:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE NORTH PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>2.58 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2.97 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1411.17</td>
                                
                            
                        
                            
                                
                                    <td>1623.06</td>
                                
                            
                        
                            
                                
                                    <td>8/21 19:15:00</td>
                                
                            
                        
                            
                                
                                    <td>76.3</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE NORTH PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>48.12 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>60.15 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>813.65</td>
                                
                            
                        
                            
                                
                                    <td>1017.06</td>
                                
                            
                        
                            
                                
                                    <td>1/21 06:00:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>5.74 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>6.6 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3129.59</td>
                                
                            
                        
                            
                                
                                    <td>3599.98</td>
                                
                            
                        
                            
                                
                                    <td>8/21 13:30:00</td>
                                
                            
                        
                            
                                
                                    <td>81.54</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>40.65 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>50.81 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>684.4</td>
                                
                            
                        
                            
                                
                                    <td>853.91</td>
                                
                            
                        
                            
                                
                                    <td>1/21 06:00:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE SOUTH PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>5.31 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>6.11 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2900.75</td>
                                
                            
                        
                            
                                
                                    <td>3335.12</td>
                                
                            
                        
                            
                                
                                    <td>8/21 13:30:00</td>
                                
                            
                        
                            
                                
                                    <td>81.54</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE SOUTH PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>41.4 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>51.75 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>697.11</td>
                                
                            
                        
                            
                                
                                    <td>870.86</td>
                                
                            
                        
                            
                                
                                    <td>1/21 06:00:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>6.02 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>6.92 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3282.15</td>
                                
                            
                        
                            
                                
                                    <td>3775.84</td>
                                
                            
                        
                            
                                
                                    <td>8/21 13:15:00</td>
                                
                            
                        
                            
                                
                                    <td>81.36</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>48.07 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>60.09 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>813.65</td>
                                
                            
                        
                            
                                
                                    <td>1017.06</td>
                                
                            
                        
                            
                                
                                    <td>1/21 06:00:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE WEST PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>5.67 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>6.52 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3093.56</td>
                                
                            
                        
                            
                                
                                    <td>3559.72</td>
                                
                            
                        
                            
                                
                                    <td>8/21 17:15:00</td>
                                
                            
                        
                            
                                
                                    <td>79.66</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE WEST PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>26.77 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>33.46 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>451.32</td>
                                
                            
                        
                            
                                
                                    <td>563.62</td>
                                
                            
                        
                            
                                
                                    <td>1/21 06:00:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE WEST PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>5.1 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>5.87 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2786.33</td>
                                
                            
                        
                            
                                
                                    <td>3203.75</td>
                                
                            
                        
                            
                                
                                    <td>8/21 17:15:00</td>
                                
                            
                        
                            
                                
                                    <td>79.66</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE WEST PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>27.32 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>34.15 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>459.8</td>
                                
                            
                        
                            
                                
                                    <td>576.34</td>
                                
                            
                        
                            
                                
                                    <td>1/21 06:00:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE WEST PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>5.67 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>6.52 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>3091.45</td>
                                
                            
                        
                            
                                
                                    <td>3555.48</td>
                                
                            
                        
                            
                                
                                    <td>8/21 16:45:00</td>
                                
                            
                        
                            
                                
                                    <td>80.26</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE WEST PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>31.81 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>39.77 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>538.2</td>
                                
                            
                        
                            
                                
                                    <td>673.8</td>
                                
                            
                        
                            
                                
                                    <td>1/21 06:00:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Zone_Equipment_Detail">Zone Equipment Detail</h2>

          
              <h5><i>No Data to Show for Zone Equipment Detail</i></h5>
          

          

      

          
          <h2 id="Air_Loops_Detail">Air Loops Detail</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_28 aria-expanded="false" aria-controls=table_28>
                
                
                    5 Zone PVAV
                    
                
              </button>
              <div class="in" id=table_28>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:AirLoopHVAC:OutdoorAirSystem</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Outdoor Air Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.00</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:DX:TwoSpeed - HighSpeed</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Rated COP</td>
                                
                            
                        
                            
                                
                                    <td>2.56</td>
                                
                            
                        
                            
                                
                                    <td>COP</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:DX:TwoSpeed (cont) - LowSpeed</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Rated COP</td>
                                
                            
                        
                            
                                
                                    <td>2.56</td>
                                
                            
                        
                            
                                
                                    <td>COP</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Water</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Plant Loop</td>
                                
                            
                        
                            
                                
                                    <td>Hot Water Loop</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Fan:VariableVolume</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Pressure Rise</td>
                                
                            
                        
                            
                                
                                    <td>6.32</td>
                                
                            
                        
                            
                                
                                    <td>inH_{2}O</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:Scheduled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Variable - Temperature</td>
                                
                            
                        
                            
                                
                                    <td>55.0 to 55.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Total Floor Area</td>
                                
                            
                        
                            
                                
                                    <td>17,869</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for cooling</td>
                                
                            
                        
                            
                                
                                    <td>75.0 to 85.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for heating</td>
                                
                            
                        
                            
                                
                                    <td>60.0 to 70.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Terminal Types Used</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>OS:AirTerminal:SingleDuct:VAV:Reheat</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>HVAC Operation Schedule</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>5 Zone PVAV Occ Sch</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Night Cycle Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>CycleOnAny</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Economizer Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>NoEconomizer</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Demand Controlled Ventilation Status</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>false</td>
                                
                            
                        
                            
                                
                                    <td>Bool</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_29 aria-expanded="false" aria-controls=table_29>
                
                
                    5 Zone PVAV 1
                    
                
              </button>
              <div class="in" id=table_29>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:AirLoopHVAC:OutdoorAirSystem</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Outdoor Air Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.00</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:DX:TwoSpeed - HighSpeed</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Rated COP</td>
                                
                            
                        
                            
                                
                                    <td>2.56</td>
                                
                            
                        
                            
                                
                                    <td>COP</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:DX:TwoSpeed (cont) - LowSpeed</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Rated COP</td>
                                
                            
                        
                            
                                
                                    <td>2.56</td>
                                
                            
                        
                            
                                
                                    <td>COP</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Water</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Plant Loop</td>
                                
                            
                        
                            
                                
                                    <td>Hot Water Loop</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Fan:VariableVolume</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Pressure Rise</td>
                                
                            
                        
                            
                                
                                    <td>6.32</td>
                                
                            
                        
                            
                                
                                    <td>inH_{2}O</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:Scheduled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Variable - Temperature</td>
                                
                            
                        
                            
                                
                                    <td>55.0 to 55.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Total Floor Area</td>
                                
                            
                        
                            
                                
                                    <td>17,869</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for cooling</td>
                                
                            
                        
                            
                                
                                    <td>75.0 to 85.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for heating</td>
                                
                            
                        
                            
                                
                                    <td>60.0 to 70.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Terminal Types Used</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>OS:AirTerminal:SingleDuct:VAV:Reheat</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>HVAC Operation Schedule</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>5 Zone PVAV 1 Occ Sch</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Night Cycle Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>CycleOnAny</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Economizer Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>NoEconomizer</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Demand Controlled Ventilation Status</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>false</td>
                                
                            
                        
                            
                                
                                    <td>Bool</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_30 aria-expanded="false" aria-controls=table_30>
                
                
                    5 Zone PVAV 2
                    
                
              </button>
              <div class="in" id=table_30>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:AirLoopHVAC:OutdoorAirSystem</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Outdoor Air Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.00</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:DX:TwoSpeed - HighSpeed</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Rated COP</td>
                                
                            
                        
                            
                                
                                    <td>2.57</td>
                                
                            
                        
                            
                                
                                    <td>COP</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:DX:TwoSpeed (cont) - LowSpeed</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Rated COP</td>
                                
                            
                        
                            
                                
                                    <td>2.57</td>
                                
                            
                        
                            
                                
                                    <td>COP</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Water</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Plant Loop</td>
                                
                            
                        
                            
                                
                                    <td>Hot Water Loop</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Fan:VariableVolume</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Pressure Rise</td>
                                
                            
                        
                            
                                
                                    <td>6.32</td>
                                
                            
                        
                            
                                
                                    <td>inH_{2}O</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:Scheduled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Variable - Temperature</td>
                                
                            
                        
                            
                                
                                    <td>55.0 to 55.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Total Floor Area</td>
                                
                            
                        
                            
                                
                                    <td>17,869</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for cooling</td>
                                
                            
                        
                            
                                
                                    <td>75.0 to 85.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for heating</td>
                                
                            
                        
                            
                                
                                    <td>60.0 to 70.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Terminal Types Used</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>OS:AirTerminal:SingleDuct:VAV:Reheat</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>HVAC Operation Schedule</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>5 Zone PVAV 2 Occ Sch</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Night Cycle Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>CycleOnAny</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Economizer Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>NoEconomizer</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Demand Controlled Ventilation Status</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>false</td>
                                
                            
                        
                            
                                
                                    <td>Bool</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Plant_Loops_Detail">Plant Loops Detail</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_31 aria-expanded="false" aria-controls=table_31>
                
                
                    Hot Water Loop
                    
                
              </button>
              <div class="in" id=table_31>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Pump:VariableSpeed</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Rated Power Consumption</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>W</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Boiler:HotWater</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Nominal Thermal Efficiency</td>
                                
                            
                        
                            
                                
                                    <td>0.78</td>
                                
                            
                        
                            
                                
                                    <td>fraction</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:Scheduled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Variable - Temperature</td>
                                
                            
                        
                            
                                
                                    <td>180.0 to 180.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Air Loop</td>
                                
                            
                        
                            
                                
                                    <td>5 Zone PVAV</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Air Loop</td>
                                
                            
                        
                            
                                
                                    <td>5 Zone PVAV 1</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Water</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Air Loop</td>
                                
                            
                        
                            
                                
                                    <td>5 Zone PVAV 2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Air Terminal Connections</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>15</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Loop Flow Rate Range</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Loop Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Loop Temperature Range</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>50.0 to 212.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Design Loop Exit Temperature</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>180.00</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Loop Design Temperature Difference</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>20.00</td>
                                
                            
                        
                            
                                
                                    <td>R</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_32 aria-expanded="false" aria-controls=table_32>
                
                
                    Office Shared Service Water Loop
                    
                
              </button>
              <div class="in" id=table_32>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Pump:ConstantSpeed</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Rated Power Consumption</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>W</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:WaterHeater:Mixed</td>
                                
                            
                        
                            
                                
                                    <td>40</td>
                                
                            
                        
                            
                                
                                    <td>gal</td>
                                
                            
                        
                            
                                
                                    <td>Heater Thermal Efficiency</td>
                                
                            
                        
                            
                                
                                    <td>0.78</td>
                                
                            
                        
                            
                                
                                    <td>fraction</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:Scheduled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Variable - Temperature</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:WaterUse:Connections</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Office WholeBuilding - Md Office - CEC Pre-1978 WUC</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Loop Flow Rate Range</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Loop Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>gal/min</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Loop Temperature Range</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>50.0 to 140.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Design Loop Exit Temperature</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>140.00</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Loop Design Temperature Difference</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>9.00</td>
                                
                            
                        
                            
                                
                                    <td>R</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Outdoor_Air">Outdoor Air</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_33 aria-expanded="false" aria-controls=table_33>
                
                
                    Average and Minimum Outdoor Air During Occupied Hours
                    
                
              </button>
              <div class="in" id=table_33>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Average Number of Occupants</th>
                        
                    
                        
                            <th>Nominal Number of Occupants</th>
                        
                    
                        
                            <th>Zone Volume (ft^3)</th>
                        
                    
                        
                            <th>Avg. Mechanical Ventilation (ach)</th>
                        
                    
                        
                            <th>Min. Mechanical Ventilation (ach)</th>
                        
                    
                        
                            <th>Avg. Infiltration (ach)</th>
                        
                    
                        
                            <th>Min. Infiltration (ach)</th>
                        
                    
                        
                            <th>Avg. Simple Ventilation (ach)</th>
                        
                    
                        
                            <th>Min. Simple Ventilation (ach)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE CORE SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>44.92</td>
                                
                            
                        
                            
                                
                                    <td>105.83</td>
                                
                            
                        
                            
                                
                                    <td>137584</td>
                                
                            
                        
                            
                                
                                    <td>0.413</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE CORE SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>44.92</td>
                                
                            
                        
                            
                                
                                    <td>105.83</td>
                                
                            
                        
                            
                                
                                    <td>137584</td>
                                
                            
                        
                            
                                
                                    <td>0.433</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE CORE SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>44.92</td>
                                
                            
                        
                            
                                
                                    <td>105.83</td>
                                
                            
                        
                            
                                
                                    <td>137584</td>
                                
                            
                        
                            
                                
                                    <td>0.428</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE EAST PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>5.99</td>
                                
                            
                        
                            
                                
                                    <td>14.12</td>
                                
                            
                        
                            
                                
                                    <td>18358</td>
                                
                            
                        
                            
                                
                                    <td>1.023</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.261</td>
                                
                            
                        
                            
                                
                                    <td>0.004</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE EAST PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>5.99</td>
                                
                            
                        
                            
                                
                                    <td>14.12</td>
                                
                            
                        
                            
                                
                                    <td>18358</td>
                                
                            
                        
                            
                                
                                    <td>0.949</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.261</td>
                                
                            
                        
                            
                                
                                    <td>0.004</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE EAST PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>5.99</td>
                                
                            
                        
                            
                                
                                    <td>14.12</td>
                                
                            
                        
                            
                                
                                    <td>18358</td>
                                
                            
                        
                            
                                
                                    <td>1.017</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.261</td>
                                
                            
                        
                            
                                
                                    <td>0.004</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>9.47</td>
                                
                            
                        
                            
                                
                                    <td>22.31</td>
                                
                            
                        
                            
                                
                                    <td>29000</td>
                                
                            
                        
                            
                                
                                    <td>0.334</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.248</td>
                                
                            
                        
                            
                                
                                    <td>0.004</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE NORTH PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>9.47</td>
                                
                            
                        
                            
                                
                                    <td>22.31</td>
                                
                            
                        
                            
                                
                                    <td>29000</td>
                                
                            
                        
                            
                                
                                    <td>0.355</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.248</td>
                                
                            
                        
                            
                                
                                    <td>0.004</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE NORTH PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>9.47</td>
                                
                            
                        
                            
                                
                                    <td>22.31</td>
                                
                            
                        
                            
                                
                                    <td>29000</td>
                                
                            
                        
                            
                                
                                    <td>0.346</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.248</td>
                                
                            
                        
                            
                                
                                    <td>0.004</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>9.47</td>
                                
                            
                        
                            
                                
                                    <td>22.31</td>
                                
                            
                        
                            
                                
                                    <td>29000</td>
                                
                            
                        
                            
                                
                                    <td>0.859</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.248</td>
                                
                            
                        
                            
                                
                                    <td>0.004</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE SOUTH PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>9.47</td>
                                
                            
                        
                            
                                
                                    <td>22.31</td>
                                
                            
                        
                            
                                
                                    <td>29000</td>
                                
                            
                        
                            
                                
                                    <td>0.806</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.248</td>
                                
                            
                        
                            
                                
                                    <td>0.004</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>9.47</td>
                                
                            
                        
                            
                                
                                    <td>22.31</td>
                                
                            
                        
                            
                                
                                    <td>29000</td>
                                
                            
                        
                            
                                
                                    <td>0.875</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.248</td>
                                
                            
                        
                            
                                
                                    <td>0.004</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE WEST PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>5.99</td>
                                
                            
                        
                            
                                
                                    <td>14.12</td>
                                
                            
                        
                            
                                
                                    <td>18358</td>
                                
                            
                        
                            
                                
                                    <td>1.155</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.261</td>
                                
                            
                        
                            
                                
                                    <td>0.004</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE WEST PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>5.99</td>
                                
                            
                        
                            
                                
                                    <td>14.12</td>
                                
                            
                        
                            
                                
                                    <td>18358</td>
                                
                            
                        
                            
                                
                                    <td>1.072</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.261</td>
                                
                            
                        
                            
                                
                                    <td>0.004</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE WEST PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>5.99</td>
                                
                            
                        
                            
                                
                                    <td>14.12</td>
                                
                            
                        
                            
                                
                                    <td>18358</td>
                                
                            
                        
                            
                                
                                    <td>1.141</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.261</td>
                                
                            
                        
                            
                                
                                    <td>0.004</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Cash_Flow">Cash Flow</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_34 aria-expanded="false" aria-controls=table_34>
                
                
                    Annual Cash Flow <br>(Not adjusted for inflation or utility escalation) - view table
                    
                
              </button>
              <div class="collapse" id=table_34>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Year</th>
                        
                    
                        
                            <th>Capital and O&M ($)</th>
                        
                    
                        
                            <th>Electricity ($)</th>
                        
                    
                        
                            <th>Natural Gas ($)</th>
                        
                    
                        
                            <th>District Heating ($)</th>
                        
                    
                        
                            <th>District Cooling ($)</th>
                        
                    
                        
                            <th>Additional ($)</th>
                        
                    
                        
                            <th>Water ($)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>January         2011</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>286147.38</td>
                                
                            
                        
                            
                                
                                    <td>7361.82</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>January         2012</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>286147.38</td>
                                
                            
                        
                            
                                
                                    <td>7361.82</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>January         2013</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>286147.38</td>
                                
                            
                        
                            
                                
                                    <td>7361.82</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>January         2014</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>286147.38</td>
                                
                            
                        
                            
                                
                                    <td>7361.82</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>January         2015</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>286147.38</td>
                                
                            
                        
                            
                                
                                    <td>7361.82</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>January         2016</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>286147.38</td>
                                
                            
                        
                            
                                
                                    <td>7361.82</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>January         2017</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>286147.38</td>
                                
                            
                        
                            
                                
                                    <td>7361.82</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>January         2018</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>286147.38</td>
                                
                            
                        
                            
                                
                                    <td>7361.82</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>January         2019</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>286147.38</td>
                                
                            
                        
                            
                                
                                    <td>7361.82</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>January         2020</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>286147.38</td>
                                
                            
                        
                            
                                
                                    <td>7361.82</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>January         2021</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>286147.38</td>
                                
                            
                        
                            
                                
                                    <td>7361.82</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>January         2022</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>286147.38</td>
                                
                            
                        
                            
                                
                                    <td>7361.82</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>January         2023</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>286147.38</td>
                                
                            
                        
                            
                                
                                    <td>7361.82</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>January         2024</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>286147.38</td>
                                
                            
                        
                            
                                
                                    <td>7361.82</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>January         2025</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>286147.38</td>
                                
                            
                        
                            
                                
                                    <td>7361.82</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>January         2026</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>286147.38</td>
                                
                            
                        
                            
                                
                                    <td>7361.82</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>January         2027</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>286147.38</td>
                                
                            
                        
                            
                                
                                    <td>7361.82</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>January         2028</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>286147.38</td>
                                
                            
                        
                            
                                
                                    <td>7361.82</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>January         2029</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>286147.38</td>
