    <td align="right">197.73</td>
    <td align="right">132.48</td>
    <td align="right">65.25</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">0.0</td>
    <td align="right">24.95</td>
    <td align="right">-16.63</td>
    <td align="right">3.96</td>
    <td align="right">-1.56E-014</td>
    <td align="right">-14.49</td>
    <td align="right">5.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-24.95</td>
    <td align="right">24.95</td>
    <td align="right">-16.63</td>
    <td align="right">-12.06</td>
    <td align="right">3.96</td>
    <td align="right">7.92</td>
    <td align="right">3.96</td>
    <td align="right">821.20</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">207.25</td>
    <td align="right">197.73</td>
    <td align="right">132.48</td>
    <td align="right">65.25</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">0.0</td>
    <td align="right">24.95</td>
    <td align="right">-16.63</td>
    <td align="right">7.92</td>
    <td align="right">-1.51E-014</td>
    <td align="right">-14.49</td>
    <td align="right">9.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-24.95</td>
    <td align="right">24.95</td>
    <td align="right">-16.63</td>
    <td align="right">-12.06</td>
    <td align="right">7.92</td>
    <td align="right">11.89</td>
    <td align="right">3.96</td>
    <td align="right">821.20</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">207.25</td>
    <td align="right">197.73</td>
    <td align="right">132.48</td>
    <td align="right">65.25</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-24.95</td>
    <td align="right">-16.63</td>
    <td align="right">0.00</td>
    <td align="right">-22.88</td>
    <td align="right">-2.27E-014</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-24.95</td>
    <td align="right">-20.38</td>
    <td align="right">-16.63</td>
    <td align="right">16.63</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">519.85</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">131.20</td>
    <td align="right">131.82</td>
    <td align="right">88.32</td>
    <td align="right">43.50</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">0.0</td>
    <td align="right">-24.95</td>
    <td align="right">-16.63</td>
    <td align="right">3.96</td>
    <td align="right">-22.88</td>
    <td align="right">-2.33E-014</td>
    <td align="right">5.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-24.95</td>
    <td align="right">-20.38</td>
    <td align="right">-16.63</td>
    <td align="right">16.63</td>
    <td align="right">3.96</td>
    <td align="right">7.92</td>
    <td align="right">3.96</td>
    <td align="right">519.85</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">131.20</td>
    <td align="right">131.82</td>
    <td align="right">88.32</td>
    <td align="right">43.50</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">0.0</td>
    <td align="right">-24.95</td>
    <td align="right">-16.63</td>
    <td align="right">7.92</td>
    <td align="right">-22.88</td>
    <td align="right">-2.30E-014</td>
    <td align="right">9.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-24.95</td>
    <td align="right">-20.38</td>
    <td align="right">-16.63</td>
    <td align="right">16.63</td>
    <td align="right">7.92</td>
    <td align="right">11.89</td>
    <td align="right">3.96</td>
    <td align="right">519.85</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">131.20</td>
    <td align="right">131.82</td>
    <td align="right">88.32</td>
    <td align="right">43.50</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">983.23</td>
    <td align="right">105.8</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">21.420</td>
    <td align="right">14.639</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.059</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">983.23</td>
    <td align="right">105.8</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">21.420</td>
    <td align="right">14.639</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.059</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">983.23</td>
    <td align="right">105.8</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">21.420</td>
    <td align="right">14.639</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.059</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">21.420</td>
    <td align="right">14.639</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.059</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">21.420</td>
    <td align="right">14.639</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.059</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">21.420</td>
    <td align="right">14.639</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.059</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">21.420</td>
    <td align="right">14.639</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.059</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">21.420</td>
    <td align="right">14.639</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.059</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">21.420</td>
    <td align="right">14.639</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.059</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">21.420</td>
    <td align="right">14.639</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.059</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">21.420</td>
    <td align="right">14.639</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.059</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">21.420</td>
    <td align="right">14.639</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.059</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">21.420</td>
    <td align="right">14.639</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.059</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">21.420</td>
    <td align="right">14.639</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.059</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">21.420</td>
    <td align="right">14.639</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.059</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">983.23</td>
    <td align="right">105.8</td>
    <td align="right">105.8</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">101</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE CORE SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">983.23</td>
    <td align="right">105.8</td>
    <td align="right">105.8</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">101</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE CORE SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">983.23</td>
    <td align="right">105.8</td>
    <td align="right">105.8</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">101</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">14.1</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">14.1</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">14.1</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">22.3</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">21</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">22.3</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">21</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">22.3</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">21</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">22.3</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">21</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">22.3</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">21</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">22.3</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">21</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">14.1</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">14.1</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">14.1</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">983.23</td>
    <td align="right">105.8</td>
    <td align="right">21060.906</td>
    <td align="right">21.420</td>
    <td align="right">199.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">21060.906</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE CORE SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">983.23</td>
    <td align="right">105.8</td>
    <td align="right">21060.906</td>
    <td align="right">21.420</td>
    <td align="right">199.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">21060.906</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE CORE SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">983.23</td>
    <td align="right">105.8</td>
    <td align="right">21060.906</td>
    <td align="right">21.420</td>
    <td align="right">199.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">21060.906</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">2810.264</td>
    <td align="right">21.420</td>
    <td align="right">199.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2810.264</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">2810.264</td>
    <td align="right">21.420</td>
    <td align="right">199.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2810.264</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">2810.264</td>
    <td align="right">21.420</td>
    <td align="right">199.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2810.264</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">4439.270</td>
    <td align="right">21.420</td>
    <td align="right">199.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4439.270</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">4439.270</td>
    <td align="right">21.420</td>
    <td align="right">199.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4439.270</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">4439.270</td>
    <td align="right">21.420</td>
    <td align="right">199.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4439.270</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">4439.270</td>
    <td align="right">21.420</td>
    <td align="right">199.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4439.270</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">4439.270</td>
    <td align="right">21.420</td>
    <td align="right">199.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4439.270</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">4439.270</td>
    <td align="right">21.420</td>
    <td align="right">199.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4439.270</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">2810.264</td>
    <td align="right">21.420</td>
    <td align="right">199.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2810.264</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">2810.264</td>
    <td align="right">21.420</td>
    <td align="right">199.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2810.264</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">2810.264</td>
    <td align="right">21.420</td>
    <td align="right">199.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2810.264</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">983.23</td>
    <td align="right">105.8</td>
    <td align="right">14393.383</td>
    <td align="right">14.639</td>
    <td align="right">136.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">14393.383</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE CORE SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">983.23</td>
    <td align="right">105.8</td>
    <td align="right">14393.383</td>
    <td align="right">14.639</td>
    <td align="right">136.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">14393.383</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE CORE SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">983.23</td>
    <td align="right">105.8</td>
    <td align="right">14393.383</td>
    <td align="right">14.639</td>
    <td align="right">136.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">14393.383</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">1920.582</td>
    <td align="right">14.639</td>
    <td align="right">136.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1920.582</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">1920.582</td>
    <td align="right">14.639</td>
    <td align="right">136.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1920.582</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">1920.582</td>
    <td align="right">14.639</td>
    <td align="right">136.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1920.582</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">3033.873</td>
    <td align="right">14.639</td>
    <td align="right">136.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3033.873</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">3033.873</td>
    <td align="right">14.639</td>
    <td align="right">136.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3033.873</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">3033.873</td>
    <td align="right">14.639</td>
    <td align="right">136.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3033.873</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">3033.873</td>
    <td align="right">14.639</td>
    <td align="right">136.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3033.873</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">3033.873</td>
    <td align="right">14.639</td>
    <td align="right">136.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3033.873</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">3033.873</td>
    <td align="right">14.639</td>
    <td align="right">136.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3033.873</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">1920.582</td>
    <td align="right">14.639</td>
    <td align="right">136.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1920.582</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">1920.582</td>
    <td align="right">14.639</td>
    <td align="right">136.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1920.582</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">1920.582</td>
    <td align="right">14.639</td>
    <td align="right">136.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1920.582</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Adjacent Zones with Windows</td>
    <td align="right">Adjacent Zone Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">40.0GAL GAS WATER HEATER - 31KBTU/HR 0.78 THERM EFF 0.78 THERM EFF</td>
    <td align="right">0.1514</td>
    <td align="right">8942.2</td>
    <td align="right">0.781</td>
    <td align="right">0.5642</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE INFILTRATION</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">983.23</td>
    <td align="right">105.8</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE CORE SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE INFILTRATION</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">983.23</td>
    <td align="right">105.8</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE CORE SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE INFILTRATION</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">983.23</td>
    <td align="right">105.8</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE INFILTRATION</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">0.147</td>
    <td align="right">1.123E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.020</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE INFILTRATION</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">0.147</td>
    <td align="right">1.123E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.020</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE INFILTRATION</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">0.147</td>
    <td align="right">1.123E-003</td>
    <td align="right">5.601E-004</td>
    <td align="right">1.020</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE INFILTRATION</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">0.221</td>
    <td align="right">1.066E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">0.969</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE INFILTRATION</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">0.221</td>
    <td align="right">1.066E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">0.969</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE INFILTRATION</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">0.221</td>
    <td align="right">1.066E-003</td>
    <td align="right">5.457E-004</td>
    <td align="right">0.969</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE INFILTRATION</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">0.221</td>
    <td align="right">1.066E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">0.969</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE INFILTRATION</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">0.221</td>
    <td align="right">1.066E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">0.969</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE INFILTRATION</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">207.25</td>
    <td align="right">22.3</td>
    <td align="right">0.221</td>
    <td align="right">1.066E-003</td>
    <td align="right">5.457E-004</td>
    <td align="right">0.969</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE INFILTRATION</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">0.147</td>
    <td align="right">1.123E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.020</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE INFILTRATION</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">0.147</td>
    <td align="right">1.123E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.020</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE INFILTRATION</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">131.20</td>
    <td align="right">14.1</td>
    <td align="right">0.147</td>
    <td align="right">1.123E-003</td>
    <td align="right">5.601E-004</td>
    <td align="right">1.020</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone ZONE CORE SPACE - STORY MID</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone ZONE CORE SPACE - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone ZONE CORE SPACE - STORY MID</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone ZONE CORE SPACE - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">46655.19049</td>
    <td align="right">53653.46906</td>
    <td align="right">3.08291</td>
    <td align="right">3.54534</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 06:00:00</td>
    <td align="right">20.44800</td>
    <td align="right">9.30032E-003</td>
    <td align="right">983.22722</td>
    <td align="right">105.83370</td>
    <td align="right">0.74922</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">11764.27917</td>
    <td align="right">14705.34896</td>
    <td align="right">0.32156</td>
    <td align="right">0.74922</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">983.22722</td>
    <td align="right">105.83370</td>
    <td align="right">0.74922</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">Cooling</td>
    <td align="right">48246.14980</td>
    <td align="right">55483.07227</td>
    <td align="right">3.19938</td>
    <td align="right">3.67928</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 06:00:00</td>
    <td align="right">20.44800</td>
    <td align="right">9.30032E-003</td>
    <td align="right">983.22722</td>
    <td align="right">105.83370</td>
    <td align="right">0.74922</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">Heating</td>
    <td align="right">13227.35380</td>
    <td align="right">16534.19225</td>
    <td align="right">0.36150</td>
    <td align="right">0.74922</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">983.22722</td>
    <td align="right">105.83370</td>
    <td align="right">0.74922</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">46313.01537</td>
    <td align="right">53259.96768</td>
    <td align="right">3.05769</td>
    <td align="right">3.51635</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 06:00:00</td>
    <td align="right">20.44800</td>
    <td align="right">9.30032E-003</td>
    <td align="right">983.22722</td>
    <td align="right">105.83370</td>
    <td align="right">0.74922</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">26821.87662</td>
    <td align="right">33527.34578</td>
    <td align="right">0.70721</td>
    <td align="right">0.88401</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">983.22722</td>
    <td align="right">105.83370</td>
    <td align="right">0.74922</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">18463.61587</td>
    <td align="right">21233.15825</td>
    <td align="right">1.35226</td>
    <td align="right">1.55510</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:15:00</td>
    <td align="right">23.94450</td>
    <td align="right">9.30032E-003</td>
    <td align="right">131.19700</td>
    <td align="right">14.12193</td>
    <td align="right">9.99721E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">7833.07570</td>
    <td align="right">9791.34462</td>
    <td align="right">0.21254</td>
    <td align="right">0.26567</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">131.19700</td>
    <td align="right">14.12193</td>
    <td align="right">9.99721E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">Cooling</td>
    <td align="right">16596.31170</td>
    <td align="right">19085.75846</td>
    <td align="right">1.21550</td>
    <td align="right">1.39783</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:15:00</td>
    <td align="right">23.94450</td>
    <td align="right">9.30032E-003</td>
    <td align="right">131.19700</td>
    <td align="right">14.12193</td>
    <td align="right">9.99721E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">Heating</td>
    <td align="right">8006.27076</td>
    <td align="right">10007.83845</td>
    <td align="right">0.21738</td>
    <td align="right">0.27173</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">131.19700</td>
    <td align="right">14.12193</td>
    <td align="right">9.99721E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">18487.74668</td>
    <td align="right">21260.90868</td>
    <td align="right">1.35403</td>
    <td align="right">1.55714</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:15:00</td>
    <td align="right">23.94450</td>
    <td align="right">9.30032E-003</td>
    <td align="right">131.19700</td>
    <td align="right">14.12193</td>
    <td align="right">9.99721E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">9332.28258</td>
    <td align="right">11665.35322</td>
    <td align="right">0.25456</td>
    <td align="right">0.31820</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">131.19700</td>
    <td align="right">14.12193</td>
    <td align="right">9.99721E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">9356.14854</td>
    <td align="right">10759.57083</td>
    <td align="right">0.68524</td>
    <td align="right">0.78803</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 19:30:00</td>
    <td align="right">24.40700</td>
    <td align="right">9.30032E-003</td>
    <td align="right">207.24709</td>
    <td align="right">22.30789</td>
    <td align="right">0.15792</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">11890.30754</td>
    <td align="right">14862.88442</td>
    <td align="right">0.32211</td>
    <td align="right">0.40263</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">207.24709</td>
    <td align="right">22.30789</td>
    <td align="right">0.15792</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Cooling</td>
    <td align="right">9732.87865</td>
    <td align="right">11192.81044</td>
    <td align="right">0.71284</td>
    <td align="right">0.81976</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 19:30:00</td>
    <td align="right">24.40700</td>
    <td align="right">9.30032E-003</td>
    <td align="right">207.24709</td>
    <td align="right">22.30789</td>
    <td align="right">0.15792</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Heating</td>
    <td align="right">12134.04672</td>
    <td align="right">15167.55840</td>
    <td align="right">0.32895</td>
    <td align="right">0.41118</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">207.24709</td>
    <td align="right">22.30789</td>
    <td align="right">0.15792</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">9090.86187</td>
    <td align="right">10454.49115</td>
    <td align="right">0.66581</td>
    <td align="right">0.76569</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 19:15:00</td>
    <td align="right">24.61050</td>
    <td align="right">9.30032E-003</td>
    <td align="right">207.24709</td>
    <td align="right">22.30789</td>
    <td align="right">0.15792</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">14102.00148</td>
    <td align="right">17627.50185</td>
    <td align="right">0.38412</td>
    <td align="right">0.48015</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">207.24709</td>
    <td align="right">22.30789</td>
    <td align="right">0.15792</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">20172.13117</td>
    <td align="right">23197.95085</td>
    <td align="right">1.47739</td>
    <td align="right">1.69900</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">27.51500</td>
    <td align="right">9.30032E-003</td>
    <td align="right">207.24709</td>
    <td align="right">22.30789</td>
    <td align="right">0.15792</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">11912.03985</td>
    <td align="right">14890.04981</td>
    <td align="right">0.32272</td>
    <td align="right">0.40340</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">207.24709</td>
    <td align="right">22.30789</td>
    <td align="right">0.15792</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Cooling</td>
    <td align="right">18690.39246</td>
    <td align="right">21493.95133</td>
    <td align="right">1.36887</td>
    <td align="right">1.57420</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">27.51500</td>
    <td align="right">9.30032E-003</td>
    <td align="right">207.24709</td>
    <td align="right">22.30789</td>
    <td align="right">0.15792</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Heating</td>
    <td align="right">12133.94389</td>
    <td align="right">15167.42987</td>
    <td align="right">0.32894</td>
    <td align="right">0.41118</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">207.24709</td>
    <td align="right">22.30789</td>
    <td align="right">0.15792</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">21155.52493</td>
    <td align="right">24328.85366</td>
    <td align="right">1.54942</td>
    <td align="right">1.78183</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">27.42250</td>
    <td align="right">9.30031E-003</td>
    <td align="right">207.24709</td>
    <td align="right">22.30789</td>
    <td align="right">0.15792</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">14088.31221</td>
    <td align="right">17610.39026</td>
    <td align="right">0.38373</td>
    <td align="right">0.47967</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">207.24709</td>
    <td align="right">22.30789</td>
    <td align="right">0.15792</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">19940.74356</td>
    <td align="right">22931.85510</td>
    <td align="right">1.46045</td>
    <td align="right">1.67951</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 17:15:00</td>
    <td align="right">26.47900</td>
    <td align="right">9.30032E-003</td>
    <td align="right">131.19700</td>
    <td align="right">14.12193</td>
    <td align="right">9.99721E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">7845.66951</td>
    <td align="right">9807.08689</td>
    <td align="right">0.21290</td>
    <td align="right">0.26612</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">131.19700</td>
    <td align="right">14.12193</td>
    <td align="right">9.99721E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">Cooling</td>
    <td align="right">17953.38879</td>
    <td align="right">20646.39711</td>
    <td align="right">1.31490</td>
    <td align="right">1.51213</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 17:15:00</td>
    <td align="right">26.47900</td>
    <td align="right">9.30032E-003</td>
    <td align="right">131.19700</td>
    <td align="right">14.12193</td>
    <td align="right">9.99721E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">Heating</td>
    <td align="right">8006.13865</td>
    <td align="right">10007.67331</td>
    <td align="right">0.21738</td>
    <td align="right">0.27172</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">131.19700</td>
    <td align="right">14.12193</td>
    <td align="right">9.99721E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">19924.43466</td>
    <td align="right">22913.09986</td>
    <td align="right">1.45925</td>
    <td align="right">1.67814</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">26.81200</td>
    <td align="right">9.30032E-003</td>
    <td align="right">131.19700</td>
    <td align="right">14.12193</td>
    <td align="right">9.99721E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">9323.23947</td>
    <td align="right">11654.04934</td>
    <td align="right">0.25430</td>
    <td align="right">0.31788</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">131.19700</td>
    <td align="right">14.12193</td>
    <td align="right">9.99721E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">5 ZONE PVAV</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.40214</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">5 ZONE PVAV</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.40214</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">5 ZONE PVAV</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.08704</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">5 ZONE PVAV</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.08704</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">5 ZONE PVAV 1</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.43292</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">5 ZONE PVAV 1</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.43292</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">5 ZONE PVAV 1</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.11503</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">5 ZONE PVAV 1</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.11503</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">5 ZONE PVAV 2</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.93297</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">5 ZONE PVAV 2</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.93297</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">5 ZONE PVAV 2</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.47990</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">5 ZONE PVAV 2</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.47990</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.54534</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.32732</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.16048</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.18028E-003</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.32732</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.60155E-004</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.16048</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">21395.01684</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.60155E-004</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">426.54182</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.67928</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY MID VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31687</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.16585</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.18574E-003</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.31687</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.00798E-004</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.16585</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE CORE SPACE - STORY MID RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">23284.72943</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE CORE SPACE - STORY MID RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.00798E-004</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE CORE SPACE - STORY MID RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">469.21976</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.51635</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY TOP VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.33686</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.18453</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.20474E-003</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.33686</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.74716E-004</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.18453</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE CORE SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE CORE SPACE - STORY TOP RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">40670.15427</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE CORE SPACE - STORY TOP RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.74716E-004</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE CORE SPACE - STORY TOP RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">926.72518</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.55510</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.46653</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.55596E-003</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.69609E-004</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.46653</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12535.56162</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.69609E-004</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">266.61230</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.39783</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.41935</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.19633E-003</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.68739E-004</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.41935</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12495.07405</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.68739E-004</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">272.65507</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.55714</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.46714</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.56061E-003</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.10714E-004</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.46714</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">14446.70856</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.10714E-004</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">318.53570</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.78803</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.23641</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.14071E-003</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.72941E-004</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.40263</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">17340.01074</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.72941E-004</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">435.29914</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.81976</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.24593</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.18664E-003</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.80623E-004</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.41118</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">17697.14186</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.80623E-004</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">444.11714</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.76569</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.22971</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.10837E-003</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.42667E-004</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.48015</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">20581.92032</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.42667E-004</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">515.41025</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.69900</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.50970</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.45939E-003</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.86260E-004</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.50970</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">17959.25252</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.86260E-004</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">412.98531</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.57420</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.47226</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.27873E-003</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.87878E-004</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.47226</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">18034.50589</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.87878E-004</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">427.86209</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.78183</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.53455</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.57928E-003</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.48763E-004</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.53455</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">20865.32866</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.48763E-004</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">499.68373</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.67951</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.50385</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.84044E-003</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.74390E-004</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.50385</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12757.82042</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.74390E-004</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">267.84742</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.51213</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.45364</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.45769E-003</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.72810E-004</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.45364</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12684.38658</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.72810E-004</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">272.33066</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.67814</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.50344</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.83730E-003</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.14784E-004</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.50344</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">14635.95000</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.14784E-004</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">317.29273</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE PVAV</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.40214</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE PVAV 1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.43292</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE PVAV 2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.93297</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.40214</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE PVAV CLG COIL 487KBTU/HR 6.8EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.40214</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE PVAV CLG COIL 487KBTU/HR 6.8EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">124431.44466</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE PVAV CLG COIL 487KBTU/HR 6.8EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.79304</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE PVAV CLG COIL 487KBTU/HR 6.8EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.46713</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE PVAV CLG COIL 487KBTU/HR 6.8EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">41473.00050</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE PVAV CLG COIL 487KBTU/HR 6.8EER</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79304</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE PVAV CLG COIL 487KBTU/HR 6.8EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">5 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">34597.88539</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">5 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.44116E-004</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">5 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">543.52424</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">5 ZONE PVAV FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.40214</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.44116E-004</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.43292</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE PVAV 1 CLG COIL 488KBTU/HR 6.8EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.43292</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE PVAV 1 CLG COIL 488KBTU/HR 6.8EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">124877.56510</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE PVAV 1 CLG COIL 488KBTU/HR 6.8EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.79325</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE PVAV 1 CLG COIL 488KBTU/HR 6.8EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.47739</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE PVAV 1 CLG COIL 488KBTU/HR 6.8EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">41621.69245</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE PVAV 1 CLG COIL 488KBTU/HR 6.8EER</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79325</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE PVAV 1 CLG COIL 488KBTU/HR 6.8EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">5 ZONE PVAV 1 MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">34557.96788</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">5 ZONE PVAV 1 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.43258E-004</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">5 ZONE PVAV 1 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">543.24961</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">5 ZONE PVAV 1 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.43292</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 7</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.43258E-004</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.93297</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE PVAV 2 CLG COIL 517KBTU/HR 6.8EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.93297</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE PVAV 2 CLG COIL 517KBTU/HR 6.8EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">132255.56991</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE PVAV 2 CLG COIL 517KBTU/HR 6.8EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.79605</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE PVAV 2 CLG COIL 517KBTU/HR 6.8EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.64406</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE PVAV 2 CLG COIL 517KBTU/HR 6.8EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">44080.78145</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE PVAV 2 CLG COIL 517KBTU/HR 6.8EER</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79605</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE PVAV 2 CLG COIL 517KBTU/HR 6.8EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">5 ZONE PVAV 2 MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">33645.94110</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">5 ZONE PVAV 2 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.23642E-004</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">5 ZONE PVAV 2 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">534.73200</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">5 ZONE PVAV 2 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.93297</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 13</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.23642E-004</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">8.17686E-003</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.98122</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">8.17686E-003</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2278.89896</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HOT WATER LOOP BOILER 1115KBTU/HR 0.78 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">381669.15400</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HOT WATER LOOP BOILER 1115KBTU/HR 0.78 THERMAL EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">8.17686E-003</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">PlantLoop</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.36067E-005</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">PlantLoop</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">6.43280E-003</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.36067E-005</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2.49004</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">40.0GAL GAS WATER HEATER - 31KBTU/HR 0.78 THERM EFF 0.78 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.36067E-005</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND RHT COIL</td>
    <td align="right">21401.89</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE CORE SPACE - STORY MID RHT COIL</td>
    <td align="right">23291.47</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE CORE SPACE - STORY TOP RHT COIL</td>
    <td align="right">40663.12</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND RHT COIL</td>
    <td align="right">12536.79</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID RHT COIL</td>
    <td align="right">12494.76</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP RHT COIL</td>
    <td align="right">14446.05</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND RHT COIL</td>
    <td align="right">13948.30</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID RHT COIL</td>
    <td align="right">14371.36</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP RHT COIL</td>
    <td align="right">14814.75</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND RHT COIL</td>
    <td align="right">17955.89</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID RHT COIL</td>
    <td align="right">18029.00</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP RHT COIL</td>
    <td align="right">20858.72</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND RHT COIL</td>
    <td align="right">12759.38</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID RHT COIL</td>
    <td align="right">12685.49</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP RHT COIL</td>
    <td align="right">14635.80</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">5 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">28941.20</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">5 ZONE PVAV 1 MAIN HTG COIL</td>
    <td align="right">28932.87</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">5 ZONE PVAV 2 MAIN HTG COIL</td>
    <td align="right">28578.23</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_VAV DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Coil Type</td>
    <td align="right">DX Coil Name</td>
    <td align="right">Fan Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Standard Net Cooling Capacity {W}</td>
    <td align="right">Standard Net Cooling Capacity {Btu/h}</td>
    <td align="right">IEER {Btu/W-h}</td>
    <td align="right">COP 100% Capacity {W/W}</td>
    <td align="right">COP 75% Capacity {W/W}</td>
    <td align="right">COP 50% Capacity {W/W}</td>
    <td align="right">COP 25% Capacity {W/W}</td>
    <td align="right">EER 100% Capacity {Btu/W-h}</td>
    <td align="right">EER 75% Capacity {Btu/W-h}</td>
    <td align="right">EER 50% Capacity {Btu/W-h}</td>
    <td align="right">EER 25% Capacity {Btu/W-h}</td>
    <td align="right">Supply Air Flow 100% {kg/s}</td>
    <td align="right">Supply Air Flow 75% {kg/s}</td>
    <td align="right">Supply Air Flow 50% {kg/s}</td>
    <td align="right">Supply Air Flow 25% {kg/s}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE PVAV CLG COIL 487KBTU/HR 6.8EER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">118509.29</td>
    <td align="right">404370.48</td>
    <td align="right">8.29</td>
    <td align="right">2.18</td>
    <td align="right">2.36</td>
    <td align="right">2.53</td>
    <td align="right">2.64</td>
    <td align="right">7.44</td>
    <td align="right">8.05</td>
    <td align="right">8.62</td>
    <td align="right">9.01</td>
    <td align="right">8.5595</td>
    <td align="right">6.2912</td>
    <td align="right">4.0709</td>
    <td align="right">1.8192</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE PVAV 1 CLG COIL 488KBTU/HR 6.8EER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">118930.89</td>
    <td align="right">405809.05</td>
    <td align="right">8.30</td>
    <td align="right">2.18</td>
    <td align="right">2.36</td>
    <td align="right">2.53</td>
    <td align="right">2.64</td>
    <td align="right">7.44</td>
    <td align="right">8.05</td>
    <td align="right">8.63</td>
    <td align="right">9.01</td>
    <td align="right">8.5951</td>
    <td align="right">6.3170</td>
    <td align="right">4.0872</td>
    <td align="right">1.8263</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE PVAV 2 CLG COIL 517KBTU/HR 6.8EER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">125910.46</td>
    <td align="right">429624.34</td>
    <td align="right">8.33</td>
    <td align="right">2.19</td>
    <td align="right">2.37</td>
    <td align="right">2.54</td>
    <td align="right">2.65</td>
    <td align="right">7.47</td>
    <td align="right">8.08</td>
    <td align="right">8.67</td>
    <td align="right">9.05</td>
    <td align="right">9.1733</td>
    <td align="right">6.7326</td>
    <td align="right">4.3373</td>
    <td align="right">1.9418</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Thursday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2225570832</td>
    <td align="right">0.3387703558</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4286583922</td>
    <td align="right">1.3709042187</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2254164479</td>
    <td align="right">0.3394120278</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3684388656</td>
    <td align="right">0.9096557828</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2250081731</td>
    <td align="right">0.4017753985</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4653378086</td>
    <td align="right">1.4082799873</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2682814014</td>
    <td align="right">0.6127143658</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4536265261</td>
    <td align="right">1.8555742297</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2508187077</td>
    <td align="right">0.6547910820</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7112109605</td>
    <td align="right">4.2330118933</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.3884272827</td>
    <td align="right">0.7530167618</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4088519927</td>
    <td align="right">0.7696529176</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2796108411</td>
    <td align="right">0.6056404117</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3920033937</td>
    <td align="right">0.5726672205</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2769653785</td>
    <td align="right">0.6433243664</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4330209919</td>
    <td align="right">0.8634968164</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.3868498999</td>
    <td align="right">0.7047558320</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5980074175</td>
    <td align="right">1.2156179239</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2932648767</td>
    <td align="right">0.5904636246</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5197774018</td>
    <td align="right">1.3061333770</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2822121644</td>
    <td align="right">0.5845798055</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4902111865</td>
    <td align="right">1.1520156048</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.3356169018</td>
    <td align="right">0.6789499482</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7276809848</td>
    <td align="right">4.3227639122</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2697574569</td>
    <td align="right">0.6017357482</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5853149994</td>
    <td align="right">1.6456805252</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2545590291</td>
    <td align="right">0.6363203359</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4820367056</td>
    <td align="right">0.8240645744</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.3898339216</td>
    <td align="right">0.7404485842</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4190308707</td>
    <td align="right">0.6294638821</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-03-01
    18:55:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.545498E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.655637E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.111844E+12</td>
    <td align="right">0.311798E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.779635E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.478477E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.593170E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.927878E+11</td>
    <td align="right">0.194006E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.735977E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.511940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.651438E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.981516E+11</td>
    <td align="right">0.170352E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.820939E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.499173E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.648288E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.980860E+11</td>
    <td align="right">0.134258E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.914538E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.482181E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.631228E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.953650E+11</td>
    <td align="right">0.108051E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.975967E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.487110E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.648288E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.921871E+11</td>
    <td align="right"> 71579513.85</td>
    <td align="right">        0.00</td>
    <td align="right">0.107407E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.509324E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.675847E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.963067E+11</td>
    <td align="right"> 65519105.80</td>
    <td align="right">        0.00</td>
    <td align="right">0.116514E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.486753E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.631228E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.917836E+11</td>
    <td align="right"> 68261416.58</td>
    <td align="right">        0.00</td>
    <td align="right">0.110216E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.506560E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.648288E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.924374E+11</td>
    <td align="right"> 70138391.69</td>
    <td align="right">        0.00</td>
    <td align="right">0.114881E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.527868E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.655637E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.950568E+11</td>
    <td align="right">0.106409E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.106671E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.519228E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.623879E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.964470E+11</td>
    <td align="right">0.200151E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.817645E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.571730E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.675847E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.113522E+12</td>
    <td align="right">0.313184E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.789113E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.612584E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.773877E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.117397E+13</td>
    <td align="right">0.181371E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113907E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.478477E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.593170E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.917836E+11</td>
    <td align="right"> 65519105.80</td>
    <td align="right">        0.00</td>
    <td align="right">0.735977E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.571730E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.675847E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.113522E+12</td>
    <td align="right">0.313184E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.116514E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-03-01
    18:55:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.126076E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.466491E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.785251E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.422137E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.690242E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.458265E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.534618E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.440664E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.428459E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.424320E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.279231E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.412740E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.255517E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.419544E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.268205E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.400623E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.283304E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.407924E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.432792E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.429140E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.808989E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.423119E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.126120E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.465462E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.728856E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.517043E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.255517E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.400623E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.126120E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.466491E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-03-01
    18:55:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   255937.40</td>
    <td align="right">14-JAN-16:00</td>
    <td align="right">    66620.81</td>
    <td align="right">        0.00</td>
    <td align="right">    65616.19</td>
    <td align="right">        0.00</td>
    <td align="right">    59358.04</td>
    <td align="right">       32.62</td>
    <td align="right">        0.00</td>
    <td align="right">    64309.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   259082.56</td>
    <td align="right">23-FEB-15:00</td>
    <td align="right">    41068.77</td>
    <td align="right">        0.00</td>
    <td align="right">    65616.19</td>
    <td align="right">        0.00</td>
    <td align="right">    59480.63</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">    92914.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   264919.15</td>
    <td align="right">27-MAR-15:30</td>
    <td align="right">    41068.77</td>
    <td align="right">        0.00</td>
    <td align="right">    65616.19</td>
    <td align="right">        0.00</td>
    <td align="right">    59634.39</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">    98597.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   303655.75</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">    41068.77</td>
    <td align="right">        0.00</td>
    <td align="right">    65616.19</td>
    <td align="right">        0.00</td>
    <td align="right">    63281.31</td>
    <td align="right">        2.49</td>
    <td align="right">        0.00</td>
    <td align="right">   133686.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   302556.87</td>
    <td align="right">12-MAY-15:30</td>
    <td align="right">    41068.77</td>
    <td align="right">        0.00</td>
    <td align="right">    65616.19</td>
    <td align="right">        0.00</td>
    <td align="right">    62580.34</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">   133289.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   313576.82</td>
    <td align="right">09-JUN-15:00</td>
    <td align="right">    41068.77</td>
    <td align="right">        0.00</td>
    <td align="right">    65616.19</td>
    <td align="right">        0.00</td>
    <td align="right">    66812.24</td>
    <td align="right">        2.49</td>
    <td align="right">        0.00</td>
    <td align="right">   140077.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   290138.24</td>
    <td align="right">17-JUL-14:45</td>
    <td align="right">    41068.77</td>
    <td align="right">        0.00</td>
    <td align="right">    65616.19</td>
    <td align="right">        0.00</td>
    <td align="right">    59866.05</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">   123584.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   297234.06</td>
    <td align="right">06-AUG-13:15</td>
    <td align="right">    41068.77</td>
    <td align="right">        0.00</td>
    <td align="right">    65616.19</td>
    <td align="right">        0.00</td>
    <td align="right">    60600.77</td>
    <td align="right">        2.49</td>
    <td align="right">        0.00</td>
    <td align="right">   129945.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   309250.16</td>
    <td align="right">25-SEP-15:00</td>
    <td align="right">    41068.77</td>
    <td align="right">        0.00</td>
    <td align="right">    65616.19</td>
    <td align="right">        0.00</td>
    <td align="right">    66775.21</td>
    <td align="right">        2.49</td>
    <td align="right">        0.00</td>
    <td align="right">   135787.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   308657.78</td>
    <td align="right">30-OCT-15:30</td>
    <td align="right">    41068.77</td>
    <td align="right">        0.00</td>
    <td align="right">    65616.19</td>
    <td align="right">        0.00</td>
    <td align="right">    65696.67</td>
    <td align="right">        2.49</td>
    <td align="right">        0.00</td>
    <td align="right">   136273.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   273175.15</td>
    <td align="right">20-NOV-16:00</td>
    <td align="right">    69341.95</td>
    <td align="right">        0.00</td>
    <td align="right">    65616.19</td>
    <td align="right">        0.00</td>
    <td align="right">    59358.04</td>
    <td align="right">        2.62</td>
    <td align="right">        0.00</td>
    <td align="right">    78856.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   259920.87</td>
    <td align="right">03-DEC-16:00</td>
    <td align="right">    69341.95</td>
    <td align="right">        0.00</td>
    <td align="right">    65616.19</td>
    <td align="right">        0.00</td>
    <td align="right">    59358.04</td>
    <td align="right">        8.83</td>
    <td align="right">        0.00</td>
    <td align="right">    65595.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   255937.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41068.77</td>
    <td align="right">        0.00</td>
    <td align="right">    65616.19</td>
    <td align="right">        0.00</td>
    <td align="right">    59358.04</td>
    <td align="right">        2.49</td>
    <td align="right">        0.00</td>
    <td align="right">    64309.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   313576.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">    69341.95</td>
    <td align="right">        0.00</td>
    <td align="right">    65616.19</td>
    <td align="right">        0.00</td>
    <td align="right">    66812.24</td>
    <td align="right">       32.62</td>
    <td align="right">        0.00</td>
    <td align="right">   140077.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-03-01
    18:55:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   438340.66</td>
    <td align="right">07-JAN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   438320.66</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   389319.89</td>
    <td align="right">16-FEB-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   387578.41</td>
    <td align="right">        0.00</td>
    <td align="right">     1741.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   365421.43</td>
    <td align="right">04-MAR-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   365401.43</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   332716.21</td>
    <td align="right">13-APR-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   330736.33</td>
    <td align="right">        0.00</td>
    <td align="right">     1979.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   293815.71</td>
    <td align="right">11-MAY-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293795.71</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   205125.57</td>
    <td align="right">22-JUN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   203651.39</td>
    <td align="right">        0.00</td>
    <td align="right">     1474.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   182675.69</td>
    <td align="right">18-JUL-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   182655.69</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   193994.11</td>
    <td align="right">15-AUG-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   193974.11</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   198145.95</td>
    <td align="right">03-SEP-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   196178.82</td>
    <td align="right">        0.00</td>
    <td align="right">     1967.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   277043.74</td>
    <td align="right">19-OCT-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   275070.14</td>
    <td align="right">        0.00</td>
    <td align="right">     1973.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   449908.57</td>
    <td align="right">30-NOV-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   449888.57</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   468371.01</td>
    <td align="right">21-DEC-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   468351.01</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   182675.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   182655.69</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   468371.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   468351.01</td>
    <td align="right">        0.00</td>
    <td align="right">     1979.89</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-03-01
    18:55:11</b></p>
<b>Annual Cost</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Annual Cost-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost [$]</td>
    <td align="right">   286147.38</td>
    <td align="right">     7361.82</td>
    <td align="right">        0.00</td>
    <td align="right">   293509.20</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area [$/m2]</td>
    <td align="right">       57.46</td>
    <td align="right">        1.48</td>
    <td align="right">        0.00</td>
    <td align="right">       58.93</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area [$/m2]</td>
    <td align="right">       57.46</td>
    <td align="right">        1.48</td>
    <td align="right">        0.00</td>
    <td align="right">       58.93</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Tariff Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">PGE_COMMERCIAL_A1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITYPURCHASED:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">(none)</td>
    <td align="right">   286147.38</td>
  </tr>
  <tr>
    <td align="right">PGE_G-NR1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">(none)</td>
    <td align="right">     7361.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PGE_COMMERCIAL_A1></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PGE_COMMERCIAL_A1</b></p>
<p>Timestamp: <b>2018-03-01
    18:55:11</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_PGE_COMMERCIAL_A1_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITYPURCHASED:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">(none)</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_PGE_COMMERCIAL_A1_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    17461.93</td>
    <td align="right">    15418.65</td>
    <td align="right">    16721.67</td>
    <td align="right">    17158.00</td>
    <td align="right">    29164.17</td>
    <td align="right">    30582.78</td>
    <td align="right">    32336.37</td>
    <td align="right">    30322.41</td>
    <td align="right">    31496.01</td>
    <td align="right">    30996.44</td>
    <td align="right">    16490.05</td>
    <td align="right">    17878.89</td>
    <td align="right">   286027.38</td>
    <td align="right">    32336.37</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">      120.00</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    17471.93</td>
    <td align="right">    15428.65</td>
    <td align="right">    16731.67</td>
    <td align="right">    17168.00</td>
    <td align="right">    29174.17</td>
    <td align="right">    30592.78</td>
    <td align="right">    32346.37</td>
    <td align="right">    30332.41</td>
    <td align="right">    31506.01</td>
    <td align="right">    31006.44</td>
    <td align="right">    16500.05</td>
    <td align="right">    17888.89</td>
    <td align="right">   286147.38</td>
    <td align="right">    32346.37</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    17471.93</td>
    <td align="right">    15428.65</td>
    <td align="right">    16731.67</td>
    <td align="right">    17168.00</td>
    <td align="right">    29174.17</td>
    <td align="right">    30592.78</td>
    <td align="right">    32346.37</td>
    <td align="right">    30332.41</td>
    <td align="right">    31506.01</td>
    <td align="right">    31006.44</td>
    <td align="right">    16500.05</td>
    <td align="right">    17888.89</td>
    <td align="right">   286147.38</td>
    <td align="right">    32346.37</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    17471.93</td>
    <td align="right">    15428.65</td>
    <td align="right">    16731.67</td>
    <td align="right">    17168.00</td>
    <td align="right">    29174.17</td>
    <td align="right">    30592.78</td>
    <td align="right">    32346.37</td>
    <td align="right">    30332.41</td>
    <td align="right">    31506.01</td>
    <td align="right">    31006.44</td>
    <td align="right">    16500.05</td>
    <td align="right">    17888.89</td>
    <td align="right">   286147.38</td>
    <td align="right">    32346.37</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_PGE_COMMERCIAL_A1_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_PGE_COMMERCIAL_A1_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_PGE_COMMERCIAL_A1_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_PGE_COMMERCIAL_A1_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_PGE_COMMERCIAL_A1_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    86182.52</td>
    <td align="right">    76046.16</td>
    <td align="right">    82438.15</td>
    <td align="right">    84567.92</td>
    <td align="right">    84565.29</td>
    <td align="right">    87008.59</td>
    <td align="right">    92063.72</td>
    <td align="right">    87191.89</td>
    <td align="right">    89694.08</td>
    <td align="right">    88947.37</td>
    <td align="right">    81318.28</td>
    <td align="right">    88202.56</td>
    <td align="right">  1028226.53</td>
    <td align="right">    92063.72</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      255.94</td>
    <td align="right">      259.08</td>
    <td align="right">      264.92</td>
    <td align="right">      303.66</td>
    <td align="right">      302.56</td>
    <td align="right">      313.58</td>
    <td align="right">      290.14</td>
    <td align="right">      297.23</td>
    <td align="right">      309.25</td>
    <td align="right">      308.66</td>
    <td align="right">      273.18</td>
    <td align="right">      259.92</td>
    <td align="right">     3438.10</td>
    <td align="right">      313.58</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    86182.52</td>
    <td align="right">    76046.16</td>
    <td align="right">    82438.15</td>
    <td align="right">    84567.92</td>
    <td align="right">    84565.29</td>
    <td align="right">    87008.59</td>
    <td align="right">    92063.72</td>
    <td align="right">    87191.89</td>
    <td align="right">    89694.08</td>
    <td align="right">    88947.37</td>
    <td align="right">    81318.28</td>
    <td align="right">    88202.56</td>
    <td align="right">  1028226.53</td>
    <td align="right">    92063.72</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      255.94</td>
    <td align="right">      259.08</td>
    <td align="right">      264.92</td>
    <td align="right">      303.66</td>
    <td align="right">      302.56</td>
    <td align="right">      313.58</td>
    <td align="right">      290.14</td>
    <td align="right">      297.23</td>
    <td align="right">      309.25</td>
    <td align="right">      308.66</td>
    <td align="right">      273.18</td>
    <td align="right">      259.92</td>
    <td align="right">     3438.10</td>
    <td align="right">      313.58</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      255.94</td>
    <td align="right">      259.08</td>
    <td align="right">      264.92</td>
    <td align="right">      303.66</td>
    <td align="right">      302.56</td>
    <td align="right">      313.58</td>
    <td align="right">      290.14</td>
    <td align="right">      297.23</td>
    <td align="right">      309.25</td>
    <td align="right">      308.66</td>
    <td align="right">      273.18</td>
    <td align="right">      259.92</td>
    <td align="right">     3438.10</td>
    <td align="right">      313.58</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      255.94</td>
    <td align="right">      259.08</td>
    <td align="right">      264.92</td>
    <td align="right">      303.66</td>
    <td align="right">      302.56</td>
    <td align="right">      313.58</td>
    <td align="right">      290.14</td>
    <td align="right">      297.23</td>
    <td align="right">      309.25</td>
    <td align="right">      308.66</td>
    <td align="right">      273.18</td>
    <td align="right">      259.92</td>
    <td align="right">     3438.10</td>
    <td align="right">      313.58</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      255.94</td>
    <td align="right">      259.08</td>
    <td align="right">      264.92</td>
    <td align="right">      303.66</td>
    <td align="right">      302.56</td>
    <td align="right">      313.58</td>
    <td align="right">      290.14</td>
    <td align="right">      297.23</td>
    <td align="right">      309.25</td>
    <td align="right">      308.66</td>
    <td align="right">      273.18</td>
    <td align="right">      259.92</td>
    <td align="right">     3438.10</td>
    <td align="right">      313.58</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    86182.52</td>
    <td align="right">    76046.16</td>
    <td align="right">    82438.15</td>
    <td align="right">    84567.92</td>
    <td align="right">    84565.29</td>
    <td align="right">    87008.59</td>
    <td align="right">    92063.72</td>
    <td align="right">    87191.89</td>
    <td align="right">    89694.08</td>
    <td align="right">    88947.37</td>
    <td align="right">    81318.28</td>
    <td align="right">    88202.56</td>
    <td align="right">  1028226.53</td>
    <td align="right">    92063.72</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      255.94</td>
    <td align="right">      259.08</td>
    <td align="right">      264.92</td>
    <td align="right">      303.66</td>
    <td align="right">      302.56</td>
    <td align="right">      313.58</td>
    <td align="right">      290.14</td>
    <td align="right">      297.23</td>
    <td align="right">      309.25</td>
    <td align="right">      308.66</td>
    <td align="right">      273.18</td>
    <td align="right">      259.92</td>
    <td align="right">     3438.10</td>
    <td align="right">      313.58</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    86182.52</td>
    <td align="right">    76046.16</td>
    <td align="right">    82438.15</td>
    <td align="right">    84567.92</td>
    <td align="right">    84565.29</td>
    <td align="right">    87008.59</td>
    <td align="right">    92063.72</td>
    <td align="right">    87191.89</td>
    <td align="right">    89694.08</td>
    <td align="right">    88947.37</td>
    <td align="right">    81318.28</td>
    <td align="right">    88202.56</td>
    <td align="right">  1028226.53</td>
    <td align="right">    92063.72</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      255.94</td>
    <td align="right">      259.08</td>
    <td align="right">      264.92</td>
    <td align="right">      303.66</td>
    <td align="right">      302.56</td>
    <td align="right">      313.58</td>
    <td align="right">      290.14</td>
    <td align="right">      297.23</td>
    <td align="right">      309.25</td>
    <td align="right">      308.66</td>
    <td align="right">      273.18</td>
    <td align="right">      259.92</td>
    <td align="right">     3438.10</td>
    <td align="right">      313.58</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    86182.52</td>
    <td align="right">    76046.16</td>
    <td align="right">    82438.15</td>
    <td align="right">    84567.92</td>
    <td align="right">    84565.29</td>
    <td align="right">    87008.59</td>
    <td align="right">    92063.72</td>
    <td align="right">    87191.89</td>
    <td align="right">    89694.08</td>
    <td align="right">    88947.37</td>
    <td align="right">    81318.28</td>
    <td align="right">    88202.56</td>
    <td align="right">  1028226.53</td>
    <td align="right">    92063.72</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      255.94</td>
    <td align="right">      259.08</td>
    <td align="right">      264.92</td>
    <td align="right">      303.66</td>
    <td align="right">      302.56</td>
    <td align="right">      313.58</td>
    <td align="right">      290.14</td>
    <td align="right">      297.23</td>
    <td align="right">      309.25</td>
    <td align="right">      308.66</td>
    <td align="right">      273.18</td>
    <td align="right">      259.92</td>
    <td align="right">     3438.10</td>
    <td align="right">      313.58</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">    17461.93</td>
    <td align="right">    15418.65</td>
    <td align="right">    16721.67</td>
    <td align="right">    17158.00</td>
    <td align="right">    29164.17</td>
    <td align="right">    30582.78</td>
    <td align="right">    32336.37</td>
    <td align="right">    30322.41</td>
    <td align="right">    31496.01</td>
    <td align="right">    30996.44</td>
    <td align="right">    16490.05</td>
    <td align="right">    17878.89</td>
    <td align="right">   286027.38</td>
    <td align="right">    32336.37</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">    17461.93</td>
    <td align="right">    15418.65</td>
    <td align="right">    16721.67</td>
    <td align="right">    17158.00</td>
    <td align="right">    29164.17</td>
    <td align="right">    30582.78</td>
    <td align="right">    32336.37</td>
    <td align="right">    30322.41</td>
    <td align="right">    31496.01</td>
    <td align="right">    30996.44</td>
    <td align="right">    16490.05</td>
    <td align="right">    17878.89</td>
    <td align="right">   286027.38</td>
    <td align="right">    32336.37</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">    86182.52</td>
    <td align="right">    76046.16</td>
    <td align="right">    82438.15</td>
    <td align="right">    84567.92</td>
    <td align="right">    84565.29</td>
    <td align="right">    87008.59</td>
    <td align="right">    92063.72</td>
    <td align="right">    87191.89</td>
    <td align="right">    89694.08</td>
    <td align="right">    88947.37</td>
    <td align="right">    81318.28</td>
    <td align="right">    88202.56</td>
    <td align="right">  1028226.53</td>
    <td align="right">    92063.72</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_PGE_COMMERCIAL_A1_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
EnergyCharges SUM RealTimePriceCosts<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PGE_G-NR1></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PGE_G-NR1</b></p>
<p>Timestamp: <b>2018-03-01
    18:55:11</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_PGE_G-NR1_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">(none)</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">Therm</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_PGE_G-NR1_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1281.62</td>
    <td align="right">      811.15</td>
    <td align="right">      721.55</td>
    <td align="right">      506.84</td>
    <td align="right">      412.43</td>
    <td align="right">      280.71</td>
    <td align="right">      260.54</td>
    <td align="right">      270.00</td>
    <td align="right">      283.86</td>
    <td align="right">      416.65</td>
    <td align="right">      834.51</td>
    <td align="right">     1281.96</td>
    <td align="right">     7361.82</td>
    <td align="right">     1281.96</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1281.62</td>
    <td align="right">      811.15</td>
    <td align="right">      721.55</td>
    <td align="right">      506.84</td>
    <td align="right">      412.43</td>
    <td align="right">      280.71</td>
    <td align="right">      260.54</td>
    <td align="right">      270.00</td>
    <td align="right">      283.86</td>
    <td align="right">      416.65</td>
    <td align="right">      834.51</td>
    <td align="right">     1281.96</td>
    <td align="right">     7361.82</td>
    <td align="right">     1281.96</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1281.62</td>
    <td align="right">      811.15</td>
    <td align="right">      721.55</td>
    <td align="right">      506.84</td>
    <td align="right">      412.43</td>
    <td align="right">      280.71</td>
    <td align="right">      260.54</td>
    <td align="right">      270.00</td>
    <td align="right">      283.86</td>
    <td align="right">      416.65</td>
    <td align="right">      834.51</td>
    <td align="right">     1281.96</td>
    <td align="right">     7361.82</td>
    <td align="right">     1281.96</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1281.62</td>
    <td align="right">      811.15</td>
    <td align="right">      721.55</td>
    <td align="right">      506.84</td>
    <td align="right">      412.43</td>
    <td align="right">      280.71</td>
    <td align="right">      260.54</td>
    <td align="right">      270.00</td>
    <td align="right">      283.86</td>
    <td align="right">      416.65</td>
    <td align="right">      834.51</td>
    <td align="right">     1281.96</td>
    <td align="right">     7361.82</td>
    <td align="right">     1281.96</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_PGE_G-NR1_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_PGE_G-NR1_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_PGE_G-NR1_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_PGE_G-NR1_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_PGE_G-NR1_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     1239.18</td>
    <td align="right">      784.28</td>
    <td align="right">      697.66</td>
    <td align="right">      548.49</td>
    <td align="right">      446.32</td>
    <td align="right">      303.78</td>
    <td align="right">      281.95</td>
    <td align="right">      292.18</td>
    <td align="right">      307.18</td>
    <td align="right">      450.88</td>
    <td align="right">      806.88</td>
    <td align="right">     1239.50</td>
    <td align="right">     7398.29</td>
    <td align="right">     1239.50</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       14.96</td>
    <td align="right">       13.28</td>
    <td align="right">       12.47</td>
    <td align="right">       11.35</td>
    <td align="right">       10.02</td>
    <td align="right">        7.00</td>
    <td align="right">        6.23</td>
    <td align="right">        6.62</td>
    <td align="right">        6.76</td>
    <td align="right">        9.45</td>
    <td align="right">       15.35</td>
    <td align="right">       15.98</td>
    <td align="right">      129.48</td>
    <td align="right">       15.98</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     1239.18</td>
    <td align="right">      784.28</td>
    <td align="right">      697.66</td>
    <td align="right">      548.49</td>
    <td align="right">      446.32</td>
    <td align="right">      303.78</td>
    <td align="right">      281.95</td>
    <td align="right">      292.18</td>
    <td align="right">      307.18</td>
    <td align="right">      450.88</td>
    <td align="right">      806.88</td>
    <td align="right">     1239.50</td>
    <td align="right">     7398.29</td>
    <td align="right">     1239.50</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       14.96</td>
    <td align="right">       13.28</td>
    <td align="right">       12.47</td>
    <td align="right">       11.35</td>
    <td align="right">       10.02</td>
    <td align="right">        7.00</td>
    <td align="right">        6.23</td>
    <td align="right">        6.62</td>
    <td align="right">        6.76</td>
    <td align="right">        9.45</td>
    <td align="right">       15.35</td>
    <td align="right">       15.98</td>
    <td align="right">      129.48</td>
    <td align="right">       15.98</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       14.96</td>
    <td align="right">       13.28</td>
    <td align="right">       12.47</td>
    <td align="right">       11.35</td>
    <td align="right">       10.02</td>
    <td align="right">        7.00</td>
    <td align="right">        6.23</td>
    <td align="right">        6.62</td>
    <td align="right">        6.76</td>
    <td align="right">        9.45</td>
    <td align="right">       15.35</td>
    <td align="right">       15.98</td>
    <td align="right">      129.48</td>
    <td align="right">       15.98</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       14.96</td>
    <td align="right">       13.28</td>
    <td align="right">       12.47</td>
    <td align="right">       11.35</td>
    <td align="right">       10.02</td>
    <td align="right">        7.00</td>
    <td align="right">        6.23</td>
    <td align="right">        6.62</td>
    <td align="right">        6.76</td>
    <td align="right">        9.45</td>
    <td align="right">       15.35</td>
    <td align="right">       15.98</td>
    <td align="right">      129.48</td>
    <td align="right">       15.98</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       14.96</td>
    <td align="right">       13.28</td>
    <td align="right">       12.47</td>
    <td align="right">       11.35</td>
    <td align="right">       10.02</td>
    <td align="right">        7.00</td>
    <td align="right">        6.23</td>
    <td align="right">        6.62</td>
    <td align="right">        6.76</td>
    <td align="right">        9.45</td>
    <td align="right">       15.35</td>
    <td align="right">       15.98</td>
    <td align="right">      129.48</td>
    <td align="right">       15.98</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     1239.18</td>
    <td align="right">      784.28</td>
    <td align="right">      697.66</td>
    <td align="right">      548.49</td>
    <td align="right">      446.32</td>
    <td align="right">      303.78</td>
    <td align="right">      281.95</td>
    <td align="right">      292.18</td>
    <td align="right">      307.18</td>
    <td align="right">      450.88</td>
    <td align="right">      806.88</td>
    <td align="right">     1239.50</td>
    <td align="right">     7398.29</td>
    <td align="right">     1239.50</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       14.96</td>
    <td align="right">       13.28</td>
    <td align="right">       12.47</td>
    <td align="right">       11.35</td>
    <td align="right">       10.02</td>
    <td align="right">        7.00</td>
    <td align="right">        6.23</td>
    <td align="right">        6.62</td>
    <td align="right">        6.76</td>
    <td align="right">        9.45</td>
    <td align="right">       15.35</td>
    <td align="right">       15.98</td>
    <td align="right">      129.48</td>
    <td align="right">       15.98</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     1239.18</td>
    <td align="right">      784.28</td>
    <td align="right">      697.66</td>
    <td align="right">      548.49</td>
    <td align="right">      446.32</td>
    <td align="right">      303.78</td>
    <td align="right">      281.95</td>
    <td align="right">      292.18</td>
    <td align="right">      307.18</td>
    <td align="right">      450.88</td>
    <td align="right">      806.88</td>
    <td align="right">     1239.50</td>
    <td align="right">     7398.29</td>
    <td align="right">     1239.50</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       14.96</td>
    <td align="right">       13.28</td>
    <td align="right">       12.47</td>
    <td align="right">       11.35</td>
    <td align="right">       10.02</td>
    <td align="right">        7.00</td>
    <td align="right">        6.23</td>
    <td align="right">        6.62</td>
    <td align="right">        6.76</td>
    <td align="right">        9.45</td>
    <td align="right">       15.35</td>
    <td align="right">       15.98</td>
    <td align="right">      129.48</td>
    <td align="right">       15.98</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     1239.18</td>
    <td align="right">      784.28</td>
    <td align="right">      697.66</td>
    <td align="right">      548.49</td>
    <td align="right">      446.32</td>
    <td align="right">      303.78</td>
    <td align="right">      281.95</td>
    <td align="right">      292.18</td>
    <td align="right">      307.18</td>
    <td align="right">      450.88</td>
    <td align="right">      806.88</td>
    <td align="right">     1239.50</td>
    <td align="right">     7398.29</td>
    <td align="right">     1239.50</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       14.96</td>
    <td align="right">       13.28</td>
    <td align="right">       12.47</td>
    <td align="right">       11.35</td>
    <td align="right">       10.02</td>
    <td align="right">        7.00</td>
    <td align="right">        6.23</td>
    <td align="right">        6.62</td>
    <td align="right">        6.76</td>
    <td align="right">        9.45</td>
    <td align="right">       15.35</td>
    <td align="right">       15.98</td>
    <td align="right">      129.48</td>
    <td align="right">       15.98</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">     1281.62</td>
    <td align="right">      811.15</td>
    <td align="right">      721.55</td>
    <td align="right">      506.84</td>
    <td align="right">      412.43</td>
    <td align="right">      280.71</td>
    <td align="right">      260.54</td>
    <td align="right">      270.00</td>
    <td align="right">      283.86</td>
    <td align="right">      416.65</td>
    <td align="right">      834.51</td>
    <td align="right">     1281.96</td>
    <td align="right">     7361.82</td>
    <td align="right">     1281.96</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">     1281.62</td>
    <td align="right">      811.15</td>
    <td align="right">      721.55</td>
    <td align="right">      506.84</td>
    <td align="right">      412.43</td>
    <td align="right">      280.71</td>
    <td align="right">      260.54</td>
    <td align="right">      270.00</td>
    <td align="right">      283.86</td>
    <td align="right">      416.65</td>
    <td align="right">      834.51</td>
    <td align="right">     1281.96</td>
    <td align="right">     7361.82</td>
    <td align="right">     1281.96</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">     1239.18</td>
    <td align="right">      784.28</td>
    <td align="right">      697.66</td>
    <td align="right">      548.49</td>
    <td align="right">      446.32</td>
    <td align="right">      303.78</td>
    <td align="right">      281.95</td>
    <td align="right">      292.18</td>
    <td align="right">      307.18</td>
    <td align="right">      450.88</td>
    <td align="right">      806.88</td>
    <td align="right">     1239.50</td>
    <td align="right">     7398.29</td>
    <td align="right">     1239.50</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_PGE_G-NR1_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
EnergyCharges SUM RealTimePriceCosts<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-03-01
    18:55:11</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">{CAF23E39-336A-44AA-8FD9-EF484FF8947F}</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas</td>
    <td align="right">ElectricityPurchased</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">     7361.82</td>
    <td align="right">   286147.38</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">     7361.82</td>
    <td align="right">   286147.38</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">     7361.82</td>
    <td align="right">   286147.38</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">     7361.82</td>
    <td align="right">   286147.38</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">     7361.82</td>
    <td align="right">   286147.38</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">     7361.82</td>
    <td align="right">   286147.38</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">     7361.82</td>
    <td align="right">   286147.38</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">     7361.82</td>
    <td align="right">   286147.38</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">     7361.82</td>
    <td align="right">   286147.38</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">     7361.82</td>
    <td align="right">   286147.38</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">     7361.82</td>
    <td align="right">   286147.38</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">     7361.82</td>
    <td align="right">   286147.38</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">     7361.82</td>
    <td align="right">   286147.38</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">     7361.82</td>
    <td align="right">   286147.38</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">     7361.82</td>
    <td align="right">   286147.38</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">     7361.82</td>
    <td align="right">   286147.38</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">     7361.82</td>
    <td align="right">   286147.38</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">     7361.82</td>
    <td align="right">   286147.38</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">     7361.82</td>
    <td align="right">   286147.38</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">     7361.82</td>
    <td align="right">   286147.38</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">     7361.82</td>
    <td align="right">   286147.38</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">     7361.82</td>
    <td align="right">   286147.38</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">     7361.82</td>
    <td align="right">   286147.38</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">     7361.82</td>
    <td align="right">   286147.38</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">     7361.82</td>
    <td align="right">   286147.38</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">   293509.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293509.20</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">   293509.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293509.20</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">   293509.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293509.20</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">   293509.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293509.20</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">   293509.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293509.20</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">   293509.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293509.20</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">   293509.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293509.20</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">   293509.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293509.20</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">   293509.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293509.20</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">   293509.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293509.20</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">   293509.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293509.20</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">   293509.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293509.20</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">   293509.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293509.20</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">   293509.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293509.20</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">   293509.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293509.20</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">   293509.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293509.20</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">   293509.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293509.20</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">   293509.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293509.20</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">   293509.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293509.20</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">   293509.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293509.20</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">   293509.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293509.20</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">   293509.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293509.20</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">   293509.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293509.20</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">   293509.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293509.20</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">   293509.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293509.20</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">    18753.55</td>
    <td align="right">    16239.79</td>
    <td align="right">    17453.23</td>
    <td align="right">    17674.84</td>
    <td align="right">    29586.60</td>
    <td align="right">    30873.50</td>
    <td align="right">    32606.91</td>
    <td align="right">    30602.40</td>
    <td align="right">    31789.87</td>
    <td align="right">    31423.09</td>
    <td align="right">    17334.57</td>
    <td align="right">    19170.85</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">    18753.55</td>
    <td align="right">    16239.79</td>
    <td align="right">    17453.23</td>
    <td align="right">    17674.84</td>
    <td align="right">    29586.60</td>
    <td align="right">    30873.50</td>
    <td align="right">    32606.91</td>
    <td align="right">    30602.40</td>
    <td align="right">    31789.87</td>
    <td align="right">    31423.09</td>
    <td align="right">    17334.57</td>
    <td align="right">    19170.85</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">    18753.55</td>
    <td align="right">    16239.79</td>
    <td align="right">    17453.23</td>
    <td align="right">    17674.84</td>
    <td align="right">    29586.60</td>
    <td align="right">    30873.50</td>
    <td align="right">    32606.91</td>
    <td align="right">    30602.40</td>
    <td align="right">    31789.87</td>
    <td align="right">    31423.09</td>
    <td align="right">    17334.57</td>
    <td align="right">    19170.85</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">    18753.55</td>
    <td align="right">    16239.79</td>
    <td align="right">    17453.23</td>
    <td align="right">    17674.84</td>
    <td align="right">    29586.60</td>
    <td align="right">    30873.50</td>
    <td align="right">    32606.91</td>
    <td align="right">    30602.40</td>
    <td align="right">    31789.87</td>
    <td align="right">    31423.09</td>
    <td align="right">    17334.57</td>
    <td align="right">    19170.85</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">    18753.55</td>
    <td align="right">    16239.79</td>
    <td align="right">    17453.23</td>
    <td align="right">    17674.84</td>
    <td align="right">    29586.60</td>
    <td align="right">    30873.50</td>
    <td align="right">    32606.91</td>
    <td align="right">    30602.40</td>
    <td align="right">    31789.87</td>
    <td align="right">    31423.09</td>
    <td align="right">    17334.57</td>
    <td align="right">    19170.85</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">    18753.55</td>
    <td align="right">    16239.79</td>
    <td align="right">    17453.23</td>
    <td align="right">    17674.84</td>
    <td align="right">    29586.60</td>
    <td align="right">    30873.50</td>
    <td align="right">    32606.91</td>
    <td align="right">    30602.40</td>
    <td align="right">    31789.87</td>
    <td align="right">    31423.09</td>
    <td align="right">    17334.57</td>
    <td align="right">    19170.85</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">    18753.55</td>
    <td align="right">    16239.79</td>
    <td align="right">    17453.23</td>
    <td align="right">    17674.84</td>
    <td align="right">    29586.60</td>
    <td align="right">    30873.50</td>
    <td align="right">    32606.91</td>
    <td align="right">    30602.40</td>
    <td align="right">    31789.87</td>
    <td align="right">    31423.09</td>
    <td align="right">    17334.57</td>
    <td align="right">    19170.85</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">    18753.55</td>
    <td align="right">    16239.79</td>
    <td align="right">    17453.23</td>
    <td align="right">    17674.84</td>
    <td align="right">    29586.60</td>
    <td align="right">    30873.50</td>
    <td align="right">    32606.91</td>
    <td align="right">    30602.40</td>
    <td align="right">    31789.87</td>
    <td align="right">    31423.09</td>
    <td align="right">    17334.57</td>
    <td align="right">    19170.85</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">    18753.55</td>
    <td align="right">    16239.79</td>
    <td align="right">    17453.23</td>
    <td align="right">    17674.84</td>
    <td align="right">    29586.60</td>
    <td align="right">    30873.50</td>
    <td align="right">    32606.91</td>
    <td align="right">    30602.40</td>
    <td align="right">    31789.87</td>
    <td align="right">    31423.09</td>
    <td align="right">    17334.57</td>
    <td align="right">    19170.85</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">    18753.55</td>
    <td align="right">    16239.79</td>
    <td align="right">    17453.23</td>
    <td align="right">    17674.84</td>
    <td align="right">    29586.60</td>
    <td align="right">    30873.50</td>
    <td align="right">    32606.91</td>
    <td align="right">    30602.40</td>
    <td align="right">    31789.87</td>
    <td align="right">    31423.09</td>
    <td align="right">    17334.57</td>
    <td align="right">    19170.85</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">    18753.55</td>
    <td align="right">    16239.79</td>
    <td align="right">    17453.23</td>
    <td align="right">    17674.84</td>
    <td align="right">    29586.60</td>
    <td align="right">    30873.50</td>
    <td align="right">    32606.91</td>
    <td align="right">    30602.40</td>
    <td align="right">    31789.87</td>
    <td align="right">    31423.09</td>
    <td align="right">    17334.57</td>
    <td align="right">    19170.85</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">    18753.55</td>
    <td align="right">    16239.79</td>
    <td align="right">    17453.23</td>
    <td align="right">    17674.84</td>
    <td align="right">    29586.60</td>
    <td align="right">    30873.50</td>
    <td align="right">    32606.91</td>
    <td align="right">    30602.40</td>
    <td align="right">    31789.87</td>
    <td align="right">    31423.09</td>
    <td align="right">    17334.57</td>
    <td align="right">    19170.85</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">    18753.55</td>
    <td align="right">    16239.79</td>
    <td align="right">    17453.23</td>
    <td align="right">    17674.84</td>
    <td align="right">    29586.60</td>
    <td align="right">    30873.50</td>
    <td align="right">    32606.91</td>
    <td align="right">    30602.40</td>
    <td align="right">    31789.87</td>
    <td align="right">    31423.09</td>
    <td align="right">    17334.57</td>
    <td align="right">    19170.85</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">    18753.55</td>
    <td align="right">    16239.79</td>
    <td align="right">    17453.23</td>
    <td align="right">    17674.84</td>
    <td align="right">    29586.60</td>
    <td align="right">    30873.50</td>
    <td align="right">    32606.91</td>
    <td align="right">    30602.40</td>
    <td align="right">    31789.87</td>
    <td align="right">    31423.09</td>
    <td align="right">    17334.57</td>
    <td align="right">    19170.85</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">    18753.55</td>
    <td align="right">    16239.79</td>
    <td align="right">    17453.23</td>
    <td align="right">    17674.84</td>
    <td align="right">    29586.60</td>
    <td align="right">    30873.50</td>
    <td align="right">    32606.91</td>
    <td align="right">    30602.40</td>
    <td align="right">    31789.87</td>
    <td align="right">    31423.09</td>
    <td align="right">    17334.57</td>
    <td align="right">    19170.85</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">    18753.55</td>
    <td align="right">    16239.79</td>
    <td align="right">    17453.23</td>
    <td align="right">    17674.84</td>
    <td align="right">    29586.60</td>
    <td align="right">    30873.50</td>
    <td align="right">    32606.91</td>
    <td align="right">    30602.40</td>
    <td align="right">    31789.87</td>
    <td align="right">    31423.09</td>
    <td align="right">    17334.57</td>
    <td align="right">    19170.85</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">    18753.55</td>
    <td align="right">    16239.79</td>
    <td align="right">    17453.23</td>
    <td align="right">    17674.84</td>
    <td align="right">    29586.60</td>
    <td align="right">    30873.50</td>
    <td align="right">    32606.91</td>
    <td align="right">    30602.40</td>
    <td align="right">    31789.87</td>
    <td align="right">    31423.09</td>
    <td align="right">    17334.57</td>
    <td align="right">    19170.85</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">    18753.55</td>
    <td align="right">    16239.79</td>
    <td align="right">    17453.23</td>
    <td align="right">    17674.84</td>
    <td align="right">    29586.60</td>
    <td align="right">    30873.50</td>
    <td align="right">    32606.91</td>
    <td align="right">    30602.40</td>
    <td align="right">    31789.87</td>
    <td align="right">    31423.09</td>
    <td align="right">    17334.57</td>
    <td align="right">    19170.85</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">    18753.55</td>
    <td align="right">    16239.79</td>
    <td align="right">    17453.23</td>
    <td align="right">    17674.84</td>
    <td align="right">    29586.60</td>
    <td align="right">    30873.50</td>
    <td align="right">    32606.91</td>
    <td align="right">    30602.40</td>
    <td align="right">    31789.87</td>
    <td align="right">    31423.09</td>
    <td align="right">    17334.57</td>
    <td align="right">    19170.85</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">    18753.55</td>
    <td align="right">    16239.79</td>
    <td align="right">    17453.23</td>
    <td align="right">    17674.84</td>
    <td align="right">    29586.60</td>
    <td align="right">    30873.50</td>
    <td align="right">    32606.91</td>
    <td align="right">    30602.40</td>
    <td align="right">    31789.87</td>
    <td align="right">    31423.09</td>
    <td align="right">    17334.57</td>
    <td align="right">    19170.85</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">    18753.55</td>
    <td align="right">    16239.79</td>
    <td align="right">    17453.23</td>
    <td align="right">    17674.84</td>
    <td align="right">    29586.60</td>
    <td align="right">    30873.50</td>
    <td align="right">    32606.91</td>
    <td align="right">    30602.40</td>
    <td align="right">    31789.87</td>
    <td align="right">    31423.09</td>
    <td align="right">    17334.57</td>
    <td align="right">    19170.85</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">    18753.55</td>
    <td align="right">    16239.79</td>
    <td align="right">    17453.23</td>
    <td align="right">    17674.84</td>
    <td align="right">    29586.60</td>
    <td align="right">    30873.50</td>
    <td align="right">    32606.91</td>
    <td align="right">    30602.40</td>
    <td align="right">    31789.87</td>
    <td align="right">    31423.09</td>
    <td align="right">    17334.57</td>
    <td align="right">    19170.85</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">    18753.55</td>
    <td align="right">    16239.79</td>
    <td align="right">    17453.23</td>
    <td align="right">    17674.84</td>
    <td align="right">    29586.60</td>
    <td align="right">    30873.50</td>
    <td align="right">    32606.91</td>
    <td align="right">    30602.40</td>
    <td align="right">    31789.87</td>
    <td align="right">    31423.09</td>
    <td align="right">    17334.57</td>
    <td align="right">    19170.85</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">    18753.55</td>
    <td align="right">    16239.79</td>
    <td align="right">    17453.23</td>
    <td align="right">    17674.84</td>
    <td align="right">    29586.60</td>
    <td align="right">    30873.50</td>
    <td align="right">    32606.91</td>
    <td align="right">    30602.40</td>
    <td align="right">    31789.87</td>
    <td align="right">    31423.09</td>
    <td align="right">    17334.57</td>
    <td align="right">    19170.85</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">    18753.55</td>
    <td align="right">    16239.79</td>
    <td align="right">    17453.23</td>
    <td align="right">    17674.84</td>
    <td align="right">    29586.60</td>
    <td align="right">    30873.50</td>
    <td align="right">    32606.91</td>
    <td align="right">    30602.40</td>
    <td align="right">    31789.87</td>
    <td align="right">    31423.09</td>
    <td align="right">    17334.57</td>
    <td align="right">    19170.85</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Gas</td>
    <td align="right">Energy</td>
    <td align="right">Energy Cost</td>
    <td align="right">     7361.82</td>
    <td align="right">   133333.66</td>
    <td align="right">     18.1115</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased</td>
    <td align="right">Energy</td>
    <td align="right">Energy Cost</td>
    <td align="right">   286147.38</td>
    <td align="right">  4982726.56</td>
    <td align="right">     17.4131</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">  5116060.22</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">  5116060.22</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">  5116060.22</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">  5116060.22</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">  5116060.22</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">   293509.20</td>
    <td align="right">   284833.88</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">   293509.20</td>
    <td align="right">   276353.16</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">   293509.20</td>
    <td align="right">   268116.75</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">   293509.20</td>
    <td align="right">   260293.13</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">   293509.20</td>
    <td align="right">   252768.30</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">   293509.20</td>
    <td align="right">   245446.81</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">   293509.20</td>
    <td align="right">   238357.73</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">   293509.20</td>
    <td align="right">   231492.56</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">   293509.20</td>
    <td align="right">   224869.11</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">   293509.20</td>
    <td align="right">   218435.11</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">   293509.20</td>
    <td align="right">   212155.36</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">   293509.20</td>
    <td align="right">   206073.15</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">   293509.20</td>
    <td align="right">   200171.28</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">   293509.20</td>
    <td align="right">   194427.19</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">   293509.20</td>
    <td align="right">   188837.51</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">   293509.20</td>
    <td align="right">   183408.95</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">   293509.20</td>
    <td align="right">   178121.28</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">   293509.20</td>
    <td align="right">   172971.34</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">   293509.20</td>
    <td align="right">   167966.09</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">   293509.20</td>
    <td align="right">   163114.63</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">   293509.20</td>
    <td align="right">   158416.35</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">   293509.20</td>
    <td align="right">   153857.61</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">   293509.20</td>
    <td align="right">   149434.14</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">   293509.20</td>
    <td align="right">   145154.12</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">   293509.20</td>
    <td align="right">   140984.69</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">  5116060.22</td>
  </tr>
</table>
<br><br>
</body>
</html>
