  {ea64e6f8-34bb-4306-adb7-cea655125de7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6343bc38-f107-46f0-bf72-558edf00ec91}, !- Handle
  {a67df7f8-2569-4283-be16-f2fa66f0c09e}, !- Name
  {ea64e6f8-34bb-4306-adb7-cea655125de7}, !- Source Object
  3,                                      !- Outlet Port
  {e54df217-c84a-4b2f-aa54-3c63e708e5ec}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {afa2c9e1-6477-49b0-92ad-dfd67c1eb743}, !- Handle
  Controller Water Coil 3,                !- Name
  {237e2db6-48b4-4b10-8205-ce51ad7f59c2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a5c67710-2278-440b-b707-aad13f9a1a54}, !- Handle
  Zone South Perimeter Space - Story Ground VAV Term, !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  {21721cf5-7e1b-404c-8287-113d52e7d12d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {237e2db6-48b4-4b10-8205-ce51ad7f59c2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4456331b-0434-49a3-b031-39ccb1242bbf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {44568444-ef0f-465a-827b-e1ed21d0718a}, !- Handle
  Node 64,                                !- Name
  {4456331b-0434-49a3-b031-39ccb1242bbf}, !- Inlet Port
  {a3603f7d-706d-44e6-8d2f-2fa9bbcd3c43}; !- Outlet Port

OS:Node,
  {7e7d3e58-6f0b-4ea6-a2a8-732e011d296b}, !- Handle
  Node 65,                                !- Name
  {bf0dbe2c-2b99-4271-bf14-45015eec2b35}, !- Inlet Port
  {c9044967-f4fa-41f9-aeaa-91141ed7bc46}; !- Outlet Port

OS:Connection,
  {a3603f7d-706d-44e6-8d2f-2fa9bbcd3c43}, !- Handle
  {b0a4a3eb-a0cb-4e2b-b745-a68f4e605990}, !- Name
  {44568444-ef0f-465a-827b-e1ed21d0718a}, !- Source Object
  3,                                      !- Outlet Port
  {237e1779-8c62-475e-84c5-e6528c73de88}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf0dbe2c-2b99-4271-bf14-45015eec2b35}, !- Handle
  {4e11dbdb-aa4f-4802-bd8e-e82294540b9d}, !- Name
  {5da762b7-ef0e-4e77-95a3-b92be935e162}, !- Source Object
  12,                                     !- Outlet Port
  {7e7d3e58-6f0b-4ea6-a2a8-732e011d296b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9044967-f4fa-41f9-aeaa-91141ed7bc46}, !- Handle
  {bce9edab-5bb4-40b0-aad5-f00552db38fd}, !- Name
  {7e7d3e58-6f0b-4ea6-a2a8-732e011d296b}, !- Source Object
  3,                                      !- Outlet Port
  {78cb151b-d7df-4056-b901-557c793e6c9f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3df6574a-171c-47d6-8a53-db3f63f7f53a}, !- Handle
  Node 66,                                !- Name
  {64986aa6-c2f2-4b81-b4a6-6f237e728fd8}, !- Inlet Port
  {21721cf5-7e1b-404c-8287-113d52e7d12d}; !- Outlet Port

OS:Connection,
  {64986aa6-c2f2-4b81-b4a6-6f237e728fd8}, !- Handle
  {ea96fccd-e052-45d1-b530-497df7fbfcb2}, !- Name
  {7c0a39b6-af40-4a82-afe1-a7cbc3d0cab6}, !- Source Object
  4,                                      !- Outlet Port
  {3df6574a-171c-47d6-8a53-db3f63f7f53a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21721cf5-7e1b-404c-8287-113d52e7d12d}, !- Handle
  {0bb5b18b-774c-425c-bfe2-7c2db1622b6a}, !- Name
  {3df6574a-171c-47d6-8a53-db3f63f7f53a}, !- Source Object
  3,                                      !- Outlet Port
  {a5c67710-2278-440b-b707-aad13f9a1a54}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4456331b-0434-49a3-b031-39ccb1242bbf}, !- Handle
  {bfa68717-dbd8-4055-9a92-827d063e77f3}, !- Name
  {a5c67710-2278-440b-b707-aad13f9a1a54}, !- Source Object
  12,                                     !- Outlet Port
  {44568444-ef0f-465a-827b-e1ed21d0718a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d518e7d8-688c-42c7-8e52-9239932c355e}, !- Handle
  Zone Core Space - Story Ground Rht Coil, !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4354664f-afbb-46e7-bcac-eacf0fb51fb6}, !- Water Inlet Node Name
  {ca831596-509b-4728-a463-b73543761781}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {38ff969e-28d4-469d-b829-e607cc56c8ae}, !- Handle
  Node 67,                                !- Name
  {70a88362-c00b-4fd9-b07a-552b5b68f65a}, !- Inlet Port
  {4354664f-afbb-46e7-bcac-eacf0fb51fb6}; !- Outlet Port

OS:Connection,
  {70a88362-c00b-4fd9-b07a-552b5b68f65a}, !- Handle
  {6bd07b98-ab0b-4a0c-8f0b-73769003987a}, !- Name
  {1327a424-a4cc-4077-ac44-08b60d4b0bf0}, !- Source Object
  7,                                      !- Outlet Port
  {38ff969e-28d4-469d-b829-e607cc56c8ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e622327-d351-42f7-95fa-c75a24949e46}, !- Handle
  Node 68,                                !- Name
  {ca831596-509b-4728-a463-b73543761781}, !- Inlet Port
  {4191d166-02a6-4c99-adbd-ef34c2b99076}; !- Outlet Port

OS:Connection,
  {4354664f-afbb-46e7-bcac-eacf0fb51fb6}, !- Handle
  {4a078a40-78bb-4e85-abac-dc3af073fe2e}, !- Name
  {38ff969e-28d4-469d-b829-e607cc56c8ae}, !- Source Object
  3,                                      !- Outlet Port
  {d518e7d8-688c-42c7-8e52-9239932c355e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ca831596-509b-4728-a463-b73543761781}, !- Handle
  {307875ce-9b79-40ca-9eef-932bea88becd}, !- Name
  {d518e7d8-688c-42c7-8e52-9239932c355e}, !- Source Object
  6,                                      !- Outlet Port
  {8e622327-d351-42f7-95fa-c75a24949e46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4191d166-02a6-4c99-adbd-ef34c2b99076}, !- Handle
  {459be676-62d4-4837-b025-442b96f94511}, !- Name
  {8e622327-d351-42f7-95fa-c75a24949e46}, !- Source Object
  3,                                      !- Outlet Port
  {e54df217-c84a-4b2f-aa54-3c63e708e5ec}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {56020b52-29a6-4241-a33e-17fa89da08fb}, !- Handle
  Controller Water Coil 4,                !- Name
  {d518e7d8-688c-42c7-8e52-9239932c355e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {784c2ee2-91b4-4f7e-86ba-6b54f84d47a3}, !- Handle
  Zone Core Space - Story Ground VAV Term, !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  {91a46dde-f364-482a-8256-91ac8a59b607}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.327324590887101,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d518e7d8-688c-42c7-8e52-9239932c355e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d1d291b7-9004-439d-8cfd-f4e72eb0ef52}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e8bcfa64-d95c-4c80-9896-007fe3946f5e}, !- Handle
  Node 69,                                !- Name
  {d1d291b7-9004-439d-8cfd-f4e72eb0ef52}, !- Inlet Port
  {1c8a0036-993c-4d54-92c9-a85c92b4a5db}; !- Outlet Port

OS:Node,
  {417b3001-9e6e-4329-8496-b1fc4f81efba}, !- Handle
  Node 70,                                !- Name
  {7183986b-7bee-4c73-9d2c-75ba7eac9b1a}, !- Inlet Port
  {f23de3ab-00a2-4cfe-933b-68435a8e0550}; !- Outlet Port

OS:Connection,
  {1c8a0036-993c-4d54-92c9-a85c92b4a5db}, !- Handle
  {c8257830-7dde-4a66-8f8e-5dddf2704ccb}, !- Name
  {e8bcfa64-d95c-4c80-9896-007fe3946f5e}, !- Source Object
  3,                                      !- Outlet Port
  {5dab39e7-0585-4d34-84fe-6477fdd4dfca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7183986b-7bee-4c73-9d2c-75ba7eac9b1a}, !- Handle
  {824cc4f8-d4b5-4416-b19e-f0d5aa3ec68a}, !- Name
  {6be56770-42fa-4227-b607-85d2762da164}, !- Source Object
  12,                                     !- Outlet Port
  {417b3001-9e6e-4329-8496-b1fc4f81efba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f23de3ab-00a2-4cfe-933b-68435a8e0550}, !- Handle
  {0f6b38c8-e523-4c9d-8a01-8830ecd9c37b}, !- Name
  {417b3001-9e6e-4329-8496-b1fc4f81efba}, !- Source Object
  3,                                      !- Outlet Port
  {78cb151b-d7df-4056-b901-557c793e6c9f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {43a3efd2-41b5-4d13-bf2c-a30400d10784}, !- Handle
  Node 71,                                !- Name
  {2e27accb-b76b-4434-a036-c73b10120a05}, !- Inlet Port
  {91a46dde-f364-482a-8256-91ac8a59b607}; !- Outlet Port

OS:Connection,
  {2e27accb-b76b-4434-a036-c73b10120a05}, !- Handle
  {49cf9a9c-4262-4025-8957-3c233e28b45e}, !- Name
  {7c0a39b6-af40-4a82-afe1-a7cbc3d0cab6}, !- Source Object
  5,                                      !- Outlet Port
  {43a3efd2-41b5-4d13-bf2c-a30400d10784}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91a46dde-f364-482a-8256-91ac8a59b607}, !- Handle
  {3e97202b-e8c7-4f92-a795-9ef6966ecf80}, !- Name
  {43a3efd2-41b5-4d13-bf2c-a30400d10784}, !- Source Object
  3,                                      !- Outlet Port
  {784c2ee2-91b4-4f7e-86ba-6b54f84d47a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1d291b7-9004-439d-8cfd-f4e72eb0ef52}, !- Handle
  {7b92fc6e-0641-408d-aafb-8391ac2fffce}, !- Name
  {784c2ee2-91b4-4f7e-86ba-6b54f84d47a3}, !- Source Object
  12,                                     !- Outlet Port
  {e8bcfa64-d95c-4c80-9896-007fe3946f5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ed98de26-e158-404b-9039-ea03b766d4a3}, !- Handle
  Zone West Perimeter Space - Story Ground Rht Coil, !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {43b47974-3c48-456c-af50-41b26479b0ff}, !- Water Inlet Node Name
  {16a9bc9f-3e5e-4f84-9f05-ae7cf3d15655}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7a06b7cf-df40-4261-98d9-68187cf17a4e}, !- Handle
  Node 72,                                !- Name
  {2e568f11-2a81-4e3f-8ad0-8ee422c8b73c}, !- Inlet Port
  {43b47974-3c48-456c-af50-41b26479b0ff}; !- Outlet Port

OS:Connection,
  {2e568f11-2a81-4e3f-8ad0-8ee422c8b73c}, !- Handle
  {d6941820-63c1-4641-ad0a-31398a1efc62}, !- Name
  {1327a424-a4cc-4077-ac44-08b60d4b0bf0}, !- Source Object
  8,                                      !- Outlet Port
  {7a06b7cf-df40-4261-98d9-68187cf17a4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62dd2a13-8151-4b83-8a56-cf6efb657f93}, !- Handle
  Node 73,                                !- Name
  {16a9bc9f-3e5e-4f84-9f05-ae7cf3d15655}, !- Inlet Port
  {d938a962-9267-4d28-a196-0c16e0e63353}; !- Outlet Port

OS:Connection,
  {43b47974-3c48-456c-af50-41b26479b0ff}, !- Handle
  {75854059-9ad1-4d6f-b46e-3b14498118e2}, !- Name
  {7a06b7cf-df40-4261-98d9-68187cf17a4e}, !- Source Object
  3,                                      !- Outlet Port
  {ed98de26-e158-404b-9039-ea03b766d4a3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {16a9bc9f-3e5e-4f84-9f05-ae7cf3d15655}, !- Handle
  {3b7b049e-bef7-4488-890d-37785e92e622}, !- Name
  {ed98de26-e158-404b-9039-ea03b766d4a3}, !- Source Object
  6,                                      !- Outlet Port
  {62dd2a13-8151-4b83-8a56-cf6efb657f93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d938a962-9267-4d28-a196-0c16e0e63353}, !- Handle
  {32d1db73-d874-406a-9c76-4f8fea383000}, !- Name
  {62dd2a13-8151-4b83-8a56-cf6efb657f93}, !- Source Object
  3,                                      !- Outlet Port
  {e54df217-c84a-4b2f-aa54-3c63e708e5ec}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {52030421-a06b-47d4-be55-9ce7db194936}, !- Handle
  Controller Water Coil 5,                !- Name
  {ed98de26-e158-404b-9039-ea03b766d4a3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {68bc10b6-9ff1-4c86-935d-e7bba37bb573}, !- Handle
  Zone West Perimeter Space - Story Ground VAV Term, !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  {e6577280-dd36-41cf-b057-64eefbe4ed28}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ed98de26-e158-404b-9039-ea03b766d4a3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e012f0ae-c7ec-488d-9037-9d345a0ea197}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b1f467ec-1c86-46a7-bae8-482e821930bf}, !- Handle
  Node 74,                                !- Name
  {e012f0ae-c7ec-488d-9037-9d345a0ea197}, !- Inlet Port
  {bf2e7777-f309-490f-b9f0-432bea888291}; !- Outlet Port

OS:Node,
  {fb62ebfb-cbf3-492d-bcfe-1b827a6d6f8d}, !- Handle
  Node 75,                                !- Name
  {57ed3f09-ae1a-4f5c-b0e7-9862889d7e04}, !- Inlet Port
  {a4601184-1933-41b0-961b-e506079adbb0}; !- Outlet Port

OS:Connection,
  {bf2e7777-f309-490f-b9f0-432bea888291}, !- Handle
  {41972f05-2375-4ecb-a8b2-58457e5939f7}, !- Name
  {b1f467ec-1c86-46a7-bae8-482e821930bf}, !- Source Object
  3,                                      !- Outlet Port
  {ee5341d1-b5b7-4b9b-a81c-8a52609678d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57ed3f09-ae1a-4f5c-b0e7-9862889d7e04}, !- Handle
  {6c2cd619-d9fc-4379-8a67-c219faf96043}, !- Name
  {7a866ad9-ffe0-4051-8e36-9a52e5177fe3}, !- Source Object
  12,                                     !- Outlet Port
  {fb62ebfb-cbf3-492d-bcfe-1b827a6d6f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4601184-1933-41b0-961b-e506079adbb0}, !- Handle
  {bb91c549-33d3-4b82-8264-2a2dc9be0f27}, !- Name
  {fb62ebfb-cbf3-492d-bcfe-1b827a6d6f8d}, !- Source Object
  3,                                      !- Outlet Port
  {78cb151b-d7df-4056-b901-557c793e6c9f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {59a1aad5-74e9-4ebf-8d7d-eaa7db2abd16}, !- Handle
  Node 76,                                !- Name
  {8e989a05-09f7-4c48-93a5-b25e632c29f0}, !- Inlet Port
  {e6577280-dd36-41cf-b057-64eefbe4ed28}; !- Outlet Port

OS:Connection,
  {8e989a05-09f7-4c48-93a5-b25e632c29f0}, !- Handle
  {f0b4db72-3bb3-477f-a9e0-f239513ec887}, !- Name
  {7c0a39b6-af40-4a82-afe1-a7cbc3d0cab6}, !- Source Object
  6,                                      !- Outlet Port
  {59a1aad5-74e9-4ebf-8d7d-eaa7db2abd16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6577280-dd36-41cf-b057-64eefbe4ed28}, !- Handle
  {27f892e2-1347-4bde-a517-ee518a2ef931}, !- Name
  {59a1aad5-74e9-4ebf-8d7d-eaa7db2abd16}, !- Source Object
  3,                                      !- Outlet Port
  {68bc10b6-9ff1-4c86-935d-e7bba37bb573}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e012f0ae-c7ec-488d-9037-9d345a0ea197}, !- Handle
  {0883528e-9068-44f0-a3a2-9ceb18a223c9}, !- Name
  {68bc10b6-9ff1-4c86-935d-e7bba37bb573}, !- Source Object
  12,                                     !- Outlet Port
  {b1f467ec-1c86-46a7-bae8-482e821930bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f287ab34-e587-40e9-b673-1b15631088d2}, !- Handle
  Zone North Perimeter Space - Story Ground Rht Coil, !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {60c8bc32-4d94-4020-871a-710f047ef781}, !- Water Inlet Node Name
  {0529d525-4930-409c-b4fe-4086d0d79fc9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ef865ea9-743e-4a5b-a987-4e2f9dfa8498}, !- Handle
  Node 77,                                !- Name
  {a96f86e8-93e9-44df-9f6e-0bd4aa021edf}, !- Inlet Port
  {60c8bc32-4d94-4020-871a-710f047ef781}; !- Outlet Port

OS:Connection,
  {a96f86e8-93e9-44df-9f6e-0bd4aa021edf}, !- Handle
  {16c42d8d-ffbd-41b9-b669-f3df6eb4d6a9}, !- Name
  {1327a424-a4cc-4077-ac44-08b60d4b0bf0}, !- Source Object
  9,                                      !- Outlet Port
  {ef865ea9-743e-4a5b-a987-4e2f9dfa8498}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {640bcdfc-8a9f-4963-88c1-84d235f17344}, !- Handle
  Node 78,                                !- Name
  {0529d525-4930-409c-b4fe-4086d0d79fc9}, !- Inlet Port
  {b2779e5c-a2b8-44d4-bb3c-f92d56fb1a3e}; !- Outlet Port

OS:Connection,
  {60c8bc32-4d94-4020-871a-710f047ef781}, !- Handle
  {c967a3df-83ba-438b-8030-959e8eb4e1f7}, !- Name
  {ef865ea9-743e-4a5b-a987-4e2f9dfa8498}, !- Source Object
  3,                                      !- Outlet Port
  {f287ab34-e587-40e9-b673-1b15631088d2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0529d525-4930-409c-b4fe-4086d0d79fc9}, !- Handle
  {c5fb71e1-1670-4f94-9758-13f22972e37a}, !- Name
  {f287ab34-e587-40e9-b673-1b15631088d2}, !- Source Object
  6,                                      !- Outlet Port
  {640bcdfc-8a9f-4963-88c1-84d235f17344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2779e5c-a2b8-44d4-bb3c-f92d56fb1a3e}, !- Handle
  {056267e2-193e-4109-8386-c860a2eb6426}, !- Name
  {640bcdfc-8a9f-4963-88c1-84d235f17344}, !- Source Object
  3,                                      !- Outlet Port
  {e54df217-c84a-4b2f-aa54-3c63e708e5ec}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b99cf15c-7077-43fe-96d3-c59c111de127}, !- Handle
  Controller Water Coil 6,                !- Name
  {f287ab34-e587-40e9-b673-1b15631088d2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a344de97-ac53-4bad-b1be-76e91f729518}, !- Handle
  Zone North Perimeter Space - Story Ground VAV Term, !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  {ff0bd7d9-185c-4236-8553-3862d6f7d039}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f287ab34-e587-40e9-b673-1b15631088d2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9b780870-23ef-47da-9db5-5985a3028e29}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b08bec67-0dc9-4031-a2ec-3f4833a4b621}, !- Handle
  Node 79,                                !- Name
  {9b780870-23ef-47da-9db5-5985a3028e29}, !- Inlet Port
  {a03cacde-885c-46e7-9ead-81f4db794bb4}; !- Outlet Port

OS:Node,
  {1ece7c3d-0df0-4084-ad91-4f92a50a8fb8}, !- Handle
  Node 80,                                !- Name
  {4656aadf-d672-4b7e-83b4-124339904fa0}, !- Inlet Port
  {31e57fc3-56eb-4c77-8552-e9dfdf3febe0}; !- Outlet Port

OS:Connection,
  {a03cacde-885c-46e7-9ead-81f4db794bb4}, !- Handle
  {3d1f947f-3e5a-499d-b415-cd1fed528aee}, !- Name
  {b08bec67-0dc9-4031-a2ec-3f4833a4b621}, !- Source Object
  3,                                      !- Outlet Port
  {7f9059a0-0d2f-4907-afc5-bf82d1fd6f2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4656aadf-d672-4b7e-83b4-124339904fa0}, !- Handle
  {33e0189d-b1f5-48d1-9ad9-dfdfe8f35e87}, !- Name
  {9bf8a25d-661b-47f6-8d19-cebb0913a9e4}, !- Source Object
  12,                                     !- Outlet Port
  {1ece7c3d-0df0-4084-ad91-4f92a50a8fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31e57fc3-56eb-4c77-8552-e9dfdf3febe0}, !- Handle
  {0108a564-e722-4ba1-bf64-ed1d595e9fcd}, !- Name
  {1ece7c3d-0df0-4084-ad91-4f92a50a8fb8}, !- Source Object
  3,                                      !- Outlet Port
  {78cb151b-d7df-4056-b901-557c793e6c9f}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {284c7dd6-9f73-4b01-a87e-90c54be39c7f}, !- Handle
  Node 81,                                !- Name
  {232b8e04-80d5-4637-95e7-9a47a7159806}, !- Inlet Port
  {ff0bd7d9-185c-4236-8553-3862d6f7d039}; !- Outlet Port

OS:Connection,
  {232b8e04-80d5-4637-95e7-9a47a7159806}, !- Handle
  {c92b670f-927d-41bf-af08-77aa132ccaaa}, !- Name
  {7c0a39b6-af40-4a82-afe1-a7cbc3d0cab6}, !- Source Object
  7,                                      !- Outlet Port
  {284c7dd6-9f73-4b01-a87e-90c54be39c7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff0bd7d9-185c-4236-8553-3862d6f7d039}, !- Handle
  {754e85bf-5cf9-4b58-a751-8ebd1da38d40}, !- Name
  {284c7dd6-9f73-4b01-a87e-90c54be39c7f}, !- Source Object
  3,                                      !- Outlet Port
  {a344de97-ac53-4bad-b1be-76e91f729518}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b780870-23ef-47da-9db5-5985a3028e29}, !- Handle
  {e310f87d-891c-4322-85c0-3966c7833faf}, !- Name
  {a344de97-ac53-4bad-b1be-76e91f729518}, !- Source Object
  12,                                     !- Outlet Port
  {b08bec67-0dc9-4031-a2ec-3f4833a4b621}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {19f10240-05ce-47d0-b8bb-8277a784d0f1}, !- Handle
  Supply Air Temp - 55F 1,                !- Name
  {a5e74681-55ec-4306-8364-8190fd7dcb5b}, !- Schedule Type Limits Name
  {255a6c8d-4e38-496f-805f-a6a1362e8bc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {255a6c8d-4e38-496f-805f-a6a1362e8bc7}, !- Handle
  Supply Air Temp - 55F Default 1,        !- Name
  {a5e74681-55ec-4306-8364-8190fd7dcb5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AirLoopHVAC,
  {36ba7b4d-4f52-4f97-be14-1992de15c670}, !- Handle
  5 Zone PVAV 1,                          !- Name
  ,                                       !- Controller List Name
  {97369f94-62e9-4c2d-9307-0a1ad14b3374}, !- Availability Schedule
  {2ab63b0d-c86e-4332-98f0-a0501b6bddd1}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ffa90d37-83a2-4a11-b18b-8f830e43ea71}, !- Supply Side Inlet Node Name
  {47a1b7a1-86c2-451a-9b98-fd1239d33cb7}, !- Demand Side Outlet Node Name
  {28189999-0fc4-46bf-8195-25ae957c6675}, !- Demand Side Inlet Node A
  {60229d0f-1370-4d2d-a6db-07dfde6692be}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {0c139546-e6fd-4677-9555-15097c446a99}, !- Handle
  Node 82,                                !- Name
  {ffa90d37-83a2-4a11-b18b-8f830e43ea71}, !- Inlet Port
  {08fa9f2c-decc-43b9-a6d4-3b431e7757a0}; !- Outlet Port

OS:Node,
  {6da3f3a3-e37d-4d48-8f68-14936605eb0a}, !- Handle
  Node 83,                                !- Name
  {3f27b154-e803-4ec8-a0d8-e4472cd33d10}, !- Inlet Port
  {60229d0f-1370-4d2d-a6db-07dfde6692be}; !- Outlet Port

OS:Connection,
  {ffa90d37-83a2-4a11-b18b-8f830e43ea71}, !- Handle
  {7fbee151-e859-40fb-9ccc-eadacde9d93b}, !- Name
  {36ba7b4d-4f52-4f97-be14-1992de15c670}, !- Source Object
  8,                                      !- Outlet Port
  {0c139546-e6fd-4677-9555-15097c446a99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60229d0f-1370-4d2d-a6db-07dfde6692be}, !- Handle
  {de382f87-b065-4a89-956d-8667081861e5}, !- Name
  {6da3f3a3-e37d-4d48-8f68-14936605eb0a}, !- Source Object
  3,                                      !- Outlet Port
  {36ba7b4d-4f52-4f97-be14-1992de15c670}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9b081776-55b5-4cd9-aa71-6dc93fa1281a}, !- Handle
  Node 84,                                !- Name
  {28189999-0fc4-46bf-8195-25ae957c6675}, !- Inlet Port
  {7dc174ab-84ba-43ea-81e4-2cea63443225}; !- Outlet Port

OS:Node,
  {58a0a398-63f7-41c6-bf26-bed17b4fa5b0}, !- Handle
  Node 85,                                !- Name
  {8419ba7f-cbc6-4b22-86e5-74848ba06141}, !- Inlet Port
  {47a1b7a1-86c2-451a-9b98-fd1239d33cb7}; !- Outlet Port

OS:Node,
  {71a0d58b-977a-450f-9859-828607180381}, !- Handle
  Node 86,                                !- Name
  {381160fe-b13e-41cf-9946-dfc33fb9404d}, !- Inlet Port
  {7fdaa13e-3a46-4560-8f6a-e7f055daffff}; !- Outlet Port

OS:Connection,
  {28189999-0fc4-46bf-8195-25ae957c6675}, !- Handle
  {1bf6b466-f65e-4eca-92c3-b991526bcbe4}, !- Name
  {36ba7b4d-4f52-4f97-be14-1992de15c670}, !- Source Object
  10,                                     !- Outlet Port
  {9b081776-55b5-4cd9-aa71-6dc93fa1281a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47a1b7a1-86c2-451a-9b98-fd1239d33cb7}, !- Handle
  {6bfef8cd-6243-4d7d-abdb-813336aae32d}, !- Name
  {58a0a398-63f7-41c6-bf26-bed17b4fa5b0}, !- Source Object
  3,                                      !- Outlet Port
  {36ba7b4d-4f52-4f97-be14-1992de15c670}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5dbd9cde-4262-41a3-a66b-54224f869c47}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {7dc174ab-84ba-43ea-81e4-2cea63443225}, !- Inlet Node Name
  {87f95b2a-7cb2-42ed-a203-48448c8b42e1}, !- Outlet Node Name 1
  {7670bee5-fdd2-4bc7-90b1-76d0f278ff57}, !- Outlet Node Name 2
  {22c0d575-6270-4cb0-8554-fcba73814bcf}, !- Outlet Node Name 3
  {97fb0bf7-0d5e-4097-824c-0e7dbefb1e95}, !- Outlet Node Name 4
  {3112b361-b6ae-43ed-960e-4db13b52799e}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {e6e337cc-def6-4965-9b08-123ba4cd732b}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {8419ba7f-cbc6-4b22-86e5-74848ba06141}, !- Outlet Node Name
  {921a0f6c-7678-4052-91ee-5cf156c78c1b}, !- Inlet Node Name 1
  {1c922f7b-eca9-41d9-817f-820e6f453d92}, !- Inlet Node Name 2
  {fce387a5-e504-42f2-9d72-b1bebc5737f8}, !- Inlet Node Name 3
  {baf65515-2f8f-4466-a8e2-10a8375ec30d}, !- Inlet Node Name 4
  {4a3f248a-fae0-4a52-969d-b754aad89cdc}; !- Inlet Node Name 5

OS:Connection,
  {7dc174ab-84ba-43ea-81e4-2cea63443225}, !- Handle
  {1797398c-8759-497f-a31e-b3df2a85edb5}, !- Name
  {9b081776-55b5-4cd9-aa71-6dc93fa1281a}, !- Source Object
  3,                                      !- Outlet Port
  {5dbd9cde-4262-41a3-a66b-54224f869c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8419ba7f-cbc6-4b22-86e5-74848ba06141}, !- Handle
  {1dcbc634-a8dc-484b-851b-8e7a10d3bf31}, !- Name
  {e6e337cc-def6-4965-9b08-123ba4cd732b}, !- Source Object
  2,                                      !- Outlet Port
  {58a0a398-63f7-41c6-bf26-bed17b4fa5b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b6d22064-9be7-4656-804b-c72d4de25955}, !- Handle
  {36ba7b4d-4f52-4f97-be14-1992de15c670}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.10834654458881,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14.0000000000001,                       !- Central Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:Scheduled,
  {22df6ca8-3ee4-4389-ab7d-4a91472ec1b1}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {19f10240-05ce-47d0-b8bb-8277a784d0f1}, !- Schedule Name
  {6da3f3a3-e37d-4d48-8f68-14936605eb0a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {2ab63b0d-c86e-4332-98f0-a0501b6bddd1}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Fan:VariableVolume,
  {3c3d5c11-2d23-4197-b5a0-aec8b63de034}, !- Handle
  5 Zone PVAV 1 Fan,                      !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.7,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.1631,                                 !- Fan Power Coefficient 1
  1.5901,                                 !- Fan Power Coefficient 2
  -0.8817,                                !- Fan Power Coefficient 3
  0.1281,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {5d7fd0ca-303c-4185-88bd-595e4497fb2c}, !- Air Inlet Node Name
  {3f27b154-e803-4ec8-a0d8-e4472cd33d10}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {3f27b154-e803-4ec8-a0d8-e4472cd33d10}, !- Handle
  {0ca13369-fa43-4d82-9a43-61c6a723f8b9}, !- Name
  {3c3d5c11-2d23-4197-b5a0-aec8b63de034}, !- Source Object
  17,                                     !- Outlet Port
  {6da3f3a3-e37d-4d48-8f68-14936605eb0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c54ca175-b814-4c67-8367-7ee9f9e4bb09}, !- Handle
  5 Zone PVAV 1 Main Htg Coil,            !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1eb205b6-622a-4d0b-83c1-1bad3e638ec9}, !- Water Inlet Node Name
  {a67c3d36-b723-4a86-a171-4547c093c642}, !- Water Outlet Node Name
  {6b3e72b5-77f8-4b39-a4bd-692d2794e19f}, !- Air Inlet Node Name
  {06296933-b688-4bf9-acba-286886dcdb24}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4de00204-86dc-4c57-ac0b-ee5f823f774a}, !- Handle
  Node 87,                                !- Name
  {06296933-b688-4bf9-acba-286886dcdb24}, !- Inlet Port
  {5d7fd0ca-303c-4185-88bd-595e4497fb2c}; !- Outlet Port

OS:Connection,
  {06296933-b688-4bf9-acba-286886dcdb24}, !- Handle
  {dde34ad7-b3c1-499e-8c0b-77d2ed06630d}, !- Name
  {c54ca175-b814-4c67-8367-7ee9f9e4bb09}, !- Source Object
  8,                                      !- Outlet Port
  {4de00204-86dc-4c57-ac0b-ee5f823f774a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d7fd0ca-303c-4185-88bd-595e4497fb2c}, !- Handle
  {6b4fc551-6dad-4948-8df7-3e4bd86d769f}, !- Name
  {4de00204-86dc-4c57-ac0b-ee5f823f774a}, !- Source Object
  3,                                      !- Outlet Port
  {3c3d5c11-2d23-4197-b5a0-aec8b63de034}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {e8deb2cd-00f7-4375-a36b-300314b81931}, !- Handle
  Node 88,                                !- Name
  {8c19b063-07f8-42b8-8c18-5e466e6a5dc7}, !- Inlet Port
  {1eb205b6-622a-4d0b-83c1-1bad3e638ec9}; !- Outlet Port

OS:Connection,
  {8c19b063-07f8-42b8-8c18-5e466e6a5dc7}, !- Handle
  {2f634cb9-38d6-4125-9c18-8d0126584d67}, !- Name
  {1327a424-a4cc-4077-ac44-08b60d4b0bf0}, !- Source Object
  10,                                     !- Outlet Port
  {e8deb2cd-00f7-4375-a36b-300314b81931}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cae6558b-48f8-453e-9318-d8f03e78074b}, !- Handle
  Node 89,                                !- Name
  {a67c3d36-b723-4a86-a171-4547c093c642}, !- Inlet Port
  {905c7c40-39a4-4dfc-ad6d-898d1578bf26}; !- Outlet Port

OS:Connection,
  {1eb205b6-622a-4d0b-83c1-1bad3e638ec9}, !- Handle
  {014f605c-57ea-42cb-a4e3-f2d641a9460a}, !- Name
  {e8deb2cd-00f7-4375-a36b-300314b81931}, !- Source Object
  3,                                      !- Outlet Port
  {c54ca175-b814-4c67-8367-7ee9f9e4bb09}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a67c3d36-b723-4a86-a171-4547c093c642}, !- Handle
  {a9af3816-66d5-4979-9f41-d40f6b862344}, !- Name
  {c54ca175-b814-4c67-8367-7ee9f9e4bb09}, !- Source Object
  6,                                      !- Outlet Port
  {cae6558b-48f8-453e-9318-d8f03e78074b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {905c7c40-39a4-4dfc-ad6d-898d1578bf26}, !- Handle
  {d3a74abf-2cc4-45c2-a4d7-bd3c75936bb7}, !- Name
  {cae6558b-48f8-453e-9318-d8f03e78074b}, !- Source Object
  3,                                      !- Outlet Port
  {e54df217-c84a-4b2f-aa54-3c63e708e5ec}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b16c2f1b-db9e-4812-b812-a9e8aec38491}, !- Handle
  Controller Water Coil 7,                !- Name
  {c54ca175-b814-4c67-8367-7ee9f9e4bb09}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {4c4fd7ad-0db6-4fba-8dc3-35371ac4e5cd}, !- Handle
  5 Zone PVAV 1 Clg Coil 488kBtu/hr 6.8EER, !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  2.55874653938625,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {9fbaaaab-ecb2-4d8a-ba57-31dc4d902e72}, !- Air Inlet Node Name
  {f66f6480-506f-4ed2-af26-05cae67d89b0}, !- Air Outlet Node Name
  {1928388f-db99-4965-a390-d84be75c4584}, !- Total Cooling Capacity Function of Temperature Curve Name
  {61e90332-ae3d-498d-b9b0-310136c9a9d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d8c6df2f-b40c-47c6-b554-e85758329ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {2266ab7d-f7f1-472a-9bca-dc1e7d54cafa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5366da8e-9cad-4aee-8dcd-698944558de9}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  2.55874653938625,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {9d868330-dc27-47dd-bc30-c44b0e003e6b}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {75b2e72b-794e-4f7f-ae66-08af479c31bd}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ce593aae-ec01-48c4-9e49-3ec88f170c37}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3368dd0f-17b7-4df2-a415-f975a06d946d}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {59d07716-9ba8-4768-a9de-db0e9a340333}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9a2e98c5-ab77-4a0c-b5d6-6a3212759634}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {3c585701-d2fc-4c70-a561-bec4b27a1840}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4cfdbc90-d3fd-4539-bf6b-5ffb4267df19}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {922deb86-a4ab-4eac-a9ab-7f020a98e85e}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {fca035b3-e576-425f-8219-786ae18f1778}, !- Handle
  Node 90,                                !- Name
  {f66f6480-506f-4ed2-af26-05cae67d89b0}, !- Inlet Port
  {6b3e72b5-77f8-4b39-a4bd-692d2794e19f}; !- Outlet Port

OS:Connection,
  {f66f6480-506f-4ed2-af26-05cae67d89b0}, !- Handle
  {01dba9a0-5442-41f4-9549-fab2e5426d34}, !- Name
  {4c4fd7ad-0db6-4fba-8dc3-35371ac4e5cd}, !- Source Object
  8,                                      !- Outlet Port
  {fca035b3-e576-425f-8219-786ae18f1778}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b3e72b5-77f8-4b39-a4bd-692d2794e19f}, !- Handle
  {28c3b04b-6935-4499-a9d2-61b0b9cdf867}, !- Name
  {fca035b3-e576-425f-8219-786ae18f1778}, !- Source Object
  3,                                      !- Outlet Port
  {c54ca175-b814-4c67-8367-7ee9f9e4bb09}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {59cb80cd-4b08-48f1-b75c-4953e6fe1efa}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {01404923-7ad9-4829-9a58-6b92e0203955}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {01404923-7ad9-4829-9a58-6b92e0203955}, !- Handle
  5 Zone PVAV 1 Ventilation Controller,   !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7bbacf49-f551-44df-8a50-704ddb6bc125}, !- Handle
  5 Zone PVAV 1 OA Sys,                   !- Name
  {59cb80cd-4b08-48f1-b75c-4953e6fe1efa}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {741dda87-83cb-4a2e-aec0-48176d887c21}, !- Mixed Air Node Name
  {89a53061-65bc-4d68-a32a-8c84a232397c}, !- Outdoor Air Stream Node Name
  {214a5f61-787a-4be1-8732-0a9fc33f20ab}, !- Relief Air Stream Node Name
  {08fa9f2c-decc-43b9-a6d4-3b431e7757a0}; !- Return Air Stream Node Name

OS:Node,
  {50478d56-f680-4801-9986-b11600b7ea4f}, !- Handle
  Node 91,                                !- Name
  ,                                       !- Inlet Port
  {89a53061-65bc-4d68-a32a-8c84a232397c}; !- Outlet Port

OS:Connection,
  {89a53061-65bc-4d68-a32a-8c84a232397c}, !- Handle
  {ccaf10d4-f6d3-4cda-8566-0b7ace1dde42}, !- Name
  {50478d56-f680-4801-9986-b11600b7ea4f}, !- Source Object
  3,                                      !- Outlet Port
  {7bbacf49-f551-44df-8a50-704ddb6bc125}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f97cd275-1b61-45f2-9848-6bf00b142e16}, !- Handle
  Node 92,                                !- Name
  {214a5f61-787a-4be1-8732-0a9fc33f20ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {214a5f61-787a-4be1-8732-0a9fc33f20ab}, !- Handle
  {b9bdec8e-670d-409a-b5c4-c5011a6b6eb1}, !- Name
  {7bbacf49-f551-44df-8a50-704ddb6bc125}, !- Source Object
  7,                                      !- Outlet Port
  {f97cd275-1b61-45f2-9848-6bf00b142e16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aef8393d-0d44-40f6-ada3-918ef61e6b45}, !- Handle
  Node 93,                                !- Name
  {741dda87-83cb-4a2e-aec0-48176d887c21}, !- Inlet Port
  {9fbaaaab-ecb2-4d8a-ba57-31dc4d902e72}; !- Outlet Port

OS:Connection,
  {08fa9f2c-decc-43b9-a6d4-3b431e7757a0}, !- Handle
  {18e27ea3-5670-46f1-a8f6-4dafedee8b6e}, !- Name
  {0c139546-e6fd-4677-9555-15097c446a99}, !- Source Object
  3,                                      !- Outlet Port
  {7bbacf49-f551-44df-8a50-704ddb6bc125}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {741dda87-83cb-4a2e-aec0-48176d887c21}, !- Handle
  {0490d729-6b65-4200-a184-fddc5ffbe67e}, !- Name
  {7bbacf49-f551-44df-8a50-704ddb6bc125}, !- Source Object
  5,                                      !- Outlet Port
  {aef8393d-0d44-40f6-ada3-918ef61e6b45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fbaaaab-ecb2-4d8a-ba57-31dc4d902e72}, !- Handle
  {85e90cb3-f7fb-4e84-8fc9-c87196217fe6}, !- Name
  {aef8393d-0d44-40f6-ada3-918ef61e6b45}, !- Source Object
  3,                                      !- Outlet Port
  {4c4fd7ad-0db6-4fba-8dc3-35371ac4e5cd}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f67a8030-0d8a-4aad-87b4-ae8bae5f5fd5}, !- Handle
  Zone Core Space - Story Mid Rht Coil,   !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {18841ac4-0a7f-4797-96b8-e3fe48f5fe5d}, !- Water Inlet Node Name
  {69bc464e-a62e-486f-b46d-0564dd1effcd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cd75d955-9e08-491e-943f-bae36d0b7b6c}, !- Handle
  Node 94,                                !- Name
  {a05cc3e1-2e96-4a1f-b011-71fd395e95ce}, !- Inlet Port
  {18841ac4-0a7f-4797-96b8-e3fe48f5fe5d}; !- Outlet Port

OS:Connection,
  {a05cc3e1-2e96-4a1f-b011-71fd395e95ce}, !- Handle
  {e8d78f16-505b-4a84-a73e-2af28c43021f}, !- Name
  {1327a424-a4cc-4077-ac44-08b60d4b0bf0}, !- Source Object
  11,                                     !- Outlet Port
  {cd75d955-9e08-491e-943f-bae36d0b7b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c68f8fd7-6a78-4b35-8098-a6d4ab868f57}, !- Handle
  Node 95,                                !- Name
  {69bc464e-a62e-486f-b46d-0564dd1effcd}, !- Inlet Port
  {e2de28df-0d6a-4d4c-b9de-d12ccce59025}; !- Outlet Port

OS:Connection,
  {18841ac4-0a7f-4797-96b8-e3fe48f5fe5d}, !- Handle
  {ff2912ee-0aec-4acd-b468-2f7670fd35b0}, !- Name
  {cd75d955-9e08-491e-943f-bae36d0b7b6c}, !- Source Object
  3,                                      !- Outlet Port
  {f67a8030-0d8a-4aad-87b4-ae8bae5f5fd5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {69bc464e-a62e-486f-b46d-0564dd1effcd}, !- Handle
  {47f9d251-60a1-401d-9c8a-1f7510beacf9}, !- Name
  {f67a8030-0d8a-4aad-87b4-ae8bae5f5fd5}, !- Source Object
  6,                                      !- Outlet Port
  {c68f8fd7-6a78-4b35-8098-a6d4ab868f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2de28df-0d6a-4d4c-b9de-d12ccce59025}, !- Handle
  {0676ee61-7cd2-4d51-971d-f2be34eb2409}, !- Name
  {c68f8fd7-6a78-4b35-8098-a6d4ab868f57}, !- Source Object
  3,                                      !- Outlet Port
  {e54df217-c84a-4b2f-aa54-3c63e708e5ec}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5a7c4db4-0341-475f-bd55-c8eda855773f}, !- Handle
  Controller Water Coil 8,                !- Name
  {f67a8030-0d8a-4aad-87b4-ae8bae5f5fd5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5ad6e87d-9cee-4a3c-9f56-a1172b050e9c}, !- Handle
  Zone Core Space - Story Mid VAV Term,   !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  {8dcbea78-8b09-49d3-9b5c-17ac6970cb9b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.316868902608019,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f67a8030-0d8a-4aad-87b4-ae8bae5f5fd5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {381160fe-b13e-41cf-9946-dfc33fb9404d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ab70fb73-6872-4919-bc8d-45c65376fa17}, !- Handle
  Node 96,                                !- Name
  {719570b6-093e-4819-9def-a6659d6c54f8}, !- Inlet Port
  {921a0f6c-7678-4052-91ee-5cf156c78c1b}; !- Outlet Port

OS:Connection,
  {7fdaa13e-3a46-4560-8f6a-e7f055daffff}, !- Handle
  {d9334266-4df8-4bc9-a8cf-3cdc6ef187f5}, !- Name
  {71a0d58b-977a-450f-9859-828607180381}, !- Source Object
  3,                                      !- Outlet Port
  {797892ef-2f20-4fa2-9c8b-f9ea872d8287}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {719570b6-093e-4819-9def-a6659d6c54f8}, !- Handle
  {bb0fd23f-125e-4e1a-9142-4cbd1369407e}, !- Name
  {112a9f9c-4822-4942-913e-42237cb93457}, !- Source Object
  12,                                     !- Outlet Port
  {ab70fb73-6872-4919-bc8d-45c65376fa17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {921a0f6c-7678-4052-91ee-5cf156c78c1b}, !- Handle
  {7e40a44a-1c9a-4169-a038-fd9676470bd1}, !- Name
  {ab70fb73-6872-4919-bc8d-45c65376fa17}, !- Source Object
  3,                                      !- Outlet Port
  {e6e337cc-def6-4965-9b08-123ba4cd732b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6e5dbe4c-be75-4485-8fd2-3bd019a20b0b}, !- Handle
  Node 97,                                !- Name
  {87f95b2a-7cb2-42ed-a203-48448c8b42e1}, !- Inlet Port
  {8dcbea78-8b09-49d3-9b5c-17ac6970cb9b}; !- Outlet Port

OS:Connection,
  {87f95b2a-7cb2-42ed-a203-48448c8b42e1}, !- Handle
  {8f6b7e0c-a7db-422c-83c0-9fed9c651205}, !- Name
  {5dbd9cde-4262-41a3-a66b-54224f869c47}, !- Source Object
  3,                                      !- Outlet Port
  {6e5dbe4c-be75-4485-8fd2-3bd019a20b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dcbea78-8b09-49d3-9b5c-17ac6970cb9b}, !- Handle
  {2c111799-9b6b-4fa7-a886-d886cf306241}, !- Name
  {6e5dbe4c-be75-4485-8fd2-3bd019a20b0b}, !- Source Object
  3,                                      !- Outlet Port
  {5ad6e87d-9cee-4a3c-9f56-a1172b050e9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {381160fe-b13e-41cf-9946-dfc33fb9404d}, !- Handle
  {a58cf393-937c-40b9-9c60-2a037359124d}, !- Name
  {5ad6e87d-9cee-4a3c-9f56-a1172b050e9c}, !- Source Object
  12,                                     !- Outlet Port
  {71a0d58b-977a-450f-9859-828607180381}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e72ed9ea-b516-4fbf-976d-7b1d55666b3b}, !- Handle
  Zone East Perimeter Space - Story Mid Rht Coil, !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3b909de3-bd22-4286-911e-cabff37514b3}, !- Water Inlet Node Name
  {4c1b2c61-2372-40ae-a7bc-9c837186fe0c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {02a52fca-43f6-4f42-ae33-b7046c897bb4}, !- Handle
  Node 98,                                !- Name
  {e3dd2e4f-b46a-4131-95a7-1ffbf0577f4c}, !- Inlet Port
  {3b909de3-bd22-4286-911e-cabff37514b3}; !- Outlet Port

OS:Connection,
  {e3dd2e4f-b46a-4131-95a7-1ffbf0577f4c}, !- Handle
  {cfc6ea01-f116-446e-ac51-d69f463ac775}, !- Name
  {1327a424-a4cc-4077-ac44-08b60d4b0bf0}, !- Source Object
  12,                                     !- Outlet Port
  {02a52fca-43f6-4f42-ae33-b7046c897bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f059868b-cf78-4890-8374-9f109b4be994}, !- Handle
  Node 99,                                !- Name
  {4c1b2c61-2372-40ae-a7bc-9c837186fe0c}, !- Inlet Port
  {04c1426a-f9de-45b3-a90a-1ebdfa8060c1}; !- Outlet Port

OS:Connection,
  {3b909de3-bd22-4286-911e-cabff37514b3}, !- Handle
  {8b9c547c-999d-43ef-81d8-05448322d819}, !- Name
  {02a52fca-43f6-4f42-ae33-b7046c897bb4}, !- Source Object
  3,                                      !- Outlet Port
  {e72ed9ea-b516-4fbf-976d-7b1d55666b3b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4c1b2c61-2372-40ae-a7bc-9c837186fe0c}, !- Handle
  {ce953ea3-aa94-45e1-b709-ab9ff7d9edd9}, !- Name
  {e72ed9ea-b516-4fbf-976d-7b1d55666b3b}, !- Source Object
  6,                                      !- Outlet Port
  {f059868b-cf78-4890-8374-9f109b4be994}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04c1426a-f9de-45b3-a90a-1ebdfa8060c1}, !- Handle
  {74cfe6d6-936a-42a1-86f6-44417adf3787}, !- Name
  {f059868b-cf78-4890-8374-9f109b4be994}, !- Source Object
  3,                                      !- Outlet Port
  {e54df217-c84a-4b2f-aa54-3c63e708e5ec}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {22d30509-a360-46f8-8574-dbc463bed36a}, !- Handle
  Controller Water Coil 9,                !- Name
  {e72ed9ea-b516-4fbf-976d-7b1d55666b3b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {41677281-3bab-4bdf-92eb-8dbd63f61923}, !- Handle
  Zone East Perimeter Space - Story Mid VAV Term, !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  {6e1fa3dd-dad4-4483-b126-49a17a3b52ae}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e72ed9ea-b516-4fbf-976d-7b1d55666b3b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {67f4f27d-7a69-4192-a3f3-10f08ebb5435}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ca6c9c49-502b-4adf-91f7-99514ff11f7f}, !- Handle
  Node 100,                               !- Name
  {67f4f27d-7a69-4192-a3f3-10f08ebb5435}, !- Inlet Port
  {049a164d-97f5-47dc-a96d-5ed19f5c9ab9}; !- Outlet Port

OS:Node,
  {2c65f8eb-89c0-4725-80ec-f0120fb6eec8}, !- Handle
  Node 101,                               !- Name
  {f2ea9582-003d-49a6-91e2-cabf6f2e1d1e}, !- Inlet Port
  {1c922f7b-eca9-41d9-817f-820e6f453d92}; !- Outlet Port

OS:Connection,
  {049a164d-97f5-47dc-a96d-5ed19f5c9ab9}, !- Handle
  {ee33f59d-95ef-4dd4-b181-1f92d2650b87}, !- Name
  {ca6c9c49-502b-4adf-91f7-99514ff11f7f}, !- Source Object
  3,                                      !- Outlet Port
  {58a21c9b-aa4c-49dd-96f1-c86a703453ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2ea9582-003d-49a6-91e2-cabf6f2e1d1e}, !- Handle
  {5eb2958d-5228-4ddf-8f80-481753197d23}, !- Name
  {47e15881-2195-43b3-8994-02082717cb44}, !- Source Object
  12,                                     !- Outlet Port
  {2c65f8eb-89c0-4725-80ec-f0120fb6eec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c922f7b-eca9-41d9-817f-820e6f453d92}, !- Handle
  {87013cfa-af67-462f-8d85-ac3b31fbddf3}, !- Name
  {2c65f8eb-89c0-4725-80ec-f0120fb6eec8}, !- Source Object
  3,                                      !- Outlet Port
  {e6e337cc-def6-4965-9b08-123ba4cd732b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {84dbf10e-409c-4947-bf14-ae862e78284d}, !- Handle
  Node 102,                               !- Name
  {7670bee5-fdd2-4bc7-90b1-76d0f278ff57}, !- Inlet Port
  {6e1fa3dd-dad4-4483-b126-49a17a3b52ae}; !- Outlet Port

OS:Connection,
  {7670bee5-fdd2-4bc7-90b1-76d0f278ff57}, !- Handle
  {72b989bf-6800-4de9-9307-4c949bfa9bb0}, !- Name
  {5dbd9cde-4262-41a3-a66b-54224f869c47}, !- Source Object
  4,                                      !- Outlet Port
  {84dbf10e-409c-4947-bf14-ae862e78284d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e1fa3dd-dad4-4483-b126-49a17a3b52ae}, !- Handle
  {b9bfd479-45cb-4b05-9eba-d944e3ab8fb4}, !- Name
  {84dbf10e-409c-4947-bf14-ae862e78284d}, !- Source Object
  3,                                      !- Outlet Port
  {41677281-3bab-4bdf-92eb-8dbd63f61923}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67f4f27d-7a69-4192-a3f3-10f08ebb5435}, !- Handle
  {cb80e47a-fbe0-44c3-a624-7a750c8dbf48}, !- Name
  {41677281-3bab-4bdf-92eb-8dbd63f61923}, !- Source Object
  12,                                     !- Outlet Port
  {ca6c9c49-502b-4adf-91f7-99514ff11f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {83e9f504-bd96-4f9c-aa1b-d2ca47343263}, !- Handle
  Zone South Perimeter Space - Story Mid Rht Coil, !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ec59b716-e957-4f2e-8b5c-478c6237a3eb}, !- Water Inlet Node Name
  {bf5b56a9-b672-466a-bd33-3d4cdccaef5f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {31c8bc33-fb03-4ac3-be84-79976b586058}, !- Handle
  Node 103,                               !- Name
  {bd9e6dab-3168-427a-abfb-945703515031}, !- Inlet Port
  {ec59b716-e957-4f2e-8b5c-478c6237a3eb}; !- Outlet Port

OS:Connection,
  {bd9e6dab-3168-427a-abfb-945703515031}, !- Handle
  {8f641f8e-cf64-42cc-b0af-8085174f590e}, !- Name
  {1327a424-a4cc-4077-ac44-08b60d4b0bf0}, !- Source Object
  13,                                     !- Outlet Port
  {31c8bc33-fb03-4ac3-be84-79976b586058}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d101b08b-1bee-4c72-9bc3-242e86b406eb}, !- Handle
  Node 104,                               !- Name
  {bf5b56a9-b672-466a-bd33-3d4cdccaef5f}, !- Inlet Port
  {d8a0ed3a-9582-45f7-a654-0ef4ddfb0ad3}; !- Outlet Port

OS:Connection,
  {ec59b716-e957-4f2e-8b5c-478c6237a3eb}, !- Handle
  {74e832b7-7687-4897-998e-8bf784f36e82}, !- Name
  {31c8bc33-fb03-4ac3-be84-79976b586058}, !- Source Object
  3,                                      !- Outlet Port
  {83e9f504-bd96-4f9c-aa1b-d2ca47343263}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bf5b56a9-b672-466a-bd33-3d4cdccaef5f}, !- Handle
  {5554abb1-16e8-43a0-a7b3-43ee6fda5764}, !- Name
  {83e9f504-bd96-4f9c-aa1b-d2ca47343263}, !- Source Object
  6,                                      !- Outlet Port
  {d101b08b-1bee-4c72-9bc3-242e86b406eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8a0ed3a-9582-45f7-a654-0ef4ddfb0ad3}, !- Handle
  {4c8e13e8-8a11-4a6e-9a64-78d96c172e9d}, !- Name
  {d101b08b-1bee-4c72-9bc3-242e86b406eb}, !- Source Object
  3,                                      !- Outlet Port
  {e54df217-c84a-4b2f-aa54-3c63e708e5ec}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {78fd14c6-136c-434d-bfa8-ae5e82ddedbd}, !- Handle
  Controller Water Coil 10,               !- Name
  {83e9f504-bd96-4f9c-aa1b-d2ca47343263}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {50311adf-e5b8-46eb-8ce1-d0f28bc21324}, !- Handle
  Zone South Perimeter Space - Story Mid VAV Term, !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  {c1066f81-147c-4ace-9151-937627b4239b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {83e9f504-bd96-4f9c-aa1b-d2ca47343263}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {096e6cd8-7759-46cd-a14d-157dc7625e9c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {87b744a1-d5d4-4b4c-8d8a-3bb73195ed69}, !- Handle
  Node 105,                               !- Name
  {096e6cd8-7759-46cd-a14d-157dc7625e9c}, !- Inlet Port
  {5579cda5-d34e-4820-8313-bc64c537aebf}; !- Outlet Port

OS:Node,
  {153456b6-a519-4539-9dbb-2f627d914c16}, !- Handle
  Node 106,                               !- Name
  {509a540e-b8ad-4c9c-ab5b-eca91af8819a}, !- Inlet Port
  {fce387a5-e504-42f2-9d72-b1bebc5737f8}; !- Outlet Port

OS:Connection,
  {5579cda5-d34e-4820-8313-bc64c537aebf}, !- Handle
  {fac0692f-b084-4950-a111-80e83b4e3fec}, !- Name
  {87b744a1-d5d4-4b4c-8d8a-3bb73195ed69}, !- Source Object
  3,                                      !- Outlet Port
  {c43f51b8-f4d5-4cc6-81ce-f9933ae817ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {509a540e-b8ad-4c9c-ab5b-eca91af8819a}, !- Handle
  {0131abc7-3d20-4c5b-9ac0-aa3d9684e1d5}, !- Name
  {5e5eefff-578a-4706-9cb5-92d5ea5f0a97}, !- Source Object
  12,                                     !- Outlet Port
  {153456b6-a519-4539-9dbb-2f627d914c16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fce387a5-e504-42f2-9d72-b1bebc5737f8}, !- Handle
  {64531bec-78a5-46cc-b6a3-4ad604828264}, !- Name
  {153456b6-a519-4539-9dbb-2f627d914c16}, !- Source Object
  3,                                      !- Outlet Port
  {e6e337cc-def6-4965-9b08-123ba4cd732b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d80b1282-59df-42f0-9eb5-1a90667f82c0}, !- Handle
  Node 107,                               !- Name
  {22c0d575-6270-4cb0-8554-fcba73814bcf}, !- Inlet Port
  {c1066f81-147c-4ace-9151-937627b4239b}; !- Outlet Port

OS:Connection,
  {22c0d575-6270-4cb0-8554-fcba73814bcf}, !- Handle
  {5f458940-a2c2-4b76-bf50-5e84877f2d3b}, !- Name
  {5dbd9cde-4262-41a3-a66b-54224f869c47}, !- Source Object
  5,                                      !- Outlet Port
  {d80b1282-59df-42f0-9eb5-1a90667f82c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1066f81-147c-4ace-9151-937627b4239b}, !- Handle
  {17a3ab15-465f-4082-b3de-baaa947b55d3}, !- Name
  {d80b1282-59df-42f0-9eb5-1a90667f82c0}, !- Source Object
  3,                                      !- Outlet Port
  {50311adf-e5b8-46eb-8ce1-d0f28bc21324}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {096e6cd8-7759-46cd-a14d-157dc7625e9c}, !- Handle
  {f11f6e5c-797a-43b1-aa55-9ec9b4c912a2}, !- Name
  {50311adf-e5b8-46eb-8ce1-d0f28bc21324}, !- Source Object
  12,                                     !- Outlet Port
  {87b744a1-d5d4-4b4c-8d8a-3bb73195ed69}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {26064446-79ef-4ce3-9e36-207cabeb29b0}, !- Handle
  Zone West Perimeter Space - Story Mid Rht Coil, !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ac46238d-489d-4165-9eef-2dd08208aa08}, !- Water Inlet Node Name
  {e5d9b2ba-313c-4b88-90ee-28e5199944f8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ff46bf0b-af55-49db-ac99-d4e3a8633982}, !- Handle
  Node 108,                               !- Name
  {2074985b-7410-4bd8-8290-279a75125b47}, !- Inlet Port
  {ac46238d-489d-4165-9eef-2dd08208aa08}; !- Outlet Port

OS:Connection,
  {2074985b-7410-4bd8-8290-279a75125b47}, !- Handle
  {4b168262-0412-4ab7-bca8-05d48365f109}, !- Name
  {1327a424-a4cc-4077-ac44-08b60d4b0bf0}, !- Source Object
  14,                                     !- Outlet Port
  {ff46bf0b-af55-49db-ac99-d4e3a8633982}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a69cbc98-35a8-4c99-b5d7-ce81146124b1}, !- Handle
  Node 109,                               !- Name
  {e5d9b2ba-313c-4b88-90ee-28e5199944f8}, !- Inlet Port
  {f1311212-2f5f-43ed-b2db-fc87235b3dde}; !- Outlet Port

OS:Connection,
  {ac46238d-489d-4165-9eef-2dd08208aa08}, !- Handle
  {ceb0da8a-a4b3-43d0-9bf1-1c8ead3de844}, !- Name
  {ff46bf0b-af55-49db-ac99-d4e3a8633982}, !- Source Object
  3,                                      !- Outlet Port
  {26064446-79ef-4ce3-9e36-207cabeb29b0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e5d9b2ba-313c-4b88-90ee-28e5199944f8}, !- Handle
  {55da9153-9e28-4f17-9e31-315ff9badc27}, !- Name
  {26064446-79ef-4ce3-9e36-207cabeb29b0}, !- Source Object
  6,                                      !- Outlet Port
  {a69cbc98-35a8-4c99-b5d7-ce81146124b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1311212-2f5f-43ed-b2db-fc87235b3dde}, !- Handle
  {e7b81fa7-a979-43df-bab2-25c79fdbea41}, !- Name
  {a69cbc98-35a8-4c99-b5d7-ce81146124b1}, !- Source Object
  3,                                      !- Outlet Port
  {e54df217-c84a-4b2f-aa54-3c63e708e5ec}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e512f2b6-ed1b-4bb7-a0de-2082aff925c9}, !- Handle
  Controller Water Coil 11,               !- Name
  {26064446-79ef-4ce3-9e36-207cabeb29b0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ed539c09-c77b-4856-a30e-07da82882145}, !- Handle
  Zone West Perimeter Space - Story Mid VAV Term, !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  {2c32a179-715a-49b5-8a49-0056661a1919}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {26064446-79ef-4ce3-9e36-207cabeb29b0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {310fa0e5-5f60-4334-8d40-bc5be97f2e7f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f91fec1c-5216-4165-8479-903aab06b1cc}, !- Handle
  Node 110,                               !- Name
  {310fa0e5-5f60-4334-8d40-bc5be97f2e7f}, !- Inlet Port
  {9cf13fed-e8a0-4105-b2c1-5ca9f81c674b}; !- Outlet Port

OS:Node,
  {9d2dcef4-ba5f-43d4-bae2-ef408e3dbb13}, !- Handle
  Node 111,                               !- Name
  {8813b7ba-3896-4ebd-a609-ee421f232755}, !- Inlet Port
  {baf65515-2f8f-4466-a8e2-10a8375ec30d}; !- Outlet Port

OS:Connection,
  {9cf13fed-e8a0-4105-b2c1-5ca9f81c674b}, !- Handle
  {88cf99da-1e8f-45aa-8041-0d46364e0c83}, !- Name
  {f91fec1c-5216-4165-8479-903aab06b1cc}, !- Source Object
  3,                                      !- Outlet Port
  {d9aefae4-410e-4bfe-93ff-7f1ff97be51e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8813b7ba-3896-4ebd-a609-ee421f232755}, !- Handle
  {2898c00c-bfe1-4bec-a40f-92ee1b507caa}, !- Name
  {653cd7a0-d141-41c8-972c-d0492333d81b}, !- Source Object
  12,                                     !- Outlet Port
  {9d2dcef4-ba5f-43d4-bae2-ef408e3dbb13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baf65515-2f8f-4466-a8e2-10a8375ec30d}, !- Handle
  {d69388bf-f351-45ad-bf9a-07fa48ceeec3}, !- Name
  {9d2dcef4-ba5f-43d4-bae2-ef408e3dbb13}, !- Source Object
  3,                                      !- Outlet Port
  {e6e337cc-def6-4965-9b08-123ba4cd732b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {95277ed5-ebed-47c9-93fc-73b23375c9a3}, !- Handle
  Node 112,                               !- Name
  {97fb0bf7-0d5e-4097-824c-0e7dbefb1e95}, !- Inlet Port
  {2c32a179-715a-49b5-8a49-0056661a1919}; !- Outlet Port

OS:Connection,
  {97fb0bf7-0d5e-4097-824c-0e7dbefb1e95}, !- Handle
  {5ecb75f1-7936-4508-b2fb-cc07b9368426}, !- Name
  {5dbd9cde-4262-41a3-a66b-54224f869c47}, !- Source Object
  6,                                      !- Outlet Port
  {95277ed5-ebed-47c9-93fc-73b23375c9a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c32a179-715a-49b5-8a49-0056661a1919}, !- Handle
  {3f24d5bc-b052-4793-a4c0-4ba580fff7e2}, !- Name
  {95277ed5-ebed-47c9-93fc-73b23375c9a3}, !- Source Object
  3,                                      !- Outlet Port
  {ed539c09-c77b-4856-a30e-07da82882145}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {310fa0e5-5f60-4334-8d40-bc5be97f2e7f}, !- Handle
  {4729355b-da9a-493e-84d8-bb7773b49931}, !- Name
  {ed539c09-c77b-4856-a30e-07da82882145}, !- Source Object
  12,                                     !- Outlet Port
  {f91fec1c-5216-4165-8479-903aab06b1cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {487b716b-b835-4634-994e-d833f661aa70}, !- Handle
  Zone North Perimeter Space - Story Mid Rht Coil, !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {160d6f87-4e4b-4966-96d3-f24fcddfee2d}, !- Water Inlet Node Name
  {b32cea8c-82e4-4a88-9652-989ea4ac5856}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {66f53405-f852-43cb-b435-fcd5e36117e6}, !- Handle
  Node 113,                               !- Name
  {029ea7d5-5383-414c-87a5-f2c3c007afdf}, !- Inlet Port
  {160d6f87-4e4b-4966-96d3-f24fcddfee2d}; !- Outlet Port

OS:Connection,
  {029ea7d5-5383-414c-87a5-f2c3c007afdf}, !- Handle
  {3adaeb07-f22d-4e64-a8f3-73135a654ae8}, !- Name
  {1327a424-a4cc-4077-ac44-08b60d4b0bf0}, !- Source Object
  15,                                     !- Outlet Port
  {66f53405-f852-43cb-b435-fcd5e36117e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12565c76-0f83-463e-aa13-079506b472f8}, !- Handle
  Node 114,                               !- Name
  {b32cea8c-82e4-4a88-9652-989ea4ac5856}, !- Inlet Port
  {90268f8d-c19d-4f49-a43c-c04a37a526b4}; !- Outlet Port

OS:Connection,
  {160d6f87-4e4b-4966-96d3-f24fcddfee2d}, !- Handle
  {9c802420-64c7-482f-ba41-1778cd9c6008}, !- Name
  {66f53405-f852-43cb-b435-fcd5e36117e6}, !- Source Object
  3,                                      !- Outlet Port
  {487b716b-b835-4634-994e-d833f661aa70}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b32cea8c-82e4-4a88-9652-989ea4ac5856}, !- Handle
  {8f4efb6f-0234-499f-a092-32994b0b5b42}, !- Name
  {487b716b-b835-4634-994e-d833f661aa70}, !- Source Object
  6,                                      !- Outlet Port
  {12565c76-0f83-463e-aa13-079506b472f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90268f8d-c19d-4f49-a43c-c04a37a526b4}, !- Handle
  {0429e8a2-9963-4caa-a07a-f2d8bf311275}, !- Name
  {12565c76-0f83-463e-aa13-079506b472f8}, !- Source Object
  3,                                      !- Outlet Port
  {e54df217-c84a-4b2f-aa54-3c63e708e5ec}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {83a6532d-165c-4cdf-b7bc-e675f1aafe0e}, !- Handle
  Controller Water Coil 12,               !- Name
  {487b716b-b835-4634-994e-d833f661aa70}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {973685b1-f63e-4e57-be95-747cbab15170}, !- Handle
  Zone North Perimeter Space - Story Mid VAV Term, !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  {8b72e235-59c2-42ba-98ee-5058d52c95c4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {487b716b-b835-4634-994e-d833f661aa70}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ae15b0ca-c78e-45e4-99ad-f33fdab72da7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e78673e1-4da5-43e2-b305-90ab74ac86f1}, !- Handle
  Node 115,                               !- Name
  {ae15b0ca-c78e-45e4-99ad-f33fdab72da7}, !- Inlet Port
  {a906edc6-a870-48a5-b033-a0e65ac8d62d}; !- Outlet Port

OS:Node,
  {72a9c8b5-817b-45f3-b730-54f8325b575f}, !- Handle
  Node 116,                               !- Name
  {498cf6a2-5e5c-4d7b-b976-e137f29e3390}, !- Inlet Port
  {4a3f248a-fae0-4a52-969d-b754aad89cdc}; !- Outlet Port

OS:Connection,
  {a906edc6-a870-48a5-b033-a0e65ac8d62d}, !- Handle
  {0cf5edc7-84b6-4d6c-b38f-a33e3b172326}, !- Name
  {e78673e1-4da5-43e2-b305-90ab74ac86f1}, !- Source Object
  3,                                      !- Outlet Port
  {d8acabf7-20e2-40bb-8a9e-ad035396a93c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {498cf6a2-5e5c-4d7b-b976-e137f29e3390}, !- Handle
  {01d0a7e6-96d4-4671-8d20-8cb1b2503953}, !- Name
  {970104b8-c299-4dfa-82da-c231e225dab6}, !- Source Object
  12,                                     !- Outlet Port
  {72a9c8b5-817b-45f3-b730-54f8325b575f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a3f248a-fae0-4a52-969d-b754aad89cdc}, !- Handle
  {4fffbd77-84a2-40d3-9c35-f7cb93b314b8}, !- Name
  {72a9c8b5-817b-45f3-b730-54f8325b575f}, !- Source Object
  3,                                      !- Outlet Port
  {e6e337cc-def6-4965-9b08-123ba4cd732b}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {cb743bc4-e1ff-4be7-8dcc-ba2d731a912a}, !- Handle
  Node 117,                               !- Name
  {3112b361-b6ae-43ed-960e-4db13b52799e}, !- Inlet Port
  {8b72e235-59c2-42ba-98ee-5058d52c95c4}; !- Outlet Port

OS:Connection,
  {3112b361-b6ae-43ed-960e-4db13b52799e}, !- Handle
  {834449a9-778b-4d29-84b2-25b0cc24ee3a}, !- Name
  {5dbd9cde-4262-41a3-a66b-54224f869c47}, !- Source Object
  7,                                      !- Outlet Port
  {cb743bc4-e1ff-4be7-8dcc-ba2d731a912a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b72e235-59c2-42ba-98ee-5058d52c95c4}, !- Handle
  {7e3fb88c-f793-4f35-b7ee-5bba6c3d0d5b}, !- Name
  {cb743bc4-e1ff-4be7-8dcc-ba2d731a912a}, !- Source Object
  3,                                      !- Outlet Port
  {973685b1-f63e-4e57-be95-747cbab15170}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae15b0ca-c78e-45e4-99ad-f33fdab72da7}, !- Handle
  {4fd86ffb-f109-4ea7-bbc9-82cfd4f4fe20}, !- Name
  {973685b1-f63e-4e57-be95-747cbab15170}, !- Source Object
  12,                                     !- Outlet Port
  {e78673e1-4da5-43e2-b305-90ab74ac86f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7e4d2502-d66a-4a23-9692-af09ba81fab6}, !- Handle
  Supply Air Temp - 55F 2,                !- Name
  {a5e74681-55ec-4306-8364-8190fd7dcb5b}, !- Schedule Type Limits Name
  {ecbf8f53-c688-4a74-bbe6-7a85f2677340}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ecbf8f53-c688-4a74-bbe6-7a85f2677340}, !- Handle
  Supply Air Temp - 55F Default 2,        !- Name
  {a5e74681-55ec-4306-8364-8190fd7dcb5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AirLoopHVAC,
  {5435f1fa-26c7-41b2-aeb6-342359928f73}, !- Handle
  5 Zone PVAV 2,                          !- Name
  ,                                       !- Controller List Name
  {e9ade31f-e9ed-483f-97a4-eb8d61fec6f6}, !- Availability Schedule
  {fe37579f-66df-4fc7-820f-d7e2e9815277}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eebf0aaf-e3cf-4d36-9946-661147ecd626}, !- Supply Side Inlet Node Name
  {aaf89c75-c7cc-44ca-96e3-517ac998fcf9}, !- Demand Side Outlet Node Name
  {0bdbaf30-7911-4098-81d8-dfa4f5f853ca}, !- Demand Side Inlet Node A
  {8b2e475e-b374-4bed-b40e-447b1af4ae0c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {c4e9b3e6-28d9-4a4b-be04-0acc67e6e435}, !- Handle
  Node 118,                               !- Name
  {eebf0aaf-e3cf-4d36-9946-661147ecd626}, !- Inlet Port
  {87f44a15-4236-43f0-b3cf-fe784cd11cb2}; !- Outlet Port

OS:Node,
  {72d5cabb-1b79-4037-a06b-859df4bee5ce}, !- Handle
  Node 119,                               !- Name
  {686772c2-bd84-4cb9-9f6e-94d094ebe501}, !- Inlet Port
  {8b2e475e-b374-4bed-b40e-447b1af4ae0c}; !- Outlet Port

OS:Connection,
  {eebf0aaf-e3cf-4d36-9946-661147ecd626}, !- Handle
  {ad63b9a6-cfcd-4dc0-bb52-85fb15ad2591}, !- Name
  {5435f1fa-26c7-41b2-aeb6-342359928f73}, !- Source Object
  8,                                      !- Outlet Port
  {c4e9b3e6-28d9-4a4b-be04-0acc67e6e435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b2e475e-b374-4bed-b40e-447b1af4ae0c}, !- Handle
  {a5914add-82bf-4dcd-98fc-052548077e02}, !- Name
  {72d5cabb-1b79-4037-a06b-859df4bee5ce}, !- Source Object
  3,                                      !- Outlet Port
  {5435f1fa-26c7-41b2-aeb6-342359928f73}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b668af16-0b06-401a-a650-c889faca36eb}, !- Handle
  Node 120,                               !- Name
  {0bdbaf30-7911-4098-81d8-dfa4f5f853ca}, !- Inlet Port
  {1a18d71f-c203-487f-81a4-834c4edf3b64}; !- Outlet Port

OS:Node,
  {9390db31-2bf5-4b8f-ae9f-17c3f9c8a721}, !- Handle
  Node 121,                               !- Name
  {442796f5-9190-468b-8e01-84472df9ebbe}, !- Inlet Port
  {aaf89c75-c7cc-44ca-96e3-517ac998fcf9}; !- Outlet Port

OS:Node,
  {c5d02ba7-624b-49dc-8a87-dc33ef0abd5d}, !- Handle
  Node 122,                               !- Name
  {62fa7314-1ee9-44a3-b1c5-cf7b267501be}, !- Inlet Port
  {af0adc05-28ec-4b1f-8e46-5a00a0ee206f}; !- Outlet Port

OS:Connection,
  {0bdbaf30-7911-4098-81d8-dfa4f5f853ca}, !- Handle
  {04f79303-c068-474f-a2b5-5d91f234158e}, !- Name
  {5435f1fa-26c7-41b2-aeb6-342359928f73}, !- Source Object
  10,                                     !- Outlet Port
  {b668af16-0b06-401a-a650-c889faca36eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaf89c75-c7cc-44ca-96e3-517ac998fcf9}, !- Handle
  {92b4cb80-c92a-4fa8-b811-517cbe9d044a}, !- Name
  {9390db31-2bf5-4b8f-ae9f-17c3f9c8a721}, !- Source Object
  3,                                      !- Outlet Port
  {5435f1fa-26c7-41b2-aeb6-342359928f73}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {65544894-275e-4123-ae86-8297943c1bc0}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {1a18d71f-c203-487f-81a4-834c4edf3b64}, !- Inlet Node Name
  {075d11d8-36a0-4100-b0dc-ba5b9cbf4d5c}, !- Outlet Node Name 1
  {bb696763-4605-40fd-875b-5bafc9bbc91c}, !- Outlet Node Name 2
  {e86ec22b-679a-44cc-a054-fa293856afa6}, !- Outlet Node Name 3
  {5aea899e-5c0f-425b-9287-45b3d641cbb8}, !- Outlet Node Name 4
  {242523b8-decb-431c-89c6-45547120dfdc}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {a80938ef-b719-4025-8391-be68f7f96c32}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {442796f5-9190-468b-8e01-84472df9ebbe}, !- Outlet Node Name
  {3d5b3465-03c8-4796-aefb-895f985cd200}, !- Inlet Node Name 1
  {8d67f172-a2f8-4f12-9975-de73bed5f5ea}, !- Inlet Node Name 2
  {4c2ec3b0-ba36-4d1f-9f1b-9e6a2362e8c0}, !- Inlet Node Name 3
  {f713f46d-d658-4391-8fef-b73e5fc53ad3}, !- Inlet Node Name 4
  {4ac8d70a-c51b-4703-ac91-3a70a811ed90}; !- Inlet Node Name 5

OS:Connection,
  {1a18d71f-c203-487f-81a4-834c4edf3b64}, !- Handle
  {a8be7785-3315-451f-99e1-5238710eac27}, !- Name
  {b668af16-0b06-401a-a650-c889faca36eb}, !- Source Object
  3,                                      !- Outlet Port
  {65544894-275e-4123-ae86-8297943c1bc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {442796f5-9190-468b-8e01-84472df9ebbe}, !- Handle
  {d805e055-8215-4cb7-a083-17eb2b6387f9}, !- Name
  {a80938ef-b719-4025-8391-be68f7f96c32}, !- Source Object
  2,                                      !- Outlet Port
  {9390db31-2bf5-4b8f-ae9f-17c3f9c8a721}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {126bcfe8-8c0a-45e5-9516-10d79bd60a79}, !- Handle
  {5435f1fa-26c7-41b2-aeb6-342359928f73}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.10834654458881,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14.0000000000001,                       !- Central Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:Scheduled,
  {a876dbf2-acf7-4fca-86e9-e04253974c40}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {7e4d2502-d66a-4a23-9692-af09ba81fab6}, !- Schedule Name
  {72d5cabb-1b79-4037-a06b-859df4bee5ce}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {fe37579f-66df-4fc7-820f-d7e2e9815277}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Fan:VariableVolume,
  {0139cdc4-7349-4181-9aec-7aa1f20c22f1}, !- Handle
  5 Zone PVAV 2 Fan,                      !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.7,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.1631,                                 !- Fan Power Coefficient 1
  1.5901,                                 !- Fan Power Coefficient 2
  -0.8817,                                !- Fan Power Coefficient 3
  0.1281,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {c1f72f70-9fca-4bb0-b3cf-a1806cf33fec}, !- Air Inlet Node Name
  {686772c2-bd84-4cb9-9f6e-94d094ebe501}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {686772c2-bd84-4cb9-9f6e-94d094ebe501}, !- Handle
  {facbc562-e7db-42e9-993a-a958fcb6200d}, !- Name
  {0139cdc4-7349-4181-9aec-7aa1f20c22f1}, !- Source Object
  17,                                     !- Outlet Port
  {72d5cabb-1b79-4037-a06b-859df4bee5ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a3ece3f2-b2e6-47e8-937a-9fe69b3fe95c}, !- Handle
  5 Zone PVAV 2 Main Htg Coil,            !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {45cf5dfa-207b-49b2-8028-52a529c3a62d}, !- Water Inlet Node Name
  {c8ffd57a-ba33-4ee3-9332-aed34a4606a4}, !- Water Outlet Node Name
  {35e419d0-f300-43a1-8373-f2ddff4c9a6d}, !- Air Inlet Node Name
  {5cde7210-41dc-49df-baf9-c5e2a3c0ec96}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {09686a75-ccbc-4f6b-a2e1-bbf94fd69938}, !- Handle
  Node 123,                               !- Name
  {5cde7210-41dc-49df-baf9-c5e2a3c0ec96}, !- Inlet Port
  {c1f72f70-9fca-4bb0-b3cf-a1806cf33fec}; !- Outlet Port

OS:Connection,
  {5cde7210-41dc-49df-baf9-c5e2a3c0ec96}, !- Handle
  {84ea7f78-5f07-448f-9560-265df7efd0f4}, !- Name
  {a3ece3f2-b2e6-47e8-937a-9fe69b3fe95c}, !- Source Object
  8,                                      !- Outlet Port
  {09686a75-ccbc-4f6b-a2e1-bbf94fd69938}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1f72f70-9fca-4bb0-b3cf-a1806cf33fec}, !- Handle
  {25790849-76a6-45a9-8282-43a90b167b8c}, !- Name
  {09686a75-ccbc-4f6b-a2e1-bbf94fd69938}, !- Source Object
  3,                                      !- Outlet Port
  {0139cdc4-7349-4181-9aec-7aa1f20c22f1}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {181f7c86-c77e-42eb-9e71-93fdcfe454b6}, !- Handle
  Node 124,                               !- Name
  {9af2ddca-9ad7-44da-9559-e97c1f2d4102}, !- Inlet Port
  {45cf5dfa-207b-49b2-8028-52a529c3a62d}; !- Outlet Port

OS:Connection,
  {9af2ddca-9ad7-44da-9559-e97c1f2d4102}, !- Handle
  {dedc7639-9da5-464e-a6ff-5fc3d926bafb}, !- Name
  {1327a424-a4cc-4077-ac44-08b60d4b0bf0}, !- Source Object
  16,                                     !- Outlet Port
  {181f7c86-c77e-42eb-9e71-93fdcfe454b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1deb364-3d6d-4fd7-864d-a383ba3ce6ff}, !- Handle
  Node 125,                               !- Name
  {c8ffd57a-ba33-4ee3-9332-aed34a4606a4}, !- Inlet Port
  {7d41d12f-6732-4479-a2ee-5ab41d11a556}; !- Outlet Port

OS:Connection,
  {45cf5dfa-207b-49b2-8028-52a529c3a62d}, !- Handle
  {c814f8c8-f89d-4b88-91e9-a147324e03b5}, !- Name
  {181f7c86-c77e-42eb-9e71-93fdcfe454b6}, !- Source Object
  3,                                      !- Outlet Port
  {a3ece3f2-b2e6-47e8-937a-9fe69b3fe95c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c8ffd57a-ba33-4ee3-9332-aed34a4606a4}, !- Handle
  {00645300-1d11-4f85-a883-f64402212c94}, !- Name
  {a3ece3f2-b2e6-47e8-937a-9fe69b3fe95c}, !- Source Object
  6,                                      !- Outlet Port
  {f1deb364-3d6d-4fd7-864d-a383ba3ce6ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d41d12f-6732-4479-a2ee-5ab41d11a556}, !- Handle
  {72a668e3-326e-46b2-a01c-b25e06c2d226}, !- Name
  {f1deb364-3d6d-4fd7-864d-a383ba3ce6ff}, !- Source Object
  3,                                      !- Outlet Port
  {e54df217-c84a-4b2f-aa54-3c63e708e5ec}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {894516c0-ec34-437d-9a56-bdd9e984fa7d}, !- Handle
  Controller Water Coil 13,               !- Name
  {a3ece3f2-b2e6-47e8-937a-9fe69b3fe95c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {f04c1992-0081-4129-9b56-97c8e0becb72}, !- Handle
  5 Zone PVAV 2 Clg Coil 517kBtu/hr 6.8EER, !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  2.57390828150378,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {ad1d3f2b-eee4-4305-b923-e55780ff9f15}, !- Air Inlet Node Name
  {5976d360-9ef5-4e95-9c1b-f2faf8a2e8eb}, !- Air Outlet Node Name
  {b1012395-2682-44dc-9fbd-6f7f0369610f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {db4fccec-7e82-4f34-8980-3542c4bd6a0a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f569e128-efad-460c-8ab9-7f3641679b1d}, !- Energy Input Ratio Function of Temperature Curve Name
  {c72a3c39-cdf4-41f6-89a8-2a9493f51c49}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b86c9e59-4d82-40ce-8545-514a24118ccb}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  2.57390828150378,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {62b6a724-c94b-4648-b33b-9db7bc330299}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b1ab5a23-d14c-4f73-8a23-9b5b15d881b9}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {330a81de-b224-41fd-afbc-264490dd26ac}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c81ad39e-610c-452c-a730-a80c31abd685}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {1bfe1708-7e9f-42fb-b91f-7527d6130fd9}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6bcd2b7b-ac7e-4c40-af29-4db16db38694}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {229f4c5e-1b96-409e-b4dd-867597f8f27f}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6e2ad626-a001-46b0-a7f4-ef9fa141f929}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {6561debf-5a72-4fd5-b0b8-27582f72292a}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {a44df5a8-0233-41da-83c9-cb32d2276826}, !- Handle
  Node 126,                               !- Name
  {5976d360-9ef5-4e95-9c1b-f2faf8a2e8eb}, !- Inlet Port
  {35e419d0-f300-43a1-8373-f2ddff4c9a6d}; !- Outlet Port

OS:Connection,
  {5976d360-9ef5-4e95-9c1b-f2faf8a2e8eb}, !- Handle
  {1ebbd7f5-65d3-43bf-9801-6fcaad04f58e}, !- Name
  {f04c1992-0081-4129-9b56-97c8e0becb72}, !- Source Object
  8,                                      !- Outlet Port
  {a44df5a8-0233-41da-83c9-cb32d2276826}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35e419d0-f300-43a1-8373-f2ddff4c9a6d}, !- Handle
  {184a99ee-9c44-4579-8cf0-e5aa78a8490c}, !- Name
  {a44df5a8-0233-41da-83c9-cb32d2276826}, !- Source Object
  3,                                      !- Outlet Port
  {a3ece3f2-b2e6-47e8-937a-9fe69b3fe95c}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {985bbc18-e03d-427a-88b8-ce5b604d8ed4}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9a9c751d-5f51-4427-99ac-b1893bd66acd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9a9c751d-5f51-4427-99ac-b1893bd66acd}, !- Handle
  5 Zone PVAV 2 Ventilation Controller,   !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {69a30428-1478-45ba-9849-0d51410250eb}, !- Handle
  5 Zone PVAV 2 OA Sys,                   !- Name
  {985bbc18-e03d-427a-88b8-ce5b604d8ed4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c78ec6a4-6482-4647-b917-3115432f71f6}, !- Mixed Air Node Name
  {8c8ac5a4-2599-4b95-8c1e-8fcbb34a2e5c}, !- Outdoor Air Stream Node Name
  {5cb9332c-5e9f-44d2-b0ab-a8eeb6aa7f16}, !- Relief Air Stream Node Name
  {87f44a15-4236-43f0-b3cf-fe784cd11cb2}; !- Return Air Stream Node Name

OS:Node,
  {23b0dc2b-9277-403a-a2f2-1305d94a66e6}, !- Handle
  Node 127,                               !- Name
  ,                                       !- Inlet Port
  {8c8ac5a4-2599-4b95-8c1e-8fcbb34a2e5c}; !- Outlet Port

OS:Connection,
  {8c8ac5a4-2599-4b95-8c1e-8fcbb34a2e5c}, !- Handle
  {0ddeab73-a994-4658-8eee-859d9e1c9655}, !- Name
  {23b0dc2b-9277-403a-a2f2-1305d94a66e6}, !- Source Object
  3,                                      !- Outlet Port
  {69a30428-1478-45ba-9849-0d51410250eb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {28cf547f-4ec2-465b-b210-35e647788ebc}, !- Handle
  Node 128,                               !- Name
  {5cb9332c-5e9f-44d2-b0ab-a8eeb6aa7f16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5cb9332c-5e9f-44d2-b0ab-a8eeb6aa7f16}, !- Handle
  {e765cceb-10a9-4772-b4c7-e2e6cf36ba70}, !- Name
  {69a30428-1478-45ba-9849-0d51410250eb}, !- Source Object
  7,                                      !- Outlet Port
  {28cf547f-4ec2-465b-b210-35e647788ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d7af986-c32e-4959-8178-1e7913456a78}, !- Handle
  Node 129,                               !- Name
  {c78ec6a4-6482-4647-b917-3115432f71f6}, !- Inlet Port
  {ad1d3f2b-eee4-4305-b923-e55780ff9f15}; !- Outlet Port

OS:Connection,
  {87f44a15-4236-43f0-b3cf-fe784cd11cb2}, !- Handle
  {96b4a34e-e6ff-4748-959d-913b0a1b848f}, !- Name
  {c4e9b3e6-28d9-4a4b-be04-0acc67e6e435}, !- Source Object
  3,                                      !- Outlet Port
  {69a30428-1478-45ba-9849-0d51410250eb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c78ec6a4-6482-4647-b917-3115432f71f6}, !- Handle
  {fe1646b0-24a1-433d-8de9-46aa41d66323}, !- Name
  {69a30428-1478-45ba-9849-0d51410250eb}, !- Source Object
  5,                                      !- Outlet Port
  {0d7af986-c32e-4959-8178-1e7913456a78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad1d3f2b-eee4-4305-b923-e55780ff9f15}, !- Handle
  {90f1b5e7-ccaf-4484-aa1a-1e2c3e25fa62}, !- Name
  {0d7af986-c32e-4959-8178-1e7913456a78}, !- Source Object
  3,                                      !- Outlet Port
  {f04c1992-0081-4129-9b56-97c8e0becb72}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {13a19a9b-7a38-4587-a425-78f61b86dbf3}, !- Handle
  Zone West Perimeter Space - Story Top Rht Coil, !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7db96652-08a9-4efe-b9e5-77ca70c94463}, !- Water Inlet Node Name
  {1d6c4868-8e4f-4a15-afa6-e6f3a3c4c03f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ed07202e-e631-486f-b164-31571e4df595}, !- Handle
  Node 130,                               !- Name
  {29543cc7-cd76-46cd-b233-8eb9f4aa9fd6}, !- Inlet Port
  {7db96652-08a9-4efe-b9e5-77ca70c94463}; !- Outlet Port

OS:Connection,
  {29543cc7-cd76-46cd-b233-8eb9f4aa9fd6}, !- Handle
  {d007fb2f-7031-4971-963f-4b44744b9997}, !- Name
  {1327a424-a4cc-4077-ac44-08b60d4b0bf0}, !- Source Object
  17,                                     !- Outlet Port
  {ed07202e-e631-486f-b164-31571e4df595}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e62f4e2a-6b3f-4a2d-8e3f-0a90a1fef616}, !- Handle
  Node 131,                               !- Name
  {1d6c4868-8e4f-4a15-afa6-e6f3a3c4c03f}, !- Inlet Port
  {a2604738-082c-4b37-bee4-8476835fc169}; !- Outlet Port

OS:Connection,
  {7db96652-08a9-4efe-b9e5-77ca70c94463}, !- Handle
  {569acc02-bd10-44f5-bc4e-e459ae75ad34}, !- Name
  {ed07202e-e631-486f-b164-31571e4df595}, !- Source Object
  3,                                      !- Outlet Port
  {13a19a9b-7a38-4587-a425-78f61b86dbf3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1d6c4868-8e4f-4a15-afa6-e6f3a3c4c03f}, !- Handle
  {1feb50c1-1544-4745-bb3b-2f49e4f23b77}, !- Name
  {13a19a9b-7a38-4587-a425-78f61b86dbf3}, !- Source Object
  6,                                      !- Outlet Port
  {e62f4e2a-6b3f-4a2d-8e3f-0a90a1fef616}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2604738-082c-4b37-bee4-8476835fc169}, !- Handle
  {5296ea2a-17af-4d8e-a4e2-c1cec298f225}, !- Name
  {e62f4e2a-6b3f-4a2d-8e3f-0a90a1fef616}, !- Source Object
  3,                                      !- Outlet Port
  {e54df217-c84a-4b2f-aa54-3c63e708e5ec}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {886116fb-71a0-4916-a536-4a38fededc84}, !- Handle
  Controller Water Coil 14,               !- Name
  {13a19a9b-7a38-4587-a425-78f61b86dbf3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2c923f5f-7c56-4c51-bf31-46cfaa6732e7}, !- Handle
  Zone West Perimeter Space - Story Top VAV Term, !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  {b9d602df-5290-43d3-a519-a83050aacc8d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {13a19a9b-7a38-4587-a425-78f61b86dbf3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {62fa7314-1ee9-44a3-b1c5-cf7b267501be}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bbcb3e08-9927-4b00-87dd-9bd58e35657c}, !- Handle
  Node 132,                               !- Name
  {85253bef-d1da-447c-ab9f-fc03d4ddab42}, !- Inlet Port
  {3d5b3465-03c8-4796-aefb-895f985cd200}; !- Outlet Port

OS:Connection,
  {af0adc05-28ec-4b1f-8e46-5a00a0ee206f}, !- Handle
  {b9000833-32eb-48e0-8d50-2ee4dc067707}, !- Name
  {c5d02ba7-624b-49dc-8a87-dc33ef0abd5d}, !- Source Object
  3,                                      !- Outlet Port
  {3900d700-471f-4352-a071-36146b041d35}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85253bef-d1da-447c-ab9f-fc03d4ddab42}, !- Handle
  {94bd80d3-ae62-4887-9985-6a4e25031f0e}, !- Name
  {2bf02134-fe30-4adb-bd46-19b257271ba1}, !- Source Object
  12,                                     !- Outlet Port
  {bbcb3e08-9927-4b00-87dd-9bd58e35657c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d5b3465-03c8-4796-aefb-895f985cd200}, !- Handle
  {e2764f10-5728-42c2-a03e-11fe130feaee}, !- Name
  {bbcb3e08-9927-4b00-87dd-9bd58e35657c}, !- Source Object
  3,                                      !- Outlet Port
  {a80938ef-b719-4025-8391-be68f7f96c32}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {43ffa7f2-f558-4957-a829-cd91d4890537}, !- Handle
  Node 133,                               !- Name
  {075d11d8-36a0-4100-b0dc-ba5b9cbf4d5c}, !- Inlet Port
  {b9d602df-5290-43d3-a519-a83050aacc8d}; !- Outlet Port

OS:Connection,
  {075d11d8-36a0-4100-b0dc-ba5b9cbf4d5c}, !- Handle
  {64318601-43c6-4d7f-a9b2-6d64abbc7174}, !- Name
  {65544894-275e-4123-ae86-8297943c1bc0}, !- Source Object
  3,                                      !- Outlet Port
  {43ffa7f2-f558-4957-a829-cd91d4890537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9d602df-5290-43d3-a519-a83050aacc8d}, !- Handle
  {da73e568-672d-48ba-9a6d-10f8abac83b6}, !- Name
  {43ffa7f2-f558-4957-a829-cd91d4890537}, !- Source Object
  3,                                      !- Outlet Port
  {2c923f5f-7c56-4c51-bf31-46cfaa6732e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62fa7314-1ee9-44a3-b1c5-cf7b267501be}, !- Handle
  {cc600020-6968-40ce-9555-9229fbb8a67a}, !- Name
  {2c923f5f-7c56-4c51-bf31-46cfaa6732e7}, !- Source Object
  12,                                     !- Outlet Port
  {c5d02ba7-624b-49dc-8a87-dc33ef0abd5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dc0b9462-62ae-4590-8bab-04f52112e046}, !- Handle
  Zone South Perimeter Space - Story Top Rht Coil, !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {92bbee5e-7144-4852-8f2d-440cfa522aff}, !- Water Inlet Node Name
  {51128be3-a876-4412-968d-1179c2af6d1d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e088bb53-b404-4e74-bf28-e856b482fd34}, !- Handle
  Node 134,                               !- Name
  {a80dfb2d-c4d6-4d80-8e39-4e41faa5ab6d}, !- Inlet Port
  {92bbee5e-7144-4852-8f2d-440cfa522aff}; !- Outlet Port

OS:Connection,
  {a80dfb2d-c4d6-4d80-8e39-4e41faa5ab6d}, !- Handle
  {e1ba17e3-f179-4e7f-8ec2-edde01849f1a}, !- Name
  {1327a424-a4cc-4077-ac44-08b60d4b0bf0}, !- Source Object
  18,                                     !- Outlet Port
  {e088bb53-b404-4e74-bf28-e856b482fd34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6490439e-91b7-4df8-a7be-dc73bb6a392a}, !- Handle
  Node 135,                               !- Name
  {51128be3-a876-4412-968d-1179c2af6d1d}, !- Inlet Port
  {8a945be5-c1ff-4b67-9bd2-24f3acf6694f}; !- Outlet Port

OS:Connection,
  {92bbee5e-7144-4852-8f2d-440cfa522aff}, !- Handle
  {e6ad086e-7ea2-4551-85b7-8a4a13e87d75}, !- Name
  {e088bb53-b404-4e74-bf28-e856b482fd34}, !- Source Object
  3,                                      !- Outlet Port
  {dc0b9462-62ae-4590-8bab-04f52112e046}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {51128be3-a876-4412-968d-1179c2af6d1d}, !- Handle
  {725bd272-b893-4adf-a895-25da63893cea}, !- Name
  {dc0b9462-62ae-4590-8bab-04f52112e046}, !- Source Object
  6,                                      !- Outlet Port
  {6490439e-91b7-4df8-a7be-dc73bb6a392a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a945be5-c1ff-4b67-9bd2-24f3acf6694f}, !- Handle
  {32e9464a-e90b-481e-84a8-390827cdd636}, !- Name
  {6490439e-91b7-4df8-a7be-dc73bb6a392a}, !- Source Object
  3,                                      !- Outlet Port
  {e54df217-c84a-4b2f-aa54-3c63e708e5ec}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6bb75c8c-1872-4a18-91eb-34ebf5ffdbd3}, !- Handle
  Controller Water Coil 15,               !- Name
  {dc0b9462-62ae-4590-8bab-04f52112e046}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {534c0c90-2a4d-4152-9d0c-222584d4f7d3}, !- Handle
  Zone South Perimeter Space - Story Top VAV Term, !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  {a354c937-06f1-4fae-8073-56012ae637ab}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dc0b9462-62ae-4590-8bab-04f52112e046}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ac40b796-8684-4355-80c7-cc4e5b81c2cc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ac6bce1c-3807-470e-ab05-9a7eb02161a6}, !- Handle
  Node 136,                               !- Name
  {ac40b796-8684-4355-80c7-cc4e5b81c2cc}, !- Inlet Port
  {e535cbb2-6e82-454f-9b0f-671fbed04f56}; !- Outlet Port

OS:Node,
  {15a6c733-4457-4f52-87fb-60c5a9c1b311}, !- Handle
  Node 137,                               !- Name
  {475f4742-e110-43e5-8d81-e20a949451dc}, !- Inlet Port
  {8d67f172-a2f8-4f12-9975-de73bed5f5ea}; !- Outlet Port

OS:Connection,
  {e535cbb2-6e82-454f-9b0f-671fbed04f56}, !- Handle
  {ff3e8fa4-8c72-4153-ae9e-3cd1719b8daa}, !- Name
  {ac6bce1c-3807-470e-ab05-9a7eb02161a6}, !- Source Object
  3,                                      !- Outlet Port
  {23ac47e6-9c73-4392-a853-8a9e6918d576}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {475f4742-e110-43e5-8d81-e20a949451dc}, !- Handle
  {163105de-7ad2-444a-b5d6-e8f19fe225be}, !- Name
  {33da3f84-f62a-468e-a40c-b972b8831ec3}, !- Source Object
  12,                                     !- Outlet Port
  {15a6c733-4457-4f52-87fb-60c5a9c1b311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d67f172-a2f8-4f12-9975-de73bed5f5ea}, !- Handle
  {b8aee276-3eda-44ae-9ea7-a658020a49e7}, !- Name
  {15a6c733-4457-4f52-87fb-60c5a9c1b311}, !- Source Object
  3,                                      !- Outlet Port
  {a80938ef-b719-4025-8391-be68f7f96c32}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {678c874f-4d14-47a2-b48b-87ea8c572979}, !- Handle
  Node 138,                               !- Name
  {bb696763-4605-40fd-875b-5bafc9bbc91c}, !- Inlet Port
  {a354c937-06f1-4fae-8073-56012ae637ab}; !- Outlet Port

OS:Connection,
  {bb696763-4605-40fd-875b-5bafc9bbc91c}, !- Handle
  {ff446fff-9e14-4ffc-955e-00eee3675a85}, !- Name
  {65544894-275e-4123-ae86-8297943c1bc0}, !- Source Object
  4,                                      !- Outlet Port
  {678c874f-4d14-47a2-b48b-87ea8c572979}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a354c937-06f1-4fae-8073-56012ae637ab}, !- Handle
  {0d17661b-d476-40b3-8852-18feb27ba365}, !- Name
  {678c874f-4d14-47a2-b48b-87ea8c572979}, !- Source Object
  3,                                      !- Outlet Port
  {534c0c90-2a4d-4152-9d0c-222584d4f7d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac40b796-8684-4355-80c7-cc4e5b81c2cc}, !- Handle
  {13f9fd56-b460-4744-9944-549c5dc9fb84}, !- Name
  {534c0c90-2a4d-4152-9d0c-222584d4f7d3}, !- Source Object
  12,                                     !- Outlet Port
  {ac6bce1c-3807-470e-ab05-9a7eb02161a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b8b0e0e2-eb56-498b-8341-172d5d2bb83c}, !- Handle
  Zone East Perimeter Space - Story Top Rht Coil, !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1d6d8e55-b43b-4943-927e-58f30167961f}, !- Water Inlet Node Name
  {1e726417-6971-40ac-a9bf-921a457d929e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cbacc03a-8aa1-4c61-8c6b-675c31be42d6}, !- Handle
  Node 139,                               !- Name
  {3d4c4319-beb8-4d43-9664-5747ff8c7480}, !- Inlet Port
  {1d6d8e55-b43b-4943-927e-58f30167961f}; !- Outlet Port

OS:Connection,
  {3d4c4319-beb8-4d43-9664-5747ff8c7480}, !- Handle
  {c6c87d0f-a44e-4dad-86d1-bd2a85eb11f1}, !- Name
  {1327a424-a4cc-4077-ac44-08b60d4b0bf0}, !- Source Object
  19,                                     !- Outlet Port
  {cbacc03a-8aa1-4c61-8c6b-675c31be42d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4de5d0d9-ec08-4793-b7de-9deb413b1e64}, !- Handle
  Node 140,                               !- Name
  {1e726417-6971-40ac-a9bf-921a457d929e}, !- Inlet Port
  {899ab08e-ad92-4931-90a3-b5fdbba10e10}; !- Outlet Port

OS:Connection,
  {1d6d8e55-b43b-4943-927e-58f30167961f}, !- Handle
  {2ae030cc-55c3-4960-b6a1-b2c66eaf4e21}, !- Name
  {cbacc03a-8aa1-4c61-8c6b-675c31be42d6}, !- Source Object
  3,                                      !- Outlet Port
  {b8b0e0e2-eb56-498b-8341-172d5d2bb83c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1e726417-6971-40ac-a9bf-921a457d929e}, !- Handle
  {1c7663b2-f01a-403c-844c-8a1efb09c67c}, !- Name
  {b8b0e0e2-eb56-498b-8341-172d5d2bb83c}, !- Source Object
  6,                                      !- Outlet Port
  {4de5d0d9-ec08-4793-b7de-9deb413b1e64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {899ab08e-ad92-4931-90a3-b5fdbba10e10}, !- Handle
  {e127ad6f-ed4b-4fa0-a631-f7254d020e48}, !- Name
  {4de5d0d9-ec08-4793-b7de-9deb413b1e64}, !- Source Object
  3,                                      !- Outlet Port
  {e54df217-c84a-4b2f-aa54-3c63e708e5ec}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b9e6768b-033f-43e3-97d5-80c91edc2c6e}, !- Handle
  Controller Water Coil 16,               !- Name
  {b8b0e0e2-eb56-498b-8341-172d5d2bb83c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {318e5bb5-0a45-4a7f-a97a-8f8fe2db6595}, !- Handle
  Zone East Perimeter Space - Story Top VAV Term, !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  {a67f7195-26ec-467b-b6e4-8f97cec49331}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b8b0e0e2-eb56-498b-8341-172d5d2bb83c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e1ee4feb-0f96-4642-8f62-d0737bfbb525}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2bc67b08-2ff6-4124-94bf-86c28886df9f}, !- Handle
  Node 141,                               !- Name
  {e1ee4feb-0f96-4642-8f62-d0737bfbb525}, !- Inlet Port
  {5f9f997f-daf5-44cd-ac2f-ce7237b2f3a6}; !- Outlet Port

OS:Node,
  {a278d923-93a1-4c46-ad48-3167b5a6ebf8}, !- Handle
  Node 142,                               !- Name
  {501638f0-bd30-4592-80ae-54db607ef449}, !- Inlet Port
  {4c2ec3b0-ba36-4d1f-9f1b-9e6a2362e8c0}; !- Outlet Port

OS:Connection,
  {5f9f997f-daf5-44cd-ac2f-ce7237b2f3a6}, !- Handle
  {7521f13b-1a97-4e96-b356-0978b24e5c9b}, !- Name
  {2bc67b08-2ff6-4124-94bf-86c28886df9f}, !- Source Object
  3,                                      !- Outlet Port
  {1b3da457-c478-4899-becc-6aed45f51efd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {501638f0-bd30-4592-80ae-54db607ef449}, !- Handle
  {3fe3ef64-753f-45ef-bb9b-91b3adfaa6b4}, !- Name
  {3a014b3f-10f6-43a6-a319-f7c4a0db7dc9}, !- Source Object
  12,                                     !- Outlet Port
  {a278d923-93a1-4c46-ad48-3167b5a6ebf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c2ec3b0-ba36-4d1f-9f1b-9e6a2362e8c0}, !- Handle
  {31e51947-2ce2-42f6-8dec-43941bb1bb90}, !- Name
  {a278d923-93a1-4c46-ad48-3167b5a6ebf8}, !- Source Object
  3,                                      !- Outlet Port
  {a80938ef-b719-4025-8391-be68f7f96c32}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {50c58451-0b51-4938-b41e-e21f9c77d9c1}, !- Handle
  Node 143,                               !- Name
  {e86ec22b-679a-44cc-a054-fa293856afa6}, !- Inlet Port
  {a67f7195-26ec-467b-b6e4-8f97cec49331}; !- Outlet Port

OS:Connection,
  {e86ec22b-679a-44cc-a054-fa293856afa6}, !- Handle
  {f06f6a6b-6f5e-464c-929c-e2bba6ee10ea}, !- Name
  {65544894-275e-4123-ae86-8297943c1bc0}, !- Source Object
  5,                                      !- Outlet Port
  {50c58451-0b51-4938-b41e-e21f9c77d9c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a67f7195-26ec-467b-b6e4-8f97cec49331}, !- Handle
  {1420026a-f234-4195-9dd1-039072bcd65d}, !- Name
  {50c58451-0b51-4938-b41e-e21f9c77d9c1}, !- Source Object
  3,                                      !- Outlet Port
  {318e5bb5-0a45-4a7f-a97a-8f8fe2db6595}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1ee4feb-0f96-4642-8f62-d0737bfbb525}, !- Handle
  {6d92813f-d20e-4bcf-b0eb-b4594e9fd3d5}, !- Name
  {318e5bb5-0a45-4a7f-a97a-8f8fe2db6595}, !- Source Object
  12,                                     !- Outlet Port
  {2bc67b08-2ff6-4124-94bf-86c28886df9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3dc874d2-17bb-40d8-bd7c-90724a74a660}, !- Handle
  Zone North Perimeter Space - Story Top Rht Coil, !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {24298993-74dd-4b2c-b8d2-210511056d78}, !- Water Inlet Node Name
  {63a5bd5e-b9eb-4995-8ae0-a1a17ddc1397}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0121b7fa-bcaa-4ace-9e3e-a175edc73ae3}, !- Handle
  Node 144,                               !- Name
  {712658c2-ea72-4573-95bc-88aff3d53b5f}, !- Inlet Port
  {24298993-74dd-4b2c-b8d2-210511056d78}; !- Outlet Port

OS:Connection,
  {712658c2-ea72-4573-95bc-88aff3d53b5f}, !- Handle
  {07d2d2b0-52d3-4980-b424-f353b11051d6}, !- Name
  {1327a424-a4cc-4077-ac44-08b60d4b0bf0}, !- Source Object
  20,                                     !- Outlet Port
  {0121b7fa-bcaa-4ace-9e3e-a175edc73ae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {829b2621-be4a-42df-8dd5-c9dc017f012d}, !- Handle
  Node 145,                               !- Name
  {63a5bd5e-b9eb-4995-8ae0-a1a17ddc1397}, !- Inlet Port
  {43e4f332-e881-4185-928f-64ff8779ad6d}; !- Outlet Port

OS:Connection,
  {24298993-74dd-4b2c-b8d2-210511056d78}, !- Handle
  {9a69a838-4b84-401d-91c0-3b5e21314864}, !- Name
  {0121b7fa-bcaa-4ace-9e3e-a175edc73ae3}, !- Source Object
  3,                                      !- Outlet Port
  {3dc874d2-17bb-40d8-bd7c-90724a74a660}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {63a5bd5e-b9eb-4995-8ae0-a1a17ddc1397}, !- Handle
  {74ec5d2c-dcd0-4bfc-a7a0-8f1189fa49cf}, !- Name
  {3dc874d2-17bb-40d8-bd7c-90724a74a660}, !- Source Object
  6,                                      !- Outlet Port
  {829b2621-be4a-42df-8dd5-c9dc017f012d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43e4f332-e881-4185-928f-64ff8779ad6d}, !- Handle
  {bd512bff-afa7-471c-b74a-99ec5e0f988a}, !- Name
  {829b2621-be4a-42df-8dd5-c9dc017f012d}, !- Source Object
  3,                                      !- Outlet Port
  {e54df217-c84a-4b2f-aa54-3c63e708e5ec}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {14673d1f-2c17-45f0-8cb3-7cb3e7c6f99c}, !- Handle
  Controller Water Coil 17,               !- Name
  {3dc874d2-17bb-40d8-bd7c-90724a74a660}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9178dd76-a065-4cc2-80c2-d04a0b6b72a5}, !- Handle
  Zone North Perimeter Space - Story Top VAV Term, !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  {b0bd578c-68c6-4964-b54f-d8b67fa002b0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3dc874d2-17bb-40d8-bd7c-90724a74a660}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8fc971ee-3193-433d-a8fb-9ca33efb82e3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {682a72ab-3511-4ffb-a9e3-5ee164b27f6a}, !- Handle
  Node 146,                               !- Name
  {8fc971ee-3193-433d-a8fb-9ca33efb82e3}, !- Inlet Port
  {99349c21-299e-47a0-b77f-bb2f8da83cae}; !- Outlet Port

OS:Node,
  {920bffa7-8679-4aea-9f82-1c9bdc4fc914}, !- Handle
  Node 147,                               !- Name
  {890c5e7c-aaec-4cef-9451-7c6d8c0fe766}, !- Inlet Port
  {f713f46d-d658-4391-8fef-b73e5fc53ad3}; !- Outlet Port

OS:Connection,
  {99349c21-299e-47a0-b77f-bb2f8da83cae}, !- Handle
  {97b67472-c0a0-41ce-be8d-cb9e6a30290c}, !- Name
  {682a72ab-3511-4ffb-a9e3-5ee164b27f6a}, !- Source Object
  3,                                      !- Outlet Port
  {32b883dc-9ff3-4140-b028-f6b4c86a0701}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {890c5e7c-aaec-4cef-9451-7c6d8c0fe766}, !- Handle
  {180a1144-458a-4331-ab5e-9e43f9dfef99}, !- Name
  {bcb18c58-2a3e-4219-a142-930cae7d094a}, !- Source Object
  12,                                     !- Outlet Port
  {920bffa7-8679-4aea-9f82-1c9bdc4fc914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f713f46d-d658-4391-8fef-b73e5fc53ad3}, !- Handle
  {8d0807dc-88ee-49f6-baa5-ffc11774c0a4}, !- Name
  {920bffa7-8679-4aea-9f82-1c9bdc4fc914}, !- Source Object
  3,                                      !- Outlet Port
  {a80938ef-b719-4025-8391-be68f7f96c32}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e02553a2-fb6f-4cd9-a8f0-8b9a0b4d1630}, !- Handle
  Node 148,                               !- Name
  {5aea899e-5c0f-425b-9287-45b3d641cbb8}, !- Inlet Port
  {b0bd578c-68c6-4964-b54f-d8b67fa002b0}; !- Outlet Port

OS:Connection,
  {5aea899e-5c0f-425b-9287-45b3d641cbb8}, !- Handle
  {896ecb50-2bb4-4f4d-a9e8-1aff25febe0b}, !- Name
  {65544894-275e-4123-ae86-8297943c1bc0}, !- Source Object
  6,                                      !- Outlet Port
  {e02553a2-fb6f-4cd9-a8f0-8b9a0b4d1630}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0bd578c-68c6-4964-b54f-d8b67fa002b0}, !- Handle
  {607bc5fd-6b23-4493-a292-9ce012dbb1ab}, !- Name
  {e02553a2-fb6f-4cd9-a8f0-8b9a0b4d1630}, !- Source Object
  3,                                      !- Outlet Port
  {9178dd76-a065-4cc2-80c2-d04a0b6b72a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8fc971ee-3193-433d-a8fb-9ca33efb82e3}, !- Handle
  {36285680-1c3a-439e-bac6-190de2379fb2}, !- Name
  {9178dd76-a065-4cc2-80c2-d04a0b6b72a5}, !- Source Object
  12,                                     !- Outlet Port
  {682a72ab-3511-4ffb-a9e3-5ee164b27f6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {62ebb2e1-1a2d-4f06-925e-5f7a04284bcd}, !- Handle
  Zone Core Space - Story Top Rht Coil,   !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {90b9d8e4-5ad2-44bb-99b9-75835aa42fda}, !- Water Inlet Node Name
  {912892a9-5d07-4f4d-9bd4-d9e90d826ca7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2b1c8474-92b5-4cb1-9ab0-83f5237e9e19}, !- Handle
  Node 149,                               !- Name
  {548e5e78-357d-4e67-8797-efe6048152b5}, !- Inlet Port
  {90b9d8e4-5ad2-44bb-99b9-75835aa42fda}; !- Outlet Port

OS:Connection,
  {548e5e78-357d-4e67-8797-efe6048152b5}, !- Handle
  {f64531c4-8a2b-4c68-9976-ae9986fb9642}, !- Name
  {1327a424-a4cc-4077-ac44-08b60d4b0bf0}, !- Source Object
  21,                                     !- Outlet Port
  {2b1c8474-92b5-4cb1-9ab0-83f5237e9e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {832806a0-62ed-4e87-a715-72345d8ef592}, !- Handle
  Node 150,                               !- Name
  {912892a9-5d07-4f4d-9bd4-d9e90d826ca7}, !- Inlet Port
  {2d18060b-3cc9-4bc6-b740-a4538d9555dc}; !- Outlet Port

OS:Connection,
  {90b9d8e4-5ad2-44bb-99b9-75835aa42fda}, !- Handle
  {6a93e027-c827-4177-af12-99d97b6fb9fa}, !- Name
  {2b1c8474-92b5-4cb1-9ab0-83f5237e9e19}, !- Source Object
  3,                                      !- Outlet Port
  {62ebb2e1-1a2d-4f06-925e-5f7a04284bcd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {912892a9-5d07-4f4d-9bd4-d9e90d826ca7}, !- Handle
  {002d44db-3527-407d-a5f7-d3b5131c972d}, !- Name
  {62ebb2e1-1a2d-4f06-925e-5f7a04284bcd}, !- Source Object
  6,                                      !- Outlet Port
  {832806a0-62ed-4e87-a715-72345d8ef592}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d18060b-3cc9-4bc6-b740-a4538d9555dc}, !- Handle
  {a6984c72-dc12-4937-90d2-fde4fd109f61}, !- Name
  {832806a0-62ed-4e87-a715-72345d8ef592}, !- Source Object
  3,                                      !- Outlet Port
  {e54df217-c84a-4b2f-aa54-3c63e708e5ec}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0232dd0d-f7c6-450a-bf57-1793894d700f}, !- Handle
  Controller Water Coil 18,               !- Name
  {62ebb2e1-1a2d-4f06-925e-5f7a04284bcd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b51ee881-db50-4e1d-a523-5559e7fe024d}, !- Handle
  Zone Core Space - Story Top VAV Term,   !- Name
  {e5c338cc-6f16-4e94-a2f1-7646e3f2a2a9}, !- Availability Schedule Name
  {8be0ac2a-0724-471f-85f4-40d2701c7845}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.336864389300458,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {62ebb2e1-1a2d-4f06-925e-5f7a04284bcd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {833c019f-5a57-40ef-a41c-7c9d79ddf5ea}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b28f8bb7-c5c4-4bc8-958f-0d54483bdb42}, !- Handle
  Node 151,                               !- Name
  {833c019f-5a57-40ef-a41c-7c9d79ddf5ea}, !- Inlet Port
  {4271959c-8408-430c-b19e-26884e7658a3}; !- Outlet Port

OS:Node,
  {cfc395af-ee45-49c9-9901-4c319f152af7}, !- Handle
  Node 152,                               !- Name
  {22cf432a-3aba-4522-897c-58b1f15f1fe4}, !- Inlet Port
  {4ac8d70a-c51b-4703-ac91-3a70a811ed90}; !- Outlet Port

OS:Connection,
  {4271959c-8408-430c-b19e-26884e7658a3}, !- Handle
  {631d5885-643d-4a13-80ae-36c77ad283d9}, !- Name
  {b28f8bb7-c5c4-4bc8-958f-0d54483bdb42}, !- Source Object
  3,                                      !- Outlet Port
  {bfd4a18b-094b-4fcf-b7d6-576b54190916}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22cf432a-3aba-4522-897c-58b1f15f1fe4}, !- Handle
  {3474022b-d52b-45d8-b859-1e608d6dc07f}, !- Name
  {e9aa64ae-a9ef-457a-ab06-414017834cea}, !- Source Object
  12,                                     !- Outlet Port
  {cfc395af-ee45-49c9-9901-4c319f152af7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ac8d70a-c51b-4703-ac91-3a70a811ed90}, !- Handle
  {a1fe1646-7715-4a4c-830d-30c79ce73eac}, !- Name
  {cfc395af-ee45-49c9-9901-4c319f152af7}, !- Source Object
  3,                                      !- Outlet Port
  {a80938ef-b719-4025-8391-be68f7f96c32}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {20c43e13-14b0-4d58-8e89-ab64278949de}, !- Handle
  Node 153,                               !- Name
  {242523b8-decb-431c-89c6-45547120dfdc}, !- Inlet Port
  {8be0ac2a-0724-471f-85f4-40d2701c7845}; !- Outlet Port

OS:Connection,
  {242523b8-decb-431c-89c6-45547120dfdc}, !- Handle
  {8fdb8555-b3bc-4c2e-9cbe-8912fc3d668d}, !- Name
  {65544894-275e-4123-ae86-8297943c1bc0}, !- Source Object
  7,                                      !- Outlet Port
  {20c43e13-14b0-4d58-8e89-ab64278949de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be0ac2a-0724-471f-85f4-40d2701c7845}, !- Handle
  {7135ef09-9d7e-4573-a070-5427e685b725}, !- Name
  {20c43e13-14b0-4d58-8e89-ab64278949de}, !- Source Object
  3,                                      !- Outlet Port
  {b51ee881-db50-4e1d-a523-5559e7fe024d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {833c019f-5a57-40ef-a41c-7c9d79ddf5ea}, !- Handle
  {e67ad84b-5289-4f21-b8f2-02bb3b9a1669}, !- Name
  {b51ee881-db50-4e1d-a523-5559e7fe024d}, !- Source Object
  12,                                     !- Outlet Port
  {b28f8bb7-c5c4-4bc8-958f-0d54483bdb42}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b66b78a3-e4e8-40b5-8533-09fa1e9acc75}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {f9d8d446-291d-462c-a2ce-6d7ff6c17fab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9d8d446-291d-462c-a2ce-6d7ff6c17fab}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:YearDescription,
  {ec6ff978-46f1-4a30-85ff-0e7070739eaf}; !- Handle

OS:Schedule:Ruleset,
  {46a03a14-c13a-41f0-b80c-222adeff30df}, !- Handle
  5 Zone PVAV Occ Sch,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {baae680d-b175-4434-934a-a46a5e8747e9}, !- Default Day Schedule Name
  {9f046db3-5259-49fe-a482-6821fa411601}, !- Summer Design Day Schedule Name
  {dda7b7f7-cab3-4f8e-8610-71f1766a49e6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {baae680d-b175-4434-934a-a46a5e8747e9}, !- Handle
  5 Zone PVAV Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ae5675d-8009-4b1d-935e-62c51b2f7532}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dda7b7f7-cab3-4f8e-8610-71f1766a49e6}, !- Handle
  5 Zone PVAV Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2fb6ab6-c636-495c-aa97-71f4e7512e2e}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f046db3-5259-49fe-a482-6821fa411601}, !- Handle
  5 Zone PVAV Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dc7dff6d-7783-47ae-ad59-2de655c36cd1}, !- Handle
  5 Zone PVAV Occ Sch Monday Rule,        !- Name
  {46a03a14-c13a-41f0-b80c-222adeff30df}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {87b50975-3c9b-4be1-82c3-f7bb23e12a24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {87b50975-3c9b-4be1-82c3-f7bb23e12a24}, !- Handle
  5 Zone PVAV Occ Sch Monday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2df28f96-7507-40d3-a1d1-07afeffc03f1}, !- Handle
  5 Zone PVAV Occ Sch Tuesday Rule,       !- Name
  {46a03a14-c13a-41f0-b80c-222adeff30df}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d2901493-8388-4372-b0a0-2158f8836173}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d2901493-8388-4372-b0a0-2158f8836173}, !- Handle
  5 Zone PVAV Occ Sch Tuesday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {341908a1-5a45-4dd9-9d0f-080cf4f5abc8}, !- Handle
  5 Zone PVAV Occ Sch Wednesday Rule,     !- Name
  {46a03a14-c13a-41f0-b80c-222adeff30df}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {162c41fa-09ba-4cba-946a-68038d80b60e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {162c41fa-09ba-4cba-946a-68038d80b60e}, !- Handle
  5 Zone PVAV Occ Sch Wednesday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cce9fca0-d0bb-497c-beb5-478afedf0bbc}, !- Handle
  5 Zone PVAV Occ Sch Thursday Rule,      !- Name
  {46a03a14-c13a-41f0-b80c-222adeff30df}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b3c931ea-07e2-4eb7-9416-0dcf4128a1a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3c931ea-07e2-4eb7-9416-0dcf4128a1a9}, !- Handle
  5 Zone PVAV Occ Sch Thursday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5f848c36-128d-433d-8639-fb183d28bf26}, !- Handle
  5 Zone PVAV Occ Sch Friday Rule,        !- Name
  {46a03a14-c13a-41f0-b80c-222adeff30df}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7baf52a0-78df-41c1-87c7-db7a0c08367d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {7baf52a0-78df-41c1-87c7-db7a0c08367d}, !- Handle
  5 Zone PVAV Occ Sch Friday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {24cbbc33-43b9-4066-9365-ce4b9078106e}, !- Handle
  5 Zone PVAV Occ Sch Saturday Rule,      !- Name
  {46a03a14-c13a-41f0-b80c-222adeff30df}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cba4df1d-16b1-4e7c-9bcb-91889b29ce2e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {cba4df1d-16b1-4e7c-9bcb-91889b29ce2e}, !- Handle
  5 Zone PVAV Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {902a115e-6389-40c2-9ef9-497c0107174f}, !- Handle
  5 Zone PVAV Occ Sch Sunday Rule,        !- Name
  {46a03a14-c13a-41f0-b80c-222adeff30df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae108488-b805-4531-b1b3-d60f15a2a169}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ae108488-b805-4531-b1b3-d60f15a2a169}, !- Handle
  5 Zone PVAV Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {97369f94-62e9-4c2d-9307-0a1ad14b3374}, !- Handle
  5 Zone PVAV 1 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {6a86c3aa-0a31-4ddd-b8f1-340f2b55e280}, !- Default Day Schedule Name
  {8ba3172c-7f39-40b1-86a6-d63a86f5f703}, !- Summer Design Day Schedule Name
  {5dd5ea52-9259-4d10-9781-823f5b979954}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6a86c3aa-0a31-4ddd-b8f1-340f2b55e280}, !- Handle
  5 Zone PVAV 1 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40d3c6be-6117-4ebf-b1ad-033b329f09ac}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5dd5ea52-9259-4d10-9781-823f5b979954}, !- Handle
  5 Zone PVAV 1 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86e2e456-4e51-4761-a8da-268abe1b1cad}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ba3172c-7f39-40b1-86a6-d63a86f5f703}, !- Handle
  5 Zone PVAV 1 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dbdf953f-3fcb-47ab-a71b-84609de37f4a}, !- Handle
  5 Zone PVAV 1 Occ Sch Monday Rule,      !- Name
  {97369f94-62e9-4c2d-9307-0a1ad14b3374}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b0517f07-ebee-4ee2-93fc-031808738b72}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b0517f07-ebee-4ee2-93fc-031808738b72}, !- Handle
  5 Zone PVAV 1 Occ Sch Monday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e4a07e9d-4337-47de-abf4-d7b24511bb4f}, !- Handle
  5 Zone PVAV 1 Occ Sch Tuesday Rule,     !- Name
  {97369f94-62e9-4c2d-9307-0a1ad14b3374}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f1d46304-eea5-43eb-a5bf-7772d06b8147}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f1d46304-eea5-43eb-a5bf-7772d06b8147}, !- Handle
  5 Zone PVAV 1 Occ Sch Tuesday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {52dd86c1-1a16-4dbf-9e8d-97fbb34a8d0f}, !- Handle
  5 Zone PVAV 1 Occ Sch Wednesday Rule,   !- Name
  {97369f94-62e9-4c2d-9307-0a1ad14b3374}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f7047a94-b941-49c3-9db4-926f908428ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f7047a94-b941-49c3-9db4-926f908428ce}, !- Handle
  5 Zone PVAV 1 Occ Sch Wednesday,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b2c8827a-6b6d-49d5-83b1-4ebfca3ea150}, !- Handle
  5 Zone PVAV 1 Occ Sch Thursday Rule,    !- Name
  {97369f94-62e9-4c2d-9307-0a1ad14b3374}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {89058480-c53f-4bed-9b71-5cee4f276e66}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89058480-c53f-4bed-9b71-5cee4f276e66}, !- Handle
  5 Zone PVAV 1 Occ Sch Thursday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9ceb06e2-9e39-49a0-bcba-d97b2513d7f0}, !- Handle
  5 Zone PVAV 1 Occ Sch Friday Rule,      !- Name
  {97369f94-62e9-4c2d-9307-0a1ad14b3374}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {65d32984-cd44-4ce2-86d9-1054178b3cb9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {65d32984-cd44-4ce2-86d9-1054178b3cb9}, !- Handle
  5 Zone PVAV 1 Occ Sch Friday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1b77f411-7958-461a-b698-a777c54fc0b7}, !- Handle
  5 Zone PVAV 1 Occ Sch Saturday Rule,    !- Name
  {97369f94-62e9-4c2d-9307-0a1ad14b3374}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9181c1a5-164f-4603-bc61-bb5b6a41e4c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {9181c1a5-164f-4603-bc61-bb5b6a41e4c1}, !- Handle
  5 Zone PVAV 1 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {44998b21-53b7-4483-977c-ab7a818268e2}, !- Handle
  5 Zone PVAV 1 Occ Sch Sunday Rule,      !- Name
  {97369f94-62e9-4c2d-9307-0a1ad14b3374}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {47ab412f-423c-4c9b-bebf-bb63c417058a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {47ab412f-423c-4c9b-bebf-bb63c417058a}, !- Handle
  5 Zone PVAV 1 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e9ade31f-e9ed-483f-97a4-eb8d61fec6f6}, !- Handle
  5 Zone PVAV 2 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {537333f4-1f6c-4922-a49d-aaecbc44e5b5}, !- Default Day Schedule Name
  {d9c88aa3-907a-4eeb-b368-8c7171a34c27}, !- Summer Design Day Schedule Name
  {e3400801-26af-4efa-9f00-0516d5584579}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {537333f4-1f6c-4922-a49d-aaecbc44e5b5}, !- Handle
  5 Zone PVAV 2 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2811c4fd-dbc3-4777-bd66-9d11907779a6}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3400801-26af-4efa-9f00-0516d5584579}, !- Handle
  5 Zone PVAV 2 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c472ff2d-9f6d-4d2b-9c92-7a8423cdbfb7}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9c88aa3-907a-4eeb-b368-8c7171a34c27}, !- Handle
  5 Zone PVAV 2 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {002bfee0-24c2-4461-86cf-df0d8a4cf01a}, !- Handle
  5 Zone PVAV 2 Occ Sch Monday Rule,      !- Name
  {e9ade31f-e9ed-483f-97a4-eb8d61fec6f6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2b762652-fd91-40ff-a250-c1f6eb4c517f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2b762652-fd91-40ff-a250-c1f6eb4c517f}, !- Handle
  5 Zone PVAV 2 Occ Sch Monday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {19c1950e-e7c2-452c-a4b4-5c3ab710f933}, !- Handle
  5 Zone PVAV 2 Occ Sch Tuesday Rule,     !- Name
  {e9ade31f-e9ed-483f-97a4-eb8d61fec6f6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3523d301-dbac-46e1-84a9-8e5a839f7b68}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3523d301-dbac-46e1-84a9-8e5a839f7b68}, !- Handle
  5 Zone PVAV 2 Occ Sch Tuesday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {104b64ee-a2a9-4502-9cdf-78a764f35542}, !- Handle
  5 Zone PVAV 2 Occ Sch Wednesday Rule,   !- Name
  {e9ade31f-e9ed-483f-97a4-eb8d61fec6f6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bbaaa562-b380-4e17-81ec-3625cb3bd9e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bbaaa562-b380-4e17-81ec-3625cb3bd9e0}, !- Handle
  5 Zone PVAV 2 Occ Sch Wednesday,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {73eaf603-e123-4685-9705-d6d8f1d31ea9}, !- Handle
  5 Zone PVAV 2 Occ Sch Thursday Rule,    !- Name
  {e9ade31f-e9ed-483f-97a4-eb8d61fec6f6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e8fcb79f-4111-41ac-b637-c4e0ffabf5dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8fcb79f-4111-41ac-b637-c4e0ffabf5dd}, !- Handle
  5 Zone PVAV 2 Occ Sch Thursday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {76d68757-e9cf-452b-a1a1-9bad89d40fef}, !- Handle
  5 Zone PVAV 2 Occ Sch Friday Rule,      !- Name
  {e9ade31f-e9ed-483f-97a4-eb8d61fec6f6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {439496c4-04d5-4f61-9f8a-1a08ec8fabec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {439496c4-04d5-4f61-9f8a-1a08ec8fabec}, !- Handle
  5 Zone PVAV 2 Occ Sch Friday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f2068d7a-fe5c-43a9-8bfe-1079d62accc3}, !- Handle
  5 Zone PVAV 2 Occ Sch Saturday Rule,    !- Name
  {e9ade31f-e9ed-483f-97a4-eb8d61fec6f6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f39a7d86-7751-400e-a44b-64a8fabdc9f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f39a7d86-7751-400e-a44b-64a8fabdc9f4}, !- Handle
  5 Zone PVAV 2 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5a6298c0-b67a-40fe-b1f1-2ec073474b77}, !- Handle
  5 Zone PVAV 2 Occ Sch Sunday Rule,      !- Name
  {e9ade31f-e9ed-483f-97a4-eb8d61fec6f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20ee9fd7-4654-4a78-b1ed-01b735da915b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {20ee9fd7-4654-4a78-b1ed-01b735da915b}, !- Handle
  5 Zone PVAV 2 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {1928388f-db99-4965-a390-d84be75c4584}, !- Handle
  Curve_Biquadratic_CBES_03,              !- Name
  0.9425878,                              !- Coefficient1 Constant
  0.00954335,                             !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.0110427,                             !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {61e90332-ae3d-498d-b9b0-310136c9a9d3}, !- Handle
  Curve_Quadratic_CBES_04,                !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d8c6df2f-b40c-47c6-b554-e85758329ae6}, !- Handle
  Curve_Biquadratic_CBES_04,              !- Name
  0.3424144,                              !- Coefficient1 Constant
  0.03488501,                             !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.00497722,                             !- Coefficient4 y
  0.00043795,                             !- Coefficient5 y**2
  -0.000728,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2266ab7d-f7f1-472a-9bca-dc1e7d54cafa}, !- Handle
  Curve_Quadratic_CBES_05,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5366da8e-9cad-4aee-8dcd-698944558de9}, !- Handle
  Curve_Quadratic_CBES_06,                !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9d868330-dc27-47dd-bc30-c44b0e003e6b}, !- Handle
  Curve_Biquadratic_CBES_5,               !- Name
  0.9425878,                              !- Coefficient1 Constant
  0.00954335,                             !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.0110427,                             !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {75b2e72b-794e-4f7f-ae66-08af479c31bd}, !- Handle
  Curve_Biquadratic_CBES_6,               !- Name
  0.3424144,                              !- Coefficient1 Constant
  0.03488501,                             !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.00497722,                             !- Coefficient4 y
  0.00043795,                             !- Coefficient5 y**2
  -0.000728,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {b1012395-2682-44dc-9fbd-6f7f0369610f}, !- Handle
  Curve_Biquadratic_CBES_7,               !- Name
  0.9425878,                              !- Coefficient1 Constant
  0.00954335,                             !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.0110427,                             !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {db4fccec-7e82-4f34-8980-3542c4bd6a0a}, !- Handle
  Curve_Quadratic_CBES_7,                 !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f569e128-efad-460c-8ab9-7f3641679b1d}, !- Handle
  Curve_Biquadratic_CBES_8,               !- Name
  0.3424144,                              !- Coefficient1 Constant
  0.03488501,                             !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.00497722,                             !- Coefficient4 y
  0.00043795,                             !- Coefficient5 y**2
  -0.000728,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c72a3c39-cdf4-41f6-89a8-2a9493f51c49}, !- Handle
  Curve_Quadratic_CBES_8,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b86c9e59-4d82-40ce-8545-514a24118ccb}, !- Handle
  Curve_Quadratic_CBES_9,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {62b6a724-c94b-4648-b33b-9db7bc330299}, !- Handle
  Curve_Biquadratic_CBES_9,               !- Name
  0.9425878,                              !- Coefficient1 Constant
  0.00954335,                             !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.0110427,                             !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {b1ab5a23-d14c-4f73-8a23-9b5b15d881b9}, !- Handle
  Curve_Biquadratic_CBES_10,              !- Name
  0.3424144,                              !- Coefficient1 Constant
  0.03488501,                             !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.00497722,                             !- Coefficient4 y
  0.00043795,                             !- Coefficient5 y**2
  -0.000728,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {d84d809a-7c02-40c1-adaa-50a1567b9b3b}, !- Handle
  Curve_Biquadratic_CBES_11,              !- Name
  0.9425878,                              !- Coefficient1 Constant
  0.00954335,                             !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.0110427,                             !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d20b2f31-0cd7-42ca-b21b-0f364695fb05}, !- Handle
  Curve_Quadratic_CBES_10,                !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {63c1b232-69c3-4fa1-aaed-2691ac9b1aeb}, !- Handle
  Curve_Biquadratic_CBES_12,              !- Name
  0.3424144,                              !- Coefficient1 Constant
  0.03488501,                             !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.00497722,                             !- Coefficient4 y
  0.00043795,                             !- Coefficient5 y**2
  -0.000728,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {51bf6009-16ea-4a3c-b0a3-21c2dfabe9e0}, !- Handle
  Curve_Quadratic_CBES_11,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8be9257d-c002-4178-b5cb-297214469211}, !- Handle
  Curve_Quadratic_CBES_12,                !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {901b8211-2efb-4b1f-96a8-e477175e6641}, !- Handle
  Curve_Biquadratic_CBES_13,              !- Name
  0.9425878,                              !- Coefficient1 Constant
  0.00954335,                             !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.0110427,                             !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {5f397ace-41bd-4d89-9fa8-660680c37863}, !- Handle
  Curve_Biquadratic_CBES_14,              !- Name
  0.3424144,                              !- Coefficient1 Constant
  0.03488501,                             !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.00497722,                             !- Coefficient4 y
  0.00043795,                             !- Coefficient5 y**2
  -0.000728,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {31ab48e9-481d-47ab-a3ef-c40d6a8a1a88}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Daylighting:Control,
  {fab6f474-2063-4253-a985-2099ea1a2812}, !- Handle
  North Perimeter Space - Story Ground daylighting control, !- Name
  {03951b6d-fd64-4688-8471-ce7d1c3ffaba}, !- Space Name
  24.9508170415319,                       !- Position X-Coordinate {m}
  -2.28599999999995,                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  484.375968751937,                       !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {dda53e3d-b974-482b-8fab-32872c7edf73}, !- Handle
  North Perimeter Space - Story Top daylighting control, !- Name
  {1cfee5e4-0dc2-4a0a-bd7a-5f2fdcdb27e9}, !- Space Name
  24.9508170415319,                       !- Position X-Coordinate {m}
  -2.28599999999995,                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  484.375968751937,                       !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {03592b5d-59fa-4ad3-9a36-1bbfa7cc3bb9}, !- Handle
  East Perimeter Space - Story Top daylighting control, !- Name
  {1f4bf30d-fa3c-4ea2-98f5-0a8d81c0499d}, !- Space Name
  -2.28600000000003,                      !- Position X-Coordinate {m}
  -16.633878027688,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  484.375968751937,                       !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {377fa160-c4be-4ff3-8d57-525587bb1c16}, !- Handle
  South Perimeter Space - Story Top daylighting control, !- Name
  {2d7199f9-d545-406c-a9f9-804c20f9c161}, !- Space Name
  -24.9508170415319,                      !- Position X-Coordinate {m}
  2.28599999999995,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  484.375968751937,                       !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {23ea9aaf-6912-4d51-b29f-24516fe62165}, !- Handle
  East Perimeter Space - Story Ground daylighting control, !- Name
  {5eda531c-1c4e-404e-b35b-4d47a50c6ec7}, !- Space Name
  -2.28600000000003,                      !- Position X-Coordinate {m}
  -16.633878027688,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  484.375968751937,                       !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {eae7256e-20e8-4729-912a-19dc847905d2}, !- Handle
  West Perimeter Space - Story Mid daylighting control, !- Name
  {7d96fd32-8186-4b97-a2bd-fa68dff14dcb}, !- Space Name
  2.28600000000003,                       !- Position X-Coordinate {m}
  16.633878027688,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  484.375968751937,                       !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {c927ccc9-b382-4a33-b31b-c337495b0c7f}, !- Handle
  North Perimeter Space - Story Mid daylighting control, !- Name
  {9401deb8-9b4a-461e-9ba0-bc3ca7dc436c}, !- Space Name
  24.9508170415319,                       !- Position X-Coordinate {m}
  -2.28599999999995,                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  484.375968751937,                       !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {8ce16fc1-3a30-4a27-ba24-ead24ba9291c}, !- Handle
  South Perimeter Space - Story Mid daylighting control, !- Name
  {940d9b20-9d65-489c-90e4-76f299db2a75}, !- Space Name
  -24.9508170415319,                      !- Position X-Coordinate {m}
  2.28599999999995,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  484.375968751937,                       !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {f561d500-04d1-46fd-bfd2-fc23d5a31238}, !- Handle
  West Perimeter Space - Story Ground daylighting control, !- Name
  {a1da77e7-a372-40ec-a3e0-667bd37cd1f1}, !- Space Name
  2.28600000000003,                       !- Position X-Coordinate {m}
  16.633878027688,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  484.375968751937,                       !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {459ea2de-8a11-4e0e-9778-cbe473f41cbe}, !- Handle
  East Perimeter Space - Story Mid daylighting control, !- Name
  {f241f404-d231-4794-b6c3-325a69c8e0dd}, !- Space Name
  -2.28600000000003,                      !- Position X-Coordinate {m}
  -16.633878027688,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  484.375968751937,                       !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {d6c15682-5d44-41a4-b04e-3cb0fe84490a}, !- Handle
  South Perimeter Space - Story Ground daylighting control, !- Name
  {faaeb190-af77-4890-80cc-f5a91b90ae26}, !- Space Name
  -24.9508170415319,                      !- Position X-Coordinate {m}
  2.28599999999995,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  484.375968751937,                       !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {d40915da-0091-4a8c-8867-19ac21cad635}, !- Handle
  West Perimeter Space - Story Top daylighting control, !- Name
  {ffd82231-21ec-4b74-9250-e744a57d3e3c}, !- Space Name
  2.28600000000003,                       !- Position X-Coordinate {m}
  16.633878027688,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  484.375968751937,                       !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

