<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta http-equiv="X-UA-Compatible" content="IE=edge">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>OpenStudio Results</title>
  <link href="http://cdnjs.cloudflare.com/ajax/libs/twitter-bootstrap/3.2.0/css/bootstrap.min.css" rel="stylesheet">

  <script type="text/javascript" src="http://cdnjs.cloudflare.com/ajax/libs/jquery/2.0.3/jquery.min.js"></script>
  <script type="text/javascript" src="http://maxcdn.bootstrapcdn.com/bootstrap/3.2.0/js/bootstrap.min.js"></script>
  <script type="text/javascript" src="http://cdnjs.cloudflare.com/ajax/libs/d3/3.4.8/d3.min.js"></script>
  <script type="text/javascript" src="http://dimplejs.org/dist/dimple.v2.1.2.min.js"></script>
  <style>
      body {
          position: relative;
          height: 100%;
      }

      div.col-md-3 {
          padding-left: 0;
      }

      #tocItems {
          margin-top: 40px;
          z-index: 1;
      }

      #tocItems > .nav > li > a {
          padding-top: 4px;
          padding-bottom: 4px;
      }

      .btn {
          margin: 0 3px;
      }

      .bs-docs-sidebar.affix {
          margin-left: 15px;
          position: static;
      }

      .bs-docs-sidebar.well {
          padding: 0;
      }

      /* sidebar */
      .bs-docs-sidebar {
          padding-left: 20px;
          padding-bottom: 20px;
      }

      /* Show and affix the side nav when space allows it */
      @media (min-width: 992px) {
          .bs-docs-sidebar .nav > .active > ul {
              display: block;
          }

          /* Widen the fixed sidebar */
          .bs-docs-sidebar.affix,
          .bs-docs-sidebar.affix-bottom {
              width: 213px;
          }

          .bs-docs-sidebar.affix {
              position: fixed; /* Undo the static from mobile first approach */
          }

          .bs-docs-sidebar.affix-bottom {
              position: absolute; /* Undo the static from mobile first approach */
          }
      }

      @media (min-width: 1200px) {
          /* Widen the fixed sidebar again */
          .bs-docs-sidebar.affix-bottom,
          .bs-docs-sidebar.affix {
              width: 263px;
          }
      }

      /* make sidebar scrollable */
      .bs-docs-sidebar > ul {
          overflow-y: auto;
          height: 85vh;
          padding: 10px;
      }

      @media (max-width: 991px) {
          #tocItems {
              margin-top: 10px;
          }

          .bs-docs-sidebar > ul {
              max-height: 300px;
          }
      }
  </style>
  <script type="text/javascript">
      // This variable will be an array of graph data
      var nine = null;
  </script>
</head>
<body data-spy="scroll" data-target="#tocItems">
<div id="content" class="container-fluid">
  <div class="row">
    <div class="col-md-3">
      <div id="tocItems" class="bs-docs-sidebar hidden-print well affix" role="complementary">
        <ul class="nav nav-pills nav-stacked" role="navigation">
          
              
              <li><a href="#Model_Summary">Model Summary</a></li>
          
              
              <li><a href="#Annual_Overview">Annual Overview</a></li>
          
              
              <li><a href="#Monthly_Overview">Monthly Overview</a></li>
          
              
              <li><a href="#Utility_Bills_Rates">Utility Bills/Rates</a></li>
          
              
              <li><a href="#Envelope">Envelope</a></li>
          
              
              <li><a href="#Space_Type_Breakdown">Space Type Breakdown</a></li>
          
              
              <li><a href="#Space_Type_Summary">Space Type Summary</a></li>
          
              
              <li><a href="#Interior_Lighting_Summary">Interior Lighting Summary</a></li>
          
              
              <li><a href="#Plug_Loads_Summary">Plug Loads Summary</a></li>
          
              
              <li><a href="#Exterior_Lighting">Exterior Lighting</a></li>
          
              
              <li><a href="#Water_Use_Equipment">Water Use Equipment</a></li>
          
              
              <li><a href="#HVAC_Load_Profiles">HVAC Load Profiles</a></li>
          
              
              <li><a href="#Zone_Conditions">Zone Conditions</a></li>
          
              
              <li><a href="#Zone_Overview">Zone Overview</a></li>
          
              
              <li><a href="#Zone_Equipment_Detail">Zone Equipment Detail</a></li>
          
              
              <li><a href="#Air_Loops_Detail">Air Loops Detail</a></li>
          
              
              <li><a href="#Plant_Loops_Detail">Plant Loops Detail</a></li>
          
              
              <li><a href="#Outdoor_Air">Outdoor Air</a></li>
          
              
              <li><a href="#Cash_Flow">Cash Flow</a></li>
          
              
              <li><a href="#Site_and_Source_Summary">Site and Source Summary</a></li>
          
              
              <li><a href="#Schedule_Overview">Schedule Overview</a></li>
          
        </ul>
      </div>
    </div>
    <div class="col-md-9" role="main">
      <h1>OpenStudio Results</h1>
      
      

          
          <h2 id="Model_Summary">Model Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_0 aria-expanded="false" aria-controls=table_0>
                
                
                    Building Summary
                    
                
              </button>
              <div class="in" id=table_0>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Information</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Units</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Building Name</td>
                                
                            
                        
                            
                                
                                    <td>CEC Pre-1978|MediumOffice</td>
                                
                            
                        
                            
                                
                                    <td>building_name</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total Site Energy</td>
                                
                            
                        
                            
                                
                                    <td>4,842,947</td>
                                
                            
                        
                            
                                
                                    <td>kBtu</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total Building Area</td>
                                
                            
                        
                            
                                
                                    <td>53,608</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total Site EUI</td>
                                
                            
                        
                            
                                
                                    <td>90.34</td>
                                
                            
                        
                            
                                
                                    <td>kBtu/ft^2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OpenStudio Standards Building Type</td>
                                
                            
                        
                            
                                
                                    <td>Office</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_1 aria-expanded="false" aria-controls=table_1>
                
                
                    Weather Summary
                    
                
              </button>
              <div class="in" id=table_1>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Weather File</td>
                                
                            
                        
                            
                                
                                    <td>Climate Zone 3 CA USA CTZRV2 WMO#=724930</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Latitude</td>
                                
                            
                        
                            
                                
                                    <td>       37.70</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Longitude</td>
                                
                            
                        
                            
                                
                                    <td>      -122.2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Elevation</td>
                                
                            
                        
                            
                                
                                    <td>7 (ft)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Time Zone</td>
                                
                            
                        
                            
                                
                                    <td>        -8.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>North Axis Angle</td>
                                
                            
                        
                            
                                
                                    <td>        0.00</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ASHRAE Climate Zone</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_2 aria-expanded="false" aria-controls=table_2>
                
                
                    Sizing Period Design Days
                    
                
              </button>
              <div class="in" id=table_2>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Maximum Dry Bulb (F)</th>
                        
                    
                        
                            <th>Daily Temperature Range (R)</th>
                        
                    
                        
                            <th>Humidity Value</th>
                        
                    
                        
                            <th>Humidity Type</th>
                        
                    
                        
                            <th>Wind Speed (mph)</th>
                        
                    
                        
                            <th>Wind Direction</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
                                
                            
                        
                            
                                
                                    <td>81.86</td>
                                
                            
                        
                            
                                
                                    <td>13.32</td>
                                
                            
                        
                            
                                
                                    <td>64.94</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>10.96</td>
                                
                            
                        
                            
                                
                                    <td>290.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
                                
                            
                        
                            
                                
                                    <td>77.9</td>
                                
                            
                        
                            
                                
                                    <td>13.32</td>
                                
                            
                        
                            
                                
                                    <td>67.64</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>10.96</td>
                                
                            
                        
                            
                                
                                    <td>290.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>4.92</td>
                                
                            
                        
                            
                                
                                    <td>50.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_3 aria-expanded="false" aria-controls=table_3>
                
                
                    Unmet Hours Summary
                    
                
              </button>
              <div class="in" id=table_3>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Time Setpoint Not Met</th>
                        
                    
                        
                            <th>Time (hr)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Heating</td>
                                
                            
                        
                            
                                
                                    <td>936.5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Cooling</td>
                                
                            
                        
                            
                                
                                    <td>444.25</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Occupied Heating</td>
                                
                            
                        
                            
                                
                                    <td>512.25</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Occupied Cooling</td>
                                
                            
                        
                            
                                
                                    <td>443.25</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_4 aria-expanded="false" aria-controls=table_4>
                
                
                    Unmet Hours Tolerance
                    
                
              </button>
              <div class="in" id=table_4>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Tolerance for Time Setpoint Not Met</th>
                        
                    
                        
                            <th>Temperature (F)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0.36</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.36</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Annual_Overview">Annual Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_5 aria-expanded="false" aria-controls=table_5>
                
                
                    End Use - view table
                    
                
              </button>
              <div class="collapse" id=table_5>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (kBtu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>704,342</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>1,224,892</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>845,263</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>733,497</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>1,283,998</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>1,943</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>49,002</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_1">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_1", 500, 240);
                          var data = [{"label":"Heating","value":704341.8584472324,"color":"#EF1C21"},{"label":"Cooling","value":1224892.4990945093,"color":"#0071BD"},{"label":"Interior Lighting","value":845263.3078954164,"color":"#F7DF10"},{"label":"Interior Equipment","value":733496.71306807,"color":"#4A4D4A"},{"label":"Fans","value":1283998.3747172477,"color":"#FF79AD"},{"label":"Pumps","value":1943.0250966423,"color":"#632C94"},{"label":"Water Systems","value":49002.145120198504,"color":"#FFB239"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'white', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'white', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'white', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'white', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_6 aria-expanded="false" aria-controls=table_6>
                
                
                    Energy Use - view table
                    
                
              </button>
              <div class="collapse" id=table_6>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Fuel</th>
                        
                    
                        
                            <th>Consumption (kBtu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Electricity</td>
                                
                            
                        
                            
                                
                                    <td>4,089,594</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Natural Gas</td>
                                
                            
                        
                            
                                
                                    <td>753,353</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Additional Fuel</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>District Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>District Heating</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_2">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_2", 500, 240);
                          var data = [{"label":"Electricity","value":4089593.919871886,"color":"#DDCC77"},{"label":"Natural Gas","value":753353.4817386341,"color":"#999933"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Electricity', '#DDCC77', 'white', 1);
                        
                        
                        myChart.assignColor('Natural Gas', '#999933', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_7 aria-expanded="false" aria-controls=table_7>
                
                
                    EUI - Electricity - view table
                    
                
              </button>
              <div class="collapse" id=table_7>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>358,981</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>247,722</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>214,967</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>376,303</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>569</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_3">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_3", 500, 240);
                          var data = [{"label":"Cooling","value":358980.55555555556,"color":"#0071BD"},{"label":"Interior Lighting","value":247722.22222222222,"color":"#F7DF10"},{"label":"Interior Equipment","value":214966.66666666666,"color":"#4A4D4A"},{"label":"Fans","value":376302.7777777778,"color":"#FF79AD"},{"label":"Pumps","value":569.4444444444443,"color":"#632C94"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'white', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'white', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_8 aria-expanded="false" aria-controls=table_8>
                
                
                    EUI - Gas - view table
                    
                
              </button>
              <div class="collapse" id=table_8>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (therms)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>7,045</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>490</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_4">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_4", 500, 240);
                          var data = [{"label":"Heating","value":7044.7776,"color":"#EF1C21"},{"label":"Water Systems","value":490.11600000000004,"color":"#FFB239"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'white', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          

      

          
          <h2 id="Monthly_Overview">Monthly Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_9 aria-expanded="false" aria-controls=table_9>
                
                
                    Electricity Consumption (kWh) - view table
                    
                
              </button>
              <div class="collapse" id=table_9>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                        
                            <th>Total</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>24937.25</td>
                                
                            
                        
                            
                                
                                    <td>23539.22</td>
                                
                            
                        
                            
                                
                                    <td>26176.19</td>
                                
                            
                        
                            
                                
                                    <td>29129.17</td>
                                
                            
                        
                            
                                
                                    <td>30849.17</td>
                                
                            
                        
                            
                                
                                    <td>33650.83</td>
                                
                            
                        
                            
                                
                                    <td>36226.11</td>
                                
                            
                        
                            
                                
                                    <td>34274.72</td>
                                
                            
                        
                            
                                
                                    <td>35607.78</td>
                                
                            
                        
                            
                                
                                    <td>33355.83</td>
                                
                            
                        
                            
                                
                                    <td>25832.94</td>
                                
                            
                        
                            
                                
                                    <td>25402.72</td>
                                
                            
                        
                            
                                
                                    <td>358981.94</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>21015.94</td>
                                
                            
                        
                            
                                
                                    <td>18989.03</td>
                                
                            
                        
                            
                                
                                    <td>20845.25</td>
                                
                            
                        
                            
                                
                                    <td>20717.25</td>
                                
                            
                        
                            
                                
                                    <td>20279.86</td>
                                
                            
                        
                            
                                
                                    <td>20717.25</td>
                                
                            
                        
                            
                                
                                    <td>21581.36</td>
                                
                            
                        
                            
                                
                                    <td>20279.86</td>
                                
                            
                        
                            
                                
                                    <td>20717.25</td>
                                
                            
                        
                            
                                
                                    <td>21015.94</td>
                                
                            
                        
                            
                                
                                    <td>19981.14</td>
                                
                            
                        
                            
                                
                                    <td>21581.36</td>
                                
                            
                        
                            
                                
                                    <td>247721.5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>18212.14</td>
                                
                            
                        
                            
                                
                                    <td>16476.94</td>
                                
                            
                        
                            
                                
                                    <td>18095.5</td>
                                
                            
                        
                            
                                
                                    <td>18008.0</td>
                                
                            
                        
                            
                                
                                    <td>17534.11</td>
                                
                            
                        
                            
                                
                                    <td>18008.0</td>
                                
                            
                        
                            
                                
                                    <td>18773.53</td>
                                
                            
                        
                            
                                
                                    <td>17534.11</td>
                                
                            
                        
                            
                                
                                    <td>18008.0</td>
                                
                            
                        
                            
                                
                                    <td>18212.14</td>
                                
                            
                        
                            
                                
                                    <td>17329.97</td>
                                
                            
                        
                            
                                
                                    <td>18773.53</td>
                                
                            
                        
                            
                                
                                    <td>214965.97</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>35662.78</td>
                                
                            
                        
                            
                                
                                    <td>29876.11</td>
                                
                            
                        
                            
                                
                                    <td>31512.78</td>
                                
                            
                        
                            
                                
                                    <td>31618.06</td>
                                
                            
                        
                            
                                
                                    <td>30683.06</td>
                                
                            
                        
                            
                                
                                    <td>29608.61</td>
                                
                            
                        
                            
                                
                                    <td>30677.5</td>
                                
                            
                        
                            
                                
                                    <td>29319.72</td>
                                
                            
                        
                            
                                
                                    <td>29469.72</td>
                                
                            
                        
                            
                                
                                    <td>30637.22</td>
                                
                            
                        
                            
                                
                                    <td>30766.11</td>
                                
                            
                        
                            
                                
                                    <td>36471.67</td>
                                
                            
                        
                            
                                
                                    <td>376303.33</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>96.21</td>
                                
                            
                        
                            
                                
                                    <td>60.82</td>
                                
                            
                        
                            
                                
                                    <td>52.98</td>
                                
                            
                        
                            
                                
                                    <td>43.06</td>
                                
                            
                        
                            
                                
                                    <td>34.44</td>
                                
                            
                        
                            
                                
                                    <td>22.75</td>
                                
                            
                        
                            
                                
                                    <td>20.32</td>
                                
                            
                        
                            
                                
                                    <td>21.72</td>
                                
                            
                        
                            
                                
                                    <td>22.32</td>
                                
                            
                        
                            
                                
                                    <td>34.11</td>
                                
                            
                        
                            
                                
                                    <td>62.84</td>
                                
                            
                        
                            
                                
                                    <td>98.29</td>
                                
                            
                        
                            
                                
                                    <td>569.87</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>99924.32</td>
                                
                            
                        
                            
                                
                                    <td>88942.13</td>
                                
                            
                        
                            
                                
                                    <td>96682.71</td>
                                
                            
                        
                            
                                
                                    <td>99515.53</td>
                                
                            
                        
                            
                                
                                    <td>99380.63</td>
                                
                            
                        
                            
                                
                                    <td>102007.44</td>
                                
                            
                        
                            
                                
                                    <td>107278.82</td>
                                
                            
                        
                            
                                
                                    <td>101430.14</td>
                                
                            
                        
                            
                                
                                    <td>103825.07</td>
                                
                            
                        
                            
                                
                                    <td>103255.25</td>
                                
                            
                        
                            
                                
                                    <td>93973.01</td>
                                
                            
                        
                            
                                
                                    <td>102327.57</td>
                                
                            
                        
                            
                                
                                    <td>1198542.62</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_5">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_5", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":0.0,"color":"#EF1C21"},{"label":"Cooling","label_x":"Jan","value":24937.25,"color":"#0071BD"},{"label":"Cooling","label_x":"Feb","value":23539.222222222223,"color":"#0071BD"},{"label":"Cooling","label_x":"Mar","value":26176.194444444445,"color":"#0071BD"},{"label":"Cooling","label_x":"Apr","value":29129.166666666668,"color":"#0071BD"},{"label":"Cooling","label_x":"May","value":30849.166666666668,"color":"#0071BD"},{"label":"Cooling","label_x":"Jun","value":33650.833333333336,"color":"#0071BD"},{"label":"Cooling","label_x":"Jul","value":36226.11111111111,"color":"#0071BD"},{"label":"Cooling","label_x":"Aug","value":34274.722222222226,"color":"#0071BD"},{"label":"Cooling","label_x":"Sep","value":35607.777777777774,"color":"#0071BD"},{"label":"Cooling","label_x":"Oct","value":33355.833333333336,"color":"#0071BD"},{"label":"Cooling","label_x":"Nov","value":25832.944444444445,"color":"#0071BD"},{"label":"Cooling","label_x":"Dec","value":25402.722222222223,"color":"#0071BD"},{"label":"Interior Lighting","label_x":"Jan","value":21015.944444444445,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Feb","value":18989.027777777777,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Mar","value":20845.25,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Apr","value":20717.25,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"May","value":20279.861111111113,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jun","value":20717.25,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jul","value":21581.361111111113,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Aug","value":20279.861111111113,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Sep","value":20717.25,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Oct","value":21015.944444444445,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Nov","value":19981.138888888887,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Dec","value":21581.361111111113,"color":"#F7DF10"},{"label":"Interior Equipment","label_x":"Jan","value":18212.138888888887,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Feb","value":16476.944444444445,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Mar","value":18095.5,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Apr","value":18008.0,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"May","value":17534.111111111113,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jun","value":18008.0,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jul","value":18773.527777777777,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Aug","value":17534.111111111113,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Sep","value":18008.0,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Oct","value":18212.138888888887,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Nov","value":17329.972222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Dec","value":18773.527777777777,"color":"#4A4D4A"},{"label":"Fans","label_x":"Jan","value":35662.777777777774,"color":"#FF79AD"},{"label":"Fans","label_x":"Feb","value":29876.111111111113,"color":"#FF79AD"},{"label":"Fans","label_x":"Mar","value":31512.777777777777,"color":"#FF79AD"},{"label":"Fans","label_x":"Apr","value":31618.05555555556,"color":"#FF79AD"},{"label":"Fans","label_x":"May","value":30683.05555555556,"color":"#FF79AD"},{"label":"Fans","label_x":"Jun","value":29608.611111111113,"color":"#FF79AD"},{"label":"Fans","label_x":"Jul","value":30677.5,"color":"#FF79AD"},{"label":"Fans","label_x":"Aug","value":29319.722222222226,"color":"#FF79AD"},{"label":"Fans","label_x":"Sep","value":29469.722222222226,"color":"#FF79AD"},{"label":"Fans","label_x":"Oct","value":30637.222222222226,"color":"#FF79AD"},{"label":"Fans","label_x":"Nov","value":30766.111111111113,"color":"#FF79AD"},{"label":"Fans","label_x":"Dec","value":36471.666666666664,"color":"#FF79AD"},{"label":"Pumps","label_x":"Jan","value":96.20555555555556,"color":"#632C94"},{"label":"Pumps","label_x":"Feb","value":60.82333333333334,"color":"#632C94"},{"label":"Pumps","label_x":"Mar","value":52.98416666666667,"color":"#632C94"},{"label":"Pumps","label_x":"Apr","value":43.05972222222222,"color":"#632C94"},{"label":"Pumps","label_x":"May","value":34.43666666666667,"color":"#632C94"},{"label":"Pumps","label_x":"Jun","value":22.745564447222222,"color":"#632C94"},{"label":"Pumps","label_x":"Jul","value":20.32446398888889,"color":"#632C94"},{"label":"Pumps","label_x":"Aug","value":21.72493888888889,"color":"#632C94"},{"label":"Pumps","label_x":"Sep","value":22.322041994444447,"color":"#632C94"},{"label":"Pumps","label_x":"Oct","value":34.10916666666667,"color":"#632C94"},{"label":"Pumps","label_x":"Nov","value":62.84277777777778,"color":"#632C94"},{"label":"Pumps","label_x":"Dec","value":98.28750000000001,"color":"#632C94"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Electricity Consumption (kWh)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_10 aria-expanded="false" aria-controls=table_10>
                
                
                    Natural Gas Consumption (MBtu) - view table
                    
                
              </button>
              <div class="collapse" id=table_10>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                        
                            <th>Total</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>118.64</td>
                                
                            
                        
                            
                                
                                    <td>75.16</td>
                                
                            
                        
                            
                                
                                    <td>65.54</td>
                                
                            
                        
                            
                                
                                    <td>53.05</td>
                                
                            
                        
                            
                                
                                    <td>42.16</td>
                                
                            
                        
                            
                                
                                    <td>27.94</td>
                                
                            
                        
                            
                                
                                    <td>25.05</td>
                                
                            
                        
                            
                                
                                    <td>26.83</td>
                                
                            
                        
                            
                                
                                    <td>28.2</td>
                                
                            
                        
                            
                                
                                    <td>43.01</td>
                                
                            
                        
                            
                                
                                    <td>77.98</td>
                                
                            
                        
                            
                                
                                    <td>120.79</td>
                                
                            
                        
                            
                                
                                    <td>704.35</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>4.42</td>
                                
                            
                        
                            
                                
                                    <td>4.0</td>
                                
                            
                        
                            
                                
                                    <td>4.34</td>
                                
                            
                        
                            
                                
                                    <td>4.18</td>
                                
                            
                        
                            
                                
                                    <td>4.02</td>
                                
                            
                        
                            
                                
                                    <td>3.91</td>
                                
                            
                        
                            
                                
                                    <td>3.98</td>
                                
                            
                        
                            
                                
                                    <td>3.8</td>
                                
                            
                        
                            
                                
                                    <td>3.87</td>
                                
                            
                        
                            
                                
                                    <td>4.07</td>
                                
                            
                        
                            
                                
                                    <td>4.01</td>
                                
                            
                        
                            
                                
                                    <td>4.41</td>
                                
                            
                        
                            
                                
                                    <td>49.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>123.06</td>
                                
                            
                        
                            
                                
                                    <td>79.16</td>
                                
                            
                        
                            
                                
                                    <td>69.88</td>
                                
                            
                        
                            
                                
                                    <td>57.23</td>
                                
                            
                        
                            
                                
                                    <td>46.18</td>
                                
                            
                        
                            
                                
                                    <td>31.85</td>
                                
                            
                        
                            
                                
                                    <td>29.03</td>
                                
                            
                        
                            
                                
                                    <td>30.63</td>
                                
                            
                        
                            
                                
                                    <td>32.07</td>
                                
                            
                        
                            
                                
                                    <td>47.08</td>
                                
                            
                        
                            
                                
                                    <td>81.99</td>
                                
                            
                        
                            
                                
                                    <td>125.2</td>
                                
                            
                        
                            
                                
                                    <td>753.35</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_6">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_6", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":118.63637331537728,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":75.15611595641215,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":65.53984779884932,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":53.053873746113865,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":42.16203330803338,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":27.9350139869944,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":25.054597758362227,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":26.831470513813603,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":28.20277232348291,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":43.00824443304911,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":77.97786230529692,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":120.78791817848851,"color":"#EF1C21"},{"label":"Water Systems","label_x":"Jan","value":4.4219175585961406,"color":"#FFB239"},{"label":"Water Systems","label_x":"Feb","value":4.000802412040934,"color":"#FFB239"},{"label":"Water Systems","label_x":"Mar","value":4.3437510806839015,"color":"#FFB239"},{"label":"Water Systems","label_x":"Apr","value":4.177295438014477,"color":"#FFB239"},{"label":"Water Systems","label_x":"May","value":4.020934047676389,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jun","value":3.9120488168947944,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jul","value":3.9766330754729444,"color":"#FFB239"},{"label":"Water Systems","label_x":"Aug","value":3.7961118267380702,"color":"#FFB239"},{"label":"Water Systems","label_x":"Sep","value":3.867823670060975,"color":"#FFB239"},{"label":"Water Systems","label_x":"Oct","value":4.067784647933476,"color":"#FFB239"},{"label":"Water Systems","label_x":"Nov","value":4.0099962381079735,"color":"#FFB239"},{"label":"Water Systems","label_x":"Dec","value":4.4116621773543505,"color":"#FFB239"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Natural Gas Consumption (MBtu)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_11 aria-expanded="false" aria-controls=table_11>
                
                
                    Electricity Peak Demand (kW) - view table
                    
                
              </button>
              <div class="collapse" id=table_11>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>89.4113</td>
                                
                            
                        
                            
                                
                                    <td>104.3061</td>
                                
                            
                        
                            
                                
                                    <td>110.9284</td>
                                
                            
                        
                            
                                
                                    <td>151.6369</td>
                                
                            
                        
                            
                                
                                    <td>149.8043</td>
                                
                            
                        
                            
                                
                                    <td>158.6463</td>
                                
                            
                        
                            
                                
                                    <td>138.0077</td>
                                
                            
                        
                            
                                
                                    <td>146.0908</td>
                                
                            
                        
                            
                                
                                    <td>154.088</td>
                                
                            
                        
                            
                                
                                    <td>154.9446</td>
                                
                            
                        
                            
                                
                                    <td>117.1543</td>
                                
                            
                        
                            
                                
                                    <td>87.0654</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>69.342</td>
                                
                            
                        
                            
                                
                                    <td>69.342</td>
                                
                            
                        
                            
                                
                                    <td>69.342</td>
                                
                            
                        
                            
                                
                                    <td>69.342</td>
                                
                            
                        
                            
                                
                                    <td>69.342</td>
                                
                            
                        
                            
                                
                                    <td>69.342</td>
                                
                            
                        
                            
                                
                                    <td>69.342</td>
                                
                            
                        
                            
                                
                                    <td>69.342</td>
                                
                            
                        
                            
                                
                                    <td>69.342</td>
                                
                            
                        
                            
                                
                                    <td>69.342</td>
                                
                            
                        
                            
                                
                                    <td>69.342</td>
                                
                            
                        
                            
                                
                                    <td>69.342</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>65.6162</td>
                                
                            
                        
                            
                                
                                    <td>65.6162</td>
                                
                            
                        
                            
                                
                                    <td>65.6162</td>
                                
                            
                        
                            
                                
                                    <td>65.6162</td>
                                
                            
                        
                            
                                
                                    <td>65.6162</td>
                                
                            
                        
                            
                                
                                    <td>65.6162</td>
                                
                            
                        
                            
                                
                                    <td>65.6162</td>
                                
                            
                        
                            
                                
                                    <td>65.6162</td>
                                
                            
                        
                            
                                
                                    <td>65.6162</td>
                                
                            
                        
                            
                                
                                    <td>65.6162</td>
                                
                            
                        
                            
                                
                                    <td>65.6162</td>
                                
                            
                        
                            
                                
                                    <td>65.6162</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>68.9092</td>
                                
                            
                        
                            
                                
                                    <td>68.9092</td>
                                
                            
                        
                            
                                
                                    <td>68.9092</td>
                                
                            
                        
                            
                                
                                    <td>70.5939</td>
                                
                            
                        
                            
                                
                                    <td>71.5021</td>
                                
                            
                        
                            
                                
                                    <td>77.1045</td>
                                
                            
                        
                            
                                
                                    <td>69.2086</td>
                                
                            
                        
                            
                                
                                    <td>69.48</td>
                                
                            
                        
                            
                                
                                    <td>76.4348</td>
                                
                            
                        
                            
                                
                                    <td>75.0746</td>
                                
                            
                        
                            
                                
                                    <td>69.2538</td>
                                
                            
                        
                            
                                
                                    <td>68.9092</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>0.0025</td>
                                
                            
                        
                            
                                
                                    <td>0.0025</td>
                                
                            
                        
                            
                                
                                    <td>0.0025</td>
                                
                            
                        
                            
                                
                                    <td>0.0025</td>
                                
                            
                        
                            
                                
                                    <td>0.0025</td>
                                
                            
                        
                            
                                
                                    <td>0.0025</td>
                                
                            
                        
                            
                                
                                    <td>0.0025</td>
                                
                            
                        
                            
                                
                                    <td>0.0025</td>
                                
                            
                        
                            
                                
                                    <td>0.0025</td>
                                
                            
                        
                            
                                
                                    <td>0.0025</td>
                                
                            
                        
                            
                                
                                    <td>0.0025</td>
                                
                            
                        
                            
                                
                                    <td>0.0025</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>293.28</td>
                                
                            
                        
                            
                                
                                    <td>308.18</td>
                                
                            
                        
                            
                                
                                    <td>314.8</td>
                                
                            
                        
                            
                                
                                    <td>357.19</td>
                                
                            
                        
                            
                                
                                    <td>356.27</td>
                                
                            
                        
                            
                                
                                    <td>370.71</td>
                                
                            
                        
                            
                                
                                    <td>342.18</td>
                                
                            
                        
                            
                                
                                    <td>350.53</td>
                                
                            
                        
                            
                                
                                    <td>365.48</td>
                                
                            
                        
                            
                                
                                    <td>364.98</td>
                                
                            
                        
                            
                                
                                    <td>321.37</td>
                                
                            
                        
                            
                                
                                    <td>290.94</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_7">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_7", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":0.0,"color":"#EF1C21"},{"label":"Cooling","label_x":"Jan","value":89.41125,"color":"#0071BD"},{"label":"Cooling","label_x":"Feb","value":104.30611999999999,"color":"#0071BD"},{"label":"Cooling","label_x":"Mar","value":110.92838,"color":"#0071BD"},{"label":"Cooling","label_x":"Apr","value":151.6369,"color":"#0071BD"},{"label":"Cooling","label_x":"May","value":149.80434,"color":"#0071BD"},{"label":"Cooling","label_x":"Jun","value":158.64628,"color":"#0071BD"},{"label":"Cooling","label_x":"Jul","value":138.00772,"color":"#0071BD"},{"label":"Cooling","label_x":"Aug","value":146.09082,"color":"#0071BD"},{"label":"Cooling","label_x":"Sep","value":154.08795,"color":"#0071BD"},{"label":"Cooling","label_x":"Oct","value":154.9446,"color":"#0071BD"},{"label":"Cooling","label_x":"Nov","value":117.15432000000001,"color":"#0071BD"},{"label":"Cooling","label_x":"Dec","value":87.06537,"color":"#0071BD"},{"label":"Interior Lighting","label_x":"Jan","value":69.34195,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Feb","value":69.34195,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Mar","value":69.34195,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Apr","value":69.34195,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"May","value":69.34195,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jun","value":69.34195,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jul","value":69.34195,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Aug","value":69.34195,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Sep","value":69.34195,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Oct","value":69.34195,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Nov","value":69.34195,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Dec","value":69.34195,"color":"#F7DF10"},{"label":"Interior Equipment","label_x":"Jan","value":65.61619,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Feb","value":65.61619,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Mar","value":65.61619,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Apr","value":65.61619,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"May","value":65.61619,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jun","value":65.61619,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jul","value":65.61619,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Aug","value":65.61619,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Sep","value":65.61619,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Oct","value":65.61619,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Nov","value":65.61619,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Dec","value":65.61619,"color":"#4A4D4A"},{"label":"Fans","label_x":"Jan","value":68.90923,"color":"#FF79AD"},{"label":"Fans","label_x":"Feb","value":68.90923,"color":"#FF79AD"},{"label":"Fans","label_x":"Mar","value":68.90923,"color":"#FF79AD"},{"label":"Fans","label_x":"Apr","value":70.59387,"color":"#FF79AD"},{"label":"Fans","label_x":"May","value":71.50207,"color":"#FF79AD"},{"label":"Fans","label_x":"Jun","value":77.10452000000001,"color":"#FF79AD"},{"label":"Fans","label_x":"Jul","value":69.20862,"color":"#FF79AD"},{"label":"Fans","label_x":"Aug","value":69.48003,"color":"#FF79AD"},{"label":"Fans","label_x":"Sep","value":76.43483,"color":"#FF79AD"},{"label":"Fans","label_x":"Oct","value":75.0746,"color":"#FF79AD"},{"label":"Fans","label_x":"Nov","value":69.25384,"color":"#FF79AD"},{"label":"Fans","label_x":"Dec","value":68.90923,"color":"#FF79AD"},{"label":"Pumps","label_x":"Jan","value":0.0025,"color":"#632C94"},{"label":"Pumps","label_x":"Feb","value":0.0025,"color":"#632C94"},{"label":"Pumps","label_x":"Mar","value":0.0025099999999999996,"color":"#632C94"},{"label":"Pumps","label_x":"Apr","value":0.0025,"color":"#632C94"},{"label":"Pumps","label_x":"May","value":0.0025,"color":"#632C94"},{"label":"Pumps","label_x":"Jun","value":0.0024900000000000005,"color":"#632C94"},{"label":"Pumps","label_x":"Jul","value":0.0025,"color":"#632C94"},{"label":"Pumps","label_x":"Aug","value":0.0025,"color":"#632C94"},{"label":"Pumps","label_x":"Sep","value":0.0024900000000000005,"color":"#632C94"},{"label":"Pumps","label_x":"Oct","value":0.0024900000000000005,"color":"#632C94"},{"label":"Pumps","label_x":"Nov","value":0.0024900000000000005,"color":"#632C94"},{"label":"Pumps","label_x":"Dec","value":0.0024900000000000005,"color":"#632C94"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Electricity Peak Demand (kW)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_12 aria-expanded="false" aria-controls=table_12>
                
                
                    Natural Gas Peak Demand (kBtu/hr) - view table
                    
                
              </button>
              <div class="collapse" id=table_12>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>1577.3632</td>
                                
                            
                        
                            
                                
                                    <td>1379.2751</td>
                                
                            
                        
                            
                                
                                    <td>1044.2445</td>
                                
                            
                        
                            
                                
                                    <td>1181.8093</td>
                                
                            
                        
                            
                                
                                    <td>1063.4419</td>
                                
                            
                        
                            
                                
                                    <td>766.0089</td>
                                
                            
                        
                            
                                
                                    <td>696.5626</td>
                                
                            
                        
                            
                                
                                    <td>723.5293</td>
                                
                            
                        
                            
                                
                                    <td>727.9196</td>
                                
                            
                        
                            
                                
                                    <td>1017.4118</td>
                                
                            
                        
                            
                                
                                    <td>1616.1578</td>
                                
                            
                        
                            
                                
                                    <td>1582.0229</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>0.0682</td>
                                
                            
                        
                            
                                
                                    <td>0.0682</td>
                                
                            
                        
                            
                                
                                    <td>0.0682</td>
                                
                            
                        
                            
                                
                                    <td>2.9156</td>
                                
                            
                        
                            
                                
                                    <td>6.6999</td>
                                
                            
                        
                            
                                
                                    <td>0.0682</td>
                                
                            
                        
                            
                                
                                    <td>0.0682</td>
                                
                            
                        
                            
                                
                                    <td>1.1054</td>
                                
                            
                        
                            
                                
                                    <td>6.6889</td>
                                
                            
                        
                            
                                
                                    <td>0.0682</td>
                                
                            
                        
                            
                                
                                    <td>0.0682</td>
                                
                            
                        
                            
                                
                                    <td>6.7685</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>1577.43</td>
                                
                            
                        
                            
                                
                                    <td>1379.34</td>
                                
                            
                        
                            
                                
                                    <td>1044.31</td>
                                
                            
                        
                            
                                
                                    <td>1184.72</td>
                                
                            
                        
                            
                                
                                    <td>1070.14</td>
                                
                            
                        
                            
                                
                                    <td>766.08</td>
                                
                            
                        
                            
                                
                                    <td>696.63</td>
                                
                            
                        
                            
                                
                                    <td>724.63</td>
                                
                            
                        
                            
                                
                                    <td>734.61</td>
                                
                            
                        
                            
                                
                                    <td>1017.48</td>
                                
                            
                        
                            
                                
                                    <td>1616.23</td>
                                
                            
                        
                            
                                
                                    <td>1588.79</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_8">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_8", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":1577.363162212985,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":1379.2751013003713,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":1044.244489297964,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":1181.8093126573913,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":1063.441914675685,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":766.008906536139,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":696.562611519576,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":723.5293469102637,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":727.9195789425279,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":1017.4117828306257,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":1616.15781360358,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":1582.0228851914337,"color":"#EF1C21"},{"label":"Water Systems","label_x":"Jan","value":0.06824283266255884,"color":"#FFB239"},{"label":"Water Systems","label_x":"Feb","value":0.06824283266255884,"color":"#FFB239"},{"label":"Water Systems","label_x":"Mar","value":0.06824283266255884,"color":"#FFB239"},{"label":"Water Systems","label_x":"Apr","value":2.915572661258833,"color":"#FFB239"},{"label":"Water Systems","label_x":"May","value":6.699876582312039,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jun","value":0.06824283266255884,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jul","value":0.06824283266255884,"color":"#FFB239"},{"label":"Water Systems","label_x":"Aug","value":1.1053632820517967,"color":"#FFB239"},{"label":"Water Systems","label_x":"Sep","value":6.688855364837036,"color":"#FFB239"},{"label":"Water Systems","label_x":"Oct","value":0.06824283266255884,"color":"#FFB239"},{"label":"Water Systems","label_x":"Nov","value":0.06824283266255884,"color":"#FFB239"},{"label":"Water Systems","label_x":"Dec","value":6.768460629137912,"color":"#FFB239"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Natural Gas Peak Demand (kBtu/hr)');
                    </script>
                  </div>

              

          

      

          
          <h2 id="Utility_Bills_Rates">Utility Bills/Rates</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_13 aria-expanded="false" aria-controls=table_13>
                
                
                    Energy Type Summary
                    
                
              </button>
              <div class="in" id=table_13>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Utility Rate</th>
                        
                    
                        
                            <th>Average Rate ($/unit energy)</th>
                        
                    
                        
                            <th>Units of Energy</th>
                        
                    
                        
                            <th>Units of Demand</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Electricity</td>
                                
                            
                        
                            
                                
                                    <td> PGE_COMMERCIAL_A1</td>
                                
                            
                        
                            
                                
                                    <td>       0.279</td>
                                
                            
                        
                            
                                
                                    <td>kWh</td>
                                
                            
                        
                            
                                
                                    <td>kW</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Natural Gas</td>
                                
                            
                        
                            
                                
                                    <td> PGE_G-NR1</td>
                                
                            
                        
                            
                                
                                    <td>       0.994</td>
                                
                            
                        
                            
                                
                                    <td>Therm</td>
                                
                            
                        
                            
                                
                                    <td>Therm/Hr</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_14 aria-expanded="false" aria-controls=table_14>
                
                
                    Energy Cost Summary
                    
                
              </button>
              <div class="in" id=table_14>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Total Energy Cost ($)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Electricity</td>
                                
                            
                        
                            
                                
                                    <td>335006.2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Natural Gas</td>
                                
                            
                        
                            
                                
                                    <td>7489.58</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Other</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>342495.78</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Additional</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Envelope">Envelope</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_15 aria-expanded="false" aria-controls=table_15>
                
                
                    Base Surface Constructions
                    
                
              </button>
              <div class="in" id=table_15>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Construction</th>
                        
                    
                        
                            <th>Net Area (ft^2)</th>
                        
                    
                        
                            <th>Surface Count</th>
                        
                    
                        
                            <th>R Value (ft^2*h*R/Btu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Metal framed wallsW1_R8.60</td>
                                
                            
                        
                            
                                
                                    <td>14,260</td>
                                
                            
                        
                            
                                
                                    <td>12</td>
                                
                            
                        
                            
                                
                                    <td>9.88</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Metal roofR1_R14.20</td>
                                
                            
                        
                            
                                
                                    <td>17,869</td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                            
                                
                                    <td>14.21</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_16 aria-expanded="false" aria-controls=table_16>
                
                
                    Sub Surface Constructions
                    
                
              </button>
              <div class="in" id=table_16>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Construction</th>
                        
                    
                        
                            <th>Area (ft^2)</th>
                        
                    
                        
                            <th>Surface Count</th>
                        
                    
                        
                            <th>U-Factor (Btu/ft^2*h*R)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>U1.23_SHGC0.82_SimpleGlazing_Window_01</td>
                                
                            
                        
                            
                                
                                    <td>7,024</td>
                                
                            
                        
                            
                                
                                    <td>12</td>
                                
                            
                        
                            
                                
                                    <td>1.2300</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_17 aria-expanded="false" aria-controls=table_17>
                
                
                    WWR & Skylight Ratio
                    
                
              </button>
              <div class="in" id=table_17>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Total (%)</th>
                        
                    
                        
                            <th>North (%)</th>
                        
                    
                        
                            <th>East (%)</th>
                        
                    
                        
                            <th>South (%)</th>
                        
                    
                        
                            <th>West (%)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Gross Window-Wall Ratio</td>
                                
                            
                        
                            
                                
                                    <td>33.0</td>
                                
                            
                        
                            
                                
                                    <td>33.0</td>
                                
                            
                        
                            
                                
                                    <td>33.0</td>
                                
                            
                        
                            
                                
                                    <td>33.0</td>
                                
                            
                        
                            
                                
                                    <td>33.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Gross Window-Wall Ratio (Conditioned)</td>
                                
                            
                        
                            
                                
                                    <td>33.0</td>
                                
                            
                        
                            
                                
                                    <td>33.0</td>
                                
                            
                        
                            
                                
                                    <td>33.0</td>
                                
                            
                        
                            
                                
                                    <td>33.0</td>
                                
                            
                        
                            
                                
                                    <td>33.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Skylight-Roof Ratio</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Space_Type_Breakdown">Space Type Breakdown</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_18 aria-expanded="false" aria-controls=table_18>
                
                
                    Space Type Breakdown - view table
                    
                
              </button>
              <div class="collapse" id=table_18>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Space Type Name</th>
                        
                    
                        
                            <th>Floor Area (ft^2)</th>
                        
                    
                        
                            <th>Standards Building Type</th>
                        
                    
                        
                            <th>Standards Space Type</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Office WholeBuilding - Md Office - CEC Pre-1978</td>
                                
                            
                        
                            
                                
                                    <td>53,608</td>
                                
                            
                        
                            
                                
                                    <td>Office</td>
                                
                            
                        
                            
                                
                                    <td>WholeBuilding - Md Office</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_9">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_9", 500, 240);
                          var data = [{"label":"Office WholeBuilding - Md Office - CEC Pre-1978","value":53608.00000000014,"color":"rgb(20,20,20)"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Office WholeBuilding - Md Office - CEC Pre-1978', 'rgb(20,20,20)', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          

      

          
          <h2 id="Space_Type_Summary">Space Type Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_19 aria-expanded="false" aria-controls=table_19>
                
                
                    Office WholeBuilding - Md Office - CEC Pre-1978<br>(15 spaces and 15 thermal zones)
                    
                
              </button>
              <div class="in" id=table_19>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Office WholeBuilding - Md Office People Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0100</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Office WholeBuilding - Md Office Elec Equip Definition</td>
                                
                            
                        
                            
                                
                                    <td>1.3600</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Office WholeBuilding - Md Office Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>1.9900</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Office WholeBuilding - Md Office Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.2200</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext wall area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Office WholeBuilding - Md Office Ventilation (outdoor air method Maximum)</td>
                                
                            
                        
                            
                                
                                    <td>15.0000</td>
                                
                            
                        
                            
                                
                                    <td>cfm/person</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Office WholeBuilding - Md Office Ventilation (outdoor air method Maximum)</td>
                                
                            
                        
                            
                                
                                    <td>0.1500</td>
                                
                            
                        
                            
                                
                                    <td>cfm/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Interior_Lighting_Summary">Interior Lighting Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_20 aria-expanded="false" aria-controls=table_20>
                
                
                    Interior Lighting Summary
                    
                
              </button>
              <div class="in" id=table_20>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>Lighting Power Density (W/ft^2)</th>
                        
                    
                        
                            <th>Total Power (W)</th>
                        
                    
                        
                            <th>Schedule Name</th>
                        
                    
                        
                            <th>Scheduled Hours/Week (hr)</th>
                        
                    
                        
                            <th>Actual Load Hours/Week (hr)</th>
                        
                    
                        
                            <th>Return Air Fraction</th>
                        
                    
                        
                            <th>Annual Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE CORE SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE CORE SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>21060.91</td>
                                
                            
                        
                            
                                
                                    <td>OFFICELIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>48905.55</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE CORE SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE CORE SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>21060.91</td>
                                
                            
                        
                            
                                
                                    <td>OFFICELIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>48905.55</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE CORE SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE CORE SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>21060.91</td>
                                
                            
                        
                            
                                
                                    <td>OFFICELIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>48905.55</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE EAST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE EAST PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>2810.26</td>
                                
                            
                        
                            
                                
                                    <td>OFFICELIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6525.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE EAST PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE EAST PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>2810.26</td>
                                
                            
                        
                            
                                
                                    <td>OFFICELIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6525.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE EAST PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE EAST PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>2810.26</td>
                                
                            
                        
                            
                                
                                    <td>OFFICELIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6525.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE NORTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>4439.27</td>
                                
                            
                        
                            
                                
                                    <td>OFFICELIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>10308.33</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE NORTH PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE NORTH PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>4439.27</td>
                                
                            
                        
                            
                                
                                    <td>OFFICELIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>10308.33</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE NORTH PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE NORTH PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>4439.27</td>
                                
                            
                        
                            
                                
                                    <td>OFFICELIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>10308.33</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE SOUTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>4439.27</td>
                                
                            
                        
                            
                                
                                    <td>OFFICELIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>10308.33</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE SOUTH PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE SOUTH PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>4439.27</td>
                                
                            
                        
                            
                                
                                    <td>OFFICELIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>10308.33</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE SOUTH PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>4439.27</td>
                                
                            
                        
                            
                                
                                    <td>OFFICELIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>10308.33</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE WEST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE WEST PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>2810.26</td>
                                
                            
                        
                            
                                
                                    <td>OFFICELIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6525.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE WEST PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE WEST PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>2810.26</td>
                                
                            
                        
                            
                                
                                    <td>OFFICELIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6525.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE WEST PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE WEST PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>1.99</td>
                                
                            
                        
                            
                                
                                    <td>2810.26</td>
                                
                            
                        
                            
                                
                                    <td>OFFICELIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>44.53</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6525.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Plug_Loads_Summary">Plug Loads Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_21 aria-expanded="false" aria-controls=table_21>
                
                
                    Electric Plug Load Consumption
                    
                
              </button>
              <div class="in" id=table_21>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Electricity Annual Value (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE CORE SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>42438.89</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE CORE SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>42438.89</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE CORE SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>42438.89</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>5663.89</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>5663.89</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>5663.89</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>8944.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>8944.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>8944.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>8944.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>8944.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>8944.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>5663.89</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td>5663.89</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td>5663.89</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Exterior_Lighting">Exterior Lighting</h2>

          
              <h5><i>No Data to Show for Exterior Lighting</i></h5>
          

          

      

          
          <h2 id="Water_Use_Equipment">Water Use Equipment</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_22 aria-expanded="false" aria-controls=table_22>
                
                
                    Water Use Equipment
                    
                
              </button>
              <div class="in" id=table_22>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Instance</th>
                        
                    
                        
                            <th>Plant Loop</th>
                        
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Space</th>
                        
                    
                        
                            <th>Peak Flow Rate (gal/min)</th>
                        
                    
                        
                            <th>Flow Rate Schedule</th>
                        
                    
                        
                            <th>Target Temp Range (F)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Office WholeBuilding - Md Office - CEC Pre-1978 SWH</td>
                                
                            
                        
                            
                                
                                    <td>Office Shared Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Office WholeBuilding - Md Office - CEC Pre-1978 SWH def</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>0.85</td>
                                
                            
                        
                            
                                
                                    <td>OfficeServiceHotWater</td>
                                
                            
                        
                            
                                
                                    <td>109.9 to 109.9</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="HVAC_Load_Profiles">HVAC Load Profiles</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_23 aria-expanded="false" aria-controls=table_23>
                
                
                    Monthly Load Profiles - view table
                    
                
              </button>
              <div class="collapse" id=table_23>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Average Outdoor Air Dry Bulb (F)</td>
                                
                            
                        
                            
                                
                                    <td>50.4</td>
                                
                            
                        
                            
                                
                                    <td>53.2</td>
                                
                            
                        
                            
                                
                                    <td>54.6</td>
                                
                            
                        
                            
                                
                                    <td>56.0</td>
                                
                            
                        
                            
                                
                                    <td>58.3</td>
                                
                            
                        
                            
                                
                                    <td>61.3</td>
                                
                            
                        
                            
                                
                                    <td>62.4</td>
                                
                            
                        
                            
                                
                                    <td>62.5</td>
                                
                            
                        
                            
                                
                                    <td>64.0</td>
                                
                            
                        
                            
                                
                                    <td>61.3</td>
                                
                            
                        
                            
                                
                                    <td>55.1</td>
                                
                            
                        
                            
                                
                                    <td>50.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling Load (MBtu)</td>
                                
                            
                        
                            
                                
                                    <td>85.09</td>
                                
                            
                        
                            
                                
                                    <td>80.32</td>
                                
                            
                        
                            
                                
                                    <td>89.32</td>
                                
                            
                        
                            
                                
                                    <td>99.39</td>
                                
                            
                        
                            
                                
                                    <td>105.26</td>
                                
                            
                        
                            
                                
                                    <td>114.82</td>
                                
                            
                        
                            
                                
                                    <td>123.61</td>
                                
                            
                        
                            
                                
                                    <td>116.95</td>
                                
                            
                        
                            
                                
                                    <td>121.5</td>
                                
                            
                        
                            
                                
                                    <td>113.81</td>
                                
                            
                        
                            
                                
                                    <td>88.15</td>
                                
                            
                        
                            
                                
                                    <td>86.68</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating Load (MBtu)</td>
                                
                            
                        
                            
                                
                                    <td>118.64</td>
                                
                            
                        
                            
                                
                                    <td>75.16</td>
                                
                            
                        
                            
                                
                                    <td>65.54</td>
                                
                            
                        
                            
                                
                                    <td>53.05</td>
                                
                            
                        
                            
                                
                                    <td>42.16</td>
                                
                            
                        
                            
                                
                                    <td>27.94</td>
                                
                            
                        
                            
                                
                                    <td>25.05</td>
                                
                            
                        
                            
                                
                                    <td>26.83</td>
                                
                            
                        
                            
                                
                                    <td>28.2</td>
                                
                            
                        
                            
                                
                                    <td>43.01</td>
                                
                            
                        
                            
                                
                                    <td>77.98</td>
                                
                            
                        
                            
                                
                                    <td>120.79</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_10">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_10", 1150, 400);
                        var data = [{"label":"Outdoor Temp","label_x":"Jan","value2":50.375151209677384,"color":"green"},{"label":"Outdoor Temp","label_x":"Feb","value2":53.2442522321428,"color":"green"},{"label":"Outdoor Temp","label_x":"Mar","value2":54.59341733870954,"color":"green"},{"label":"Outdoor Temp","label_x":"Apr","value2":55.95503124999998,"color":"green"},{"label":"Outdoor Temp","label_x":"May","value2":58.28710685483872,"color":"green"},{"label":"Outdoor Temp","label_x":"Jun","value2":61.34437499999999,"color":"green"},{"label":"Outdoor Temp","label_x":"Jul","value2":62.38144153225795,"color":"green"},{"label":"Outdoor Temp","label_x":"Aug","value2":62.536340725806326,"color":"green"},{"label":"Outdoor Temp","label_x":"Sep","value2":64.01037499999995,"color":"green"},{"label":"Outdoor Temp","label_x":"Oct","value2":61.272016129032174,"color":"green"},{"label":"Outdoor Temp","label_x":"Nov","value2":55.146531249999896,"color":"green"},{"label":"Outdoor Temp","label_x":"Dec","value2":50.04572580645161,"color":"green"},{"label":"Cooling Load","label_x":"Jan","value":85.08942894071977,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Feb","value":80.31916015589488,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Mar","value":89.31688286074123,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Apr","value":99.39284232165602,"color":"#0071BD"},{"label":"Cooling Load","label_x":"May","value":105.26172593063608,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Jun","value":114.82140940611619,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Jul","value":123.60862192854096,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Aug","value":116.9502066583399,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Sep","value":121.4987810187235,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Oct","value":113.81482762434345,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Nov","value":88.14566524517006,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Dec","value":86.67768608922879,"color":"#0071BD"},{"label":"Heating Load","label_x":"Jan","value":118.63637331537728,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Feb","value":75.15611595641215,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Mar","value":65.53984779884932,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Apr","value":53.053873746113865,"color":"#EF1C21"},{"label":"Heating Load","label_x":"May","value":42.16203330803338,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Jun","value":27.9350139869944,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Jul","value":25.054597758362227,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Aug","value":26.831470513813603,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Sep","value":28.20277232348291,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Oct","value":43.00824443304911,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Nov","value":77.97786230529692,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Dec","value":120.78791817848851,"color":"#EF1C21"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", ["label_x", "label"]);
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var y2 = myChart.addMeasureAxis("y", "value2");
                        var left = myChart.addSeries("label", dimple.plot.bar, [x, y]);
                        var right = myChart.addSeries("label", dimple.plot.line, [x, y2]);
                        right.lineMarkers = false;
                        right.interpolation = "linear";
                        myChart.addLegend(950, 200, 125, 300, "left");
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Cooling/Heating Load (MBtu)');
                        y2.titleShape.text('Average Outdoor Air Dry Bulb (F)');
                    </script>
                  </div>
              

          

      

          
          <h2 id="Zone_Conditions">Zone Conditions</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_24 aria-expanded="false" aria-controls=table_24>
                
                
                    Temperature (Table values represent hours spent in each temperature range)
                    
                
              </button>
              <div class="in" id=table_24>
                <div class="well">
                  
                      <table class="table table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>Unmet Htg (hr)</th>
                        
                    
                        
                            <th>Unmet Htg - Occ (hr)</th>
                        
                    
                        
                            <th>< 56 (F)</th>
                        
                    
                        
                            <th>56-61 (F)</th>
                        
                    
                        
                            <th>61-66 (F)</th>
                        
                    
                        
                            <th>66-68 (F)</th>
                        
                    
                        
                            <th>68-70 (F)</th>
                        
                    
                        
                            <th>70-72 (F)</th>
                        
                    
                        
                            <th>72-74 (F)</th>
                        
                    
                        
                            <th>74-76 (F)</th>
                        
                    
                        
                            <th>76-78 (F)</th>
                        
                    
                        
                            <th>78-83 (F)</th>
                        
                    
                        
                            <th>83-88 (F)</th>
                        
                    
                        
                            <th>>= 88 (F)</th>
                        
                    
                        
                            <th>Unmet Clg (hr)</th>
                        
                    
                        
                            <th>Unmet Clg - Occ (hr)</th>
                        
                    
                        
                            <th>Mean Temp (F)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE CORE SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">20</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">5</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">109</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">120</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">404</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2171</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2139</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3817</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">90</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">90</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.9 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE CORE SPACE - STORY MID</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">19</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">5</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">120</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">121</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">324</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2105</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1997</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4061</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">32</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">91</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">91</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.0 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE CORE SPACE - STORY TOP</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">60</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">5</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">70</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">522</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">261</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1094</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2604</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1237</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2960</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">12</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">74</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">71.6 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">299</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">165</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">351</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1195</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">621</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1441</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3070</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">820</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1068</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">54</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">108</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">32</td>
