  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d112cf6c-a2ea-4aef-b803-707cf2c50d60}, !- Air Inlet Node Name
  {5c7efb80-a1a6-4791-8acf-8794489b5c19}, !- Air Outlet Node Name
  {95254f5a-f4a9-4705-9a75-0634f9bff44f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {79e0041b-91e9-44b8-ac49-b3d4da0d486c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b6bc595-d20a-4cf7-87a7-ea65470cf641}, !- Energy Input Ratio Function of Temperature Curve Name
  {4532a847-643b-45c2-bd54-431e381439ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a7fb7945-1d8c-43a2-ad1e-9475935f2b0e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {30af00c4-7380-43d0-aa46-0d70fa735338}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7273f47b-2289-4dff-b181-ae5a9685a6fb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7273f47b-2289-4dff-b181-ae5a9685a6fb}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ee623289-e665-4dc3-a89d-7164422ba560}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC OA Sys, !- Name
  {30af00c4-7380-43d0-aa46-0d70fa735338}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {98108be0-eaa3-43c9-ad0e-5b992dc30419}, !- Mixed Air Node Name
  {476f8980-bd2e-4ac8-9e59-1bc357647f2a}, !- Outdoor Air Stream Node Name
  {14837d0c-9e0b-4629-934f-22bf28ee1efa}, !- Relief Air Stream Node Name
  {432d34c0-4037-4555-927d-218e7d0bf6e3}; !- Return Air Stream Node Name

OS:Node,
  {60b2b933-c313-4d11-9be3-b267158e55a5}, !- Handle
  Node 202,                               !- Name
  ,                                       !- Inlet Port
  {476f8980-bd2e-4ac8-9e59-1bc357647f2a}; !- Outlet Port

OS:Connection,
  {476f8980-bd2e-4ac8-9e59-1bc357647f2a}, !- Handle
  {6e9d6c5b-b031-41d4-914c-b6ac99456fd8}, !- Name
  {60b2b933-c313-4d11-9be3-b267158e55a5}, !- Source Object
  3,                                      !- Outlet Port
  {ee623289-e665-4dc3-a89d-7164422ba560}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3afd53c3-4a42-4ec0-8200-81132b5523c4}, !- Handle
  Node 203,                               !- Name
  {14837d0c-9e0b-4629-934f-22bf28ee1efa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14837d0c-9e0b-4629-934f-22bf28ee1efa}, !- Handle
  {e07b9db8-34e9-4e7b-8c0f-5f2b167aa3e3}, !- Name
  {ee623289-e665-4dc3-a89d-7164422ba560}, !- Source Object
  7,                                      !- Outlet Port
  {3afd53c3-4a42-4ec0-8200-81132b5523c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17cbd142-13d0-4aaf-b30b-1ac54e730b8b}, !- Handle
  {c4bd2bfa-6c1e-42a2-9611-8bc4b77f4afd}, !- Name
  {253f0f58-8af0-4258-aded-7555abe33fa6}, !- Source Object
  9,                                      !- Outlet Port
  {1357884c-5425-4f13-acc3-9930cc28eaab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1333b200-e692-4665-8281-fbd16901c5bb}, !- Handle
  Node 204,                               !- Name
  {64c1878c-69a4-44bc-bbd9-eb6d5a290b4d}, !- Inlet Port
  {7d97e3b5-d467-4a20-9a3c-f5dcd7c52903}; !- Outlet Port

OS:Connection,
  {64c1878c-69a4-44bc-bbd9-eb6d5a290b4d}, !- Handle
  {bb486b6c-ea37-4291-9880-88d6898f03d2}, !- Name
  {0f6092a6-338c-4b62-9adb-49422e916802}, !- Source Object
  6,                                      !- Outlet Port
  {1333b200-e692-4665-8281-fbd16901c5bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d97e3b5-d467-4a20-9a3c-f5dcd7c52903}, !- Handle
  {86704617-7573-4f05-b1ad-e9bbfe094c4d}, !- Name
  {1333b200-e692-4665-8281-fbd16901c5bb}, !- Source Object
  3,                                      !- Outlet Port
  {253f0f58-8af0-4258-aded-7555abe33fa6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {497b85e2-68fc-41c7-a589-30d223ab0b25}, !- Handle
  Node 205,                               !- Name
  {ea4f4c45-13e2-47c4-ad7c-3f119985b275}, !- Inlet Port
  {eb83085e-49dd-4b4b-9a96-9879f97ebf5d}; !- Outlet Port

OS:Connection,
  {ea4f4c45-13e2-47c4-ad7c-3f119985b275}, !- Handle
  {6f8d0590-6cc1-4b5d-98d2-4342fcabdfbc}, !- Name
  {5b13f462-46f8-4816-a317-917d1c345d3c}, !- Source Object
  6,                                      !- Outlet Port
  {497b85e2-68fc-41c7-a589-30d223ab0b25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb83085e-49dd-4b4b-9a96-9879f97ebf5d}, !- Handle
  {8eb1f050-cd79-4b71-87b6-96abf53a0a97}, !- Name
  {497b85e2-68fc-41c7-a589-30d223ab0b25}, !- Source Object
  3,                                      !- Outlet Port
  {0f6092a6-338c-4b62-9adb-49422e916802}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {eee20b85-75e8-44ab-b70f-55169e5ba868}, !- Handle
  Node 206,                               !- Name
  {5c7efb80-a1a6-4791-8acf-8794489b5c19}, !- Inlet Port
  {63ab7be4-35e5-43d9-b89e-8e81283b19fd}; !- Outlet Port

OS:Connection,
  {5c7efb80-a1a6-4791-8acf-8794489b5c19}, !- Handle
  {78442d88-a1e3-4400-b363-f99a24e04374}, !- Name
  {7a564e02-851d-49a9-ac70-250f8308bc2f}, !- Source Object
  9,                                      !- Outlet Port
  {eee20b85-75e8-44ab-b70f-55169e5ba868}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63ab7be4-35e5-43d9-b89e-8e81283b19fd}, !- Handle
  {359197e0-09f2-4b19-9def-18d5667d22e2}, !- Name
  {eee20b85-75e8-44ab-b70f-55169e5ba868}, !- Source Object
  3,                                      !- Outlet Port
  {5b13f462-46f8-4816-a317-917d1c345d3c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {24b90a3f-81cd-4206-b0bf-7c69cdb98e47}, !- Handle
  Node 207,                               !- Name
  {98108be0-eaa3-43c9-ad0e-5b992dc30419}, !- Inlet Port
  {d112cf6c-a2ea-4aef-b803-707cf2c50d60}; !- Outlet Port

OS:Connection,
  {432d34c0-4037-4555-927d-218e7d0bf6e3}, !- Handle
  {23e1297e-603b-4c45-9a3b-465a08fbdcf1}, !- Name
  {64f31289-65fd-4c0d-8201-04c4ee4f8001}, !- Source Object
  3,                                      !- Outlet Port
  {ee623289-e665-4dc3-a89d-7164422ba560}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {98108be0-eaa3-43c9-ad0e-5b992dc30419}, !- Handle
  {fe4ef137-8bf9-49bf-ab09-5830dd13c425}, !- Name
  {ee623289-e665-4dc3-a89d-7164422ba560}, !- Source Object
  5,                                      !- Outlet Port
  {24b90a3f-81cd-4206-b0bf-7c69cdb98e47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d112cf6c-a2ea-4aef-b803-707cf2c50d60}, !- Handle
  {034948e9-ebf8-43fe-a983-33a650140a6e}, !- Name
  {24b90a3f-81cd-4206-b0bf-7c69cdb98e47}, !- Source Object
  3,                                      !- Outlet Port
  {7a564e02-851d-49a9-ac70-250f8308bc2f}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1b18ce1b-e164-4530-8ef3-15347236eb73}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {705260de-a8ff-4d0f-90aa-7e6f037f7995}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Diffuser, !- Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule Name
  {8fb8de04-4a2f-48fd-a5e9-15678282ae88}, !- Inlet Air Node Name
  {6fe2f99a-a232-452c-aeec-bec3f69c6c03}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bb4efce6-d26c-417f-858a-7eece9873339}, !- Handle
  Node 208,                               !- Name
  {a85b0078-cab2-437b-8605-307fd433bcc8}, !- Inlet Port
  {6a28f13a-7d91-4b72-ac9a-6a71a3cd4493}; !- Outlet Port

OS:Connection,
  {3bfe1a7f-821e-4b77-8353-97ce0f9059e7}, !- Handle
  {0152f2cf-609a-467f-85f5-679a7768d080}, !- Name
  {a57bea32-d0d7-44f4-9f74-d65329e15b90}, !- Source Object
  3,                                      !- Outlet Port
  {9d5ebcf7-5ae5-4b6f-9b98-98b98fa767df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a85b0078-cab2-437b-8605-307fd433bcc8}, !- Handle
  {14a84d80-e171-4ca3-aa4f-7685c18c083a}, !- Name
  {db9557c2-5baf-4675-85b6-63a82fb8d9f8}, !- Source Object
  12,                                     !- Outlet Port
  {bb4efce6-d26c-417f-858a-7eece9873339}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a28f13a-7d91-4b72-ac9a-6a71a3cd4493}, !- Handle
  {4dc4fe94-8d2b-479d-b661-a66a7220a15d}, !- Name
  {bb4efce6-d26c-417f-858a-7eece9873339}, !- Source Object
  3,                                      !- Outlet Port
  {1fa48555-ac94-4238-9f3d-6a71d205789b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8fb8de04-4a2f-48fd-a5e9-15678282ae88}, !- Handle
  {1f2e20cb-24ba-4ebc-9e47-f3b989920dd9}, !- Name
  {253c9593-d08c-4e23-9d1f-065b862ff1dc}, !- Source Object
  3,                                      !- Outlet Port
  {705260de-a8ff-4d0f-90aa-7e6f037f7995}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6fe2f99a-a232-452c-aeec-bec3f69c6c03}, !- Handle
  {a3da2eda-84df-41f2-b102-5c419b277e87}, !- Name
  {705260de-a8ff-4d0f-90aa-7e6f037f7995}, !- Source Object
  4,                                      !- Outlet Port
  {a57bea32-d0d7-44f4-9f74-d65329e15b90}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {326b2820-8565-41f6-9343-1e9554617234}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3a6bc9d1-796f-406d-9565-1bd961fcc9b2}, !- Availability Schedule
  {dc6c5d31-675f-4448-9cf4-d4c5981fc53a}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b9ab58b1-932f-4c85-a5fe-d171cb45d2de}, !- Supply Side Inlet Node Name
  {6d7dd5b2-3943-455f-81b3-a94f00fc051e}, !- Demand Side Outlet Node Name
  {90c7a3a6-347d-4955-8c77-a8c982e9c396}, !- Demand Side Inlet Node A
  {fdab016f-7d4a-4a70-b325-6bec437e4ca0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {4a5ae8eb-decc-4168-8506-29f022153e32}, !- Handle
  Node 209,                               !- Name
  {b9ab58b1-932f-4c85-a5fe-d171cb45d2de}, !- Inlet Port
  {5a43a505-0eae-4ab9-a76d-6e4201adbc36}; !- Outlet Port

OS:Node,
  {ef30e96c-c4f4-445f-8ae7-1cdebdff5419}, !- Handle
  Node 210,                               !- Name
  {08787900-0fd6-489b-9fbd-e8493512d8c9}, !- Inlet Port
  {fdab016f-7d4a-4a70-b325-6bec437e4ca0}; !- Outlet Port

OS:Connection,
  {b9ab58b1-932f-4c85-a5fe-d171cb45d2de}, !- Handle
  {85dde6d6-eb3e-4f55-ad19-e71974e5270d}, !- Name
  {326b2820-8565-41f6-9343-1e9554617234}, !- Source Object
  8,                                      !- Outlet Port
  {4a5ae8eb-decc-4168-8506-29f022153e32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdab016f-7d4a-4a70-b325-6bec437e4ca0}, !- Handle
  {bf40c433-ddac-4210-8c9b-e431ada86454}, !- Name
  {ef30e96c-c4f4-445f-8ae7-1cdebdff5419}, !- Source Object
  3,                                      !- Outlet Port
  {326b2820-8565-41f6-9343-1e9554617234}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0f5208d5-cbf8-4a67-bfa7-c9ff6dc17a32}, !- Handle
  Node 211,                               !- Name
  {90c7a3a6-347d-4955-8c77-a8c982e9c396}, !- Inlet Port
  {3950de47-bc19-4beb-a3f5-dd3717efe765}; !- Outlet Port

OS:Node,
  {ff4604ec-bb56-407c-bab0-f092a86cc16d}, !- Handle
  Node 212,                               !- Name
  {b3d2b799-ef72-4bc3-8794-643087ca6803}, !- Inlet Port
  {6d7dd5b2-3943-455f-81b3-a94f00fc051e}; !- Outlet Port

OS:Node,
  {8bd71ff1-609e-4308-8a6c-54e3a04e9944}, !- Handle
  Node 213,                               !- Name
  {800f4597-9f24-462d-beb4-c649523cf9d1}, !- Inlet Port
  {ce3c5e9f-5144-4a31-bffb-c7938e2f5c8f}; !- Outlet Port

OS:Connection,
  {90c7a3a6-347d-4955-8c77-a8c982e9c396}, !- Handle
  {e5754fa1-2f3a-40dc-af5d-8fcdc0b3994b}, !- Name
  {326b2820-8565-41f6-9343-1e9554617234}, !- Source Object
  10,                                     !- Outlet Port
  {0f5208d5-cbf8-4a67-bfa7-c9ff6dc17a32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d7dd5b2-3943-455f-81b3-a94f00fc051e}, !- Handle
  {b6943605-542b-49e0-8b56-24149f42e367}, !- Name
  {ff4604ec-bb56-407c-bab0-f092a86cc16d}, !- Source Object
  3,                                      !- Outlet Port
  {326b2820-8565-41f6-9343-1e9554617234}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {675aad35-b0ad-4fe3-b244-fadb2b7be244}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {3950de47-bc19-4beb-a3f5-dd3717efe765}, !- Inlet Node Name
  {9e2451e5-8b7e-46c0-9fb3-877e1c6d26fb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3e0a8bab-09e5-4228-a0b4-1166048fa7c1}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {b3d2b799-ef72-4bc3-8794-643087ca6803}, !- Outlet Node Name
  {59b15fef-b392-4c04-9910-80180a34fe10}; !- Inlet Node Name 1

OS:Connection,
  {3950de47-bc19-4beb-a3f5-dd3717efe765}, !- Handle
  {d11a9fe3-4c5b-470b-9d82-95cb67245eef}, !- Name
  {0f5208d5-cbf8-4a67-bfa7-c9ff6dc17a32}, !- Source Object
  3,                                      !- Outlet Port
  {675aad35-b0ad-4fe3-b244-fadb2b7be244}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3d2b799-ef72-4bc3-8794-643087ca6803}, !- Handle
  {3f36b40d-3a9a-462e-af99-067d1f39fdc9}, !- Name
  {3e0a8bab-09e5-4228-a0b4-1166048fa7c1}, !- Source Object
  2,                                      !- Outlet Port
  {ff4604ec-bb56-407c-bab0-f092a86cc16d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7fd57246-0d43-4941-8953-e71d515fd972}, !- Handle
  {326b2820-8565-41f6-9343-1e9554617234}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {985a58f9-cf77-44e6-9ece-e0eb06850033}, !- Handle
  Setpoint Manager Single Zone Reheat 15, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {dd392d2c-53fc-4173-8a90-19975c870a77}, !- Control Zone Name
  {ef30e96c-c4f4-445f-8ae7-1cdebdff5419}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {0f312121-6dbf-42dd-b520-92231fdba9e3}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Fan, !- Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {70ac93fe-b94a-4a56-8e90-b44b4908c1a0}, !- Air Inlet Node Name
  {08787900-0fd6-489b-9fbd-e8493512d8c9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {68473eb7-2264-4aaf-bddb-8aa088515d17}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {57bc1982-0bcb-4d55-a589-9e5d47ee405e}, !- Air Inlet Node Name
  {d372483a-d412-40c1-b77d-80688cff663f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {50f14bce-c760-4033-9ea4-3ee4b7c47bf4}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f18e7a91-c290-4da1-b335-4b9baaeed33d}, !- Air Inlet Node Name
  {b855c5ca-80d1-4513-86e4-e5de0282874d}, !- Air Outlet Node Name
  {a40b5294-912e-4571-b943-cf3c49be6331}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {0bd7d876-0b95-4c56-a247-ef9b650edc86}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {98edb54c-0da6-47aa-a6b1-4522442a9fea}, !- Handle
  Curve Quadratic 43,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {671da367-172c-444c-8eab-02f8b2f2cf69}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {849606d7-aeb7-4f86-8175-24f1df5e0761}, !- Handle
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {12038a0a-695d-4414-9223-70fb581f00c8}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {5333ede3-1b68-49a6-a2a1-26dc449753c2}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 34kBtu/hr 6.8EER, !- Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.31626830279678,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {15b05ca8-2ca0-4443-99f1-0a68b25803db}, !- Air Inlet Node Name
  {a5a48ecd-1eb1-43e8-8bff-2805aed22ee0}, !- Air Outlet Node Name
  {c5a37731-4c92-410a-af8d-9c4535cb1bc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a9e866d2-2e21-4b45-8fc1-24372d6befa4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8d5600a9-fa95-40b7-a926-8395b84d0a50}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d94f25d-7974-42f4-b5d6-550119081c30}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9d14e45f-fc84-478a-96d0-5748a4ca1ec2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {d20c12de-52bc-4d9b-a852-01817e0f028c}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4b367f85-4fef-455a-a8ea-09b979ed6aad}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4b367f85-4fef-455a-a8ea-09b979ed6aad}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1850a368-bbda-4ff4-84be-39464eac7424}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC OA Sys, !- Name
  {d20c12de-52bc-4d9b-a852-01817e0f028c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {322f61b4-9317-476c-91a6-f776fb44aed4}, !- Mixed Air Node Name
  {5a6a7cec-9425-4106-9fd0-f6f7bb01e8c1}, !- Outdoor Air Stream Node Name
  {32697c09-9ec8-4d2b-98b7-6fc9dac92fd2}, !- Relief Air Stream Node Name
  {5a43a505-0eae-4ab9-a76d-6e4201adbc36}; !- Return Air Stream Node Name

OS:Node,
  {e0949fc3-b742-4033-9376-0962c1f70979}, !- Handle
  Node 214,                               !- Name
  ,                                       !- Inlet Port
  {5a6a7cec-9425-4106-9fd0-f6f7bb01e8c1}; !- Outlet Port

OS:Connection,
  {5a6a7cec-9425-4106-9fd0-f6f7bb01e8c1}, !- Handle
  {c1cbb875-cb1a-43ae-8153-1fd83db537a4}, !- Name
  {e0949fc3-b742-4033-9376-0962c1f70979}, !- Source Object
  3,                                      !- Outlet Port
  {1850a368-bbda-4ff4-84be-39464eac7424}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7de05030-c1e0-4a15-afb4-008560b34174}, !- Handle
  Node 215,                               !- Name
  {32697c09-9ec8-4d2b-98b7-6fc9dac92fd2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32697c09-9ec8-4d2b-98b7-6fc9dac92fd2}, !- Handle
  {cb1d2e7d-6952-4326-afee-93773b375128}, !- Name
  {1850a368-bbda-4ff4-84be-39464eac7424}, !- Source Object
  7,                                      !- Outlet Port
  {7de05030-c1e0-4a15-afb4-008560b34174}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08787900-0fd6-489b-9fbd-e8493512d8c9}, !- Handle
  {997426ca-7482-47d3-82ab-90c6c24ea71a}, !- Name
  {0f312121-6dbf-42dd-b520-92231fdba9e3}, !- Source Object
  9,                                      !- Outlet Port
  {ef30e96c-c4f4-445f-8ae7-1cdebdff5419}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a40b5294-912e-4571-b943-cf3c49be6331}, !- Handle
  Node 216,                               !- Name
  {b855c5ca-80d1-4513-86e4-e5de0282874d}, !- Inlet Port
  {70ac93fe-b94a-4a56-8e90-b44b4908c1a0}; !- Outlet Port

OS:Connection,
  {b855c5ca-80d1-4513-86e4-e5de0282874d}, !- Handle
  {a044d096-97cf-48ad-a32e-04ae58170834}, !- Name
  {50f14bce-c760-4033-9ea4-3ee4b7c47bf4}, !- Source Object
  6,                                      !- Outlet Port
  {a40b5294-912e-4571-b943-cf3c49be6331}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70ac93fe-b94a-4a56-8e90-b44b4908c1a0}, !- Handle
  {ce2c52f7-e58c-4064-9d65-1bf73730ac5c}, !- Name
  {a40b5294-912e-4571-b943-cf3c49be6331}, !- Source Object
  3,                                      !- Outlet Port
  {0f312121-6dbf-42dd-b520-92231fdba9e3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {13753a1d-acbd-4408-9709-ed9486d3a83e}, !- Handle
  Node 217,                               !- Name
  {d372483a-d412-40c1-b77d-80688cff663f}, !- Inlet Port
  {f18e7a91-c290-4da1-b335-4b9baaeed33d}; !- Outlet Port

OS:Connection,
  {d372483a-d412-40c1-b77d-80688cff663f}, !- Handle
  {ce3e8855-faf4-452b-9d95-1ed0fb32973d}, !- Name
  {68473eb7-2264-4aaf-bddb-8aa088515d17}, !- Source Object
  6,                                      !- Outlet Port
  {13753a1d-acbd-4408-9709-ed9486d3a83e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f18e7a91-c290-4da1-b335-4b9baaeed33d}, !- Handle
  {2288283f-c497-4e8e-8bf3-fba1b6caa296}, !- Name
  {13753a1d-acbd-4408-9709-ed9486d3a83e}, !- Source Object
  3,                                      !- Outlet Port
  {50f14bce-c760-4033-9ea4-3ee4b7c47bf4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {39a58113-a5b0-4c29-91ef-8a745bc8fcf2}, !- Handle
  Node 218,                               !- Name
  {a5a48ecd-1eb1-43e8-8bff-2805aed22ee0}, !- Inlet Port
  {57bc1982-0bcb-4d55-a589-9e5d47ee405e}; !- Outlet Port

OS:Connection,
  {a5a48ecd-1eb1-43e8-8bff-2805aed22ee0}, !- Handle
  {2221de36-d3bd-40f1-8fa4-82a7a3a0444b}, !- Name
  {5333ede3-1b68-49a6-a2a1-26dc449753c2}, !- Source Object
  9,                                      !- Outlet Port
  {39a58113-a5b0-4c29-91ef-8a745bc8fcf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57bc1982-0bcb-4d55-a589-9e5d47ee405e}, !- Handle
  {a1bf9942-5c08-4c29-85af-a317d3534f23}, !- Name
  {39a58113-a5b0-4c29-91ef-8a745bc8fcf2}, !- Source Object
  3,                                      !- Outlet Port
  {68473eb7-2264-4aaf-bddb-8aa088515d17}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {29bb8193-cadc-4768-9349-b7ecb4eb581b}, !- Handle
  Node 219,                               !- Name
  {322f61b4-9317-476c-91a6-f776fb44aed4}, !- Inlet Port
  {15b05ca8-2ca0-4443-99f1-0a68b25803db}; !- Outlet Port

OS:Connection,
  {5a43a505-0eae-4ab9-a76d-6e4201adbc36}, !- Handle
  {62244598-6bf7-4f6c-ba88-cfff327367e7}, !- Name
  {4a5ae8eb-decc-4168-8506-29f022153e32}, !- Source Object
  3,                                      !- Outlet Port
  {1850a368-bbda-4ff4-84be-39464eac7424}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {322f61b4-9317-476c-91a6-f776fb44aed4}, !- Handle
  {c19c4ba4-bfbd-4772-87d0-b3e0a14032a3}, !- Name
  {1850a368-bbda-4ff4-84be-39464eac7424}, !- Source Object
  5,                                      !- Outlet Port
  {29bb8193-cadc-4768-9349-b7ecb4eb581b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15b05ca8-2ca0-4443-99f1-0a68b25803db}, !- Handle
  {1c1ffe79-4835-435d-8494-6025e57c0d71}, !- Name
  {29bb8193-cadc-4768-9349-b7ecb4eb581b}, !- Source Object
  3,                                      !- Outlet Port
  {5333ede3-1b68-49a6-a2a1-26dc449753c2}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {dc6c5d31-675f-4448-9cf4-d4c5981fc53a}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5119f570-3164-444c-b0cc-c6164cf60726}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Diffuser, !- Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule Name
  {9e2451e5-8b7e-46c0-9fb3-877e1c6d26fb}, !- Inlet Air Node Name
  {800f4597-9f24-462d-beb4-c649523cf9d1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3e3ac8d3-f0cc-4c14-8074-89a565f552d6}, !- Handle
  Node 220,                               !- Name
  {668315d9-6108-467b-85a2-1aadb26369d8}, !- Inlet Port
  {59b15fef-b392-4c04-9910-80180a34fe10}; !- Outlet Port

OS:Connection,
  {ce3c5e9f-5144-4a31-bffb-c7938e2f5c8f}, !- Handle
  {ba29132b-2b01-4d64-9a5e-38c31d9983cd}, !- Name
  {8bd71ff1-609e-4308-8a6c-54e3a04e9944}, !- Source Object
  3,                                      !- Outlet Port
  {871d2fc8-9efc-4176-a6c7-449cbeaa2bd0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {668315d9-6108-467b-85a2-1aadb26369d8}, !- Handle
  {a17176f2-588b-4ec3-9285-4b4d5ad7f5a6}, !- Name
  {dd392d2c-53fc-4173-8a90-19975c870a77}, !- Source Object
  12,                                     !- Outlet Port
  {3e3ac8d3-f0cc-4c14-8074-89a565f552d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59b15fef-b392-4c04-9910-80180a34fe10}, !- Handle
  {3ebe10fd-b9e6-4dd8-b7be-10251e2090f8}, !- Name
  {3e3ac8d3-f0cc-4c14-8074-89a565f552d6}, !- Source Object
  3,                                      !- Outlet Port
  {3e0a8bab-09e5-4228-a0b4-1166048fa7c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e2451e5-8b7e-46c0-9fb3-877e1c6d26fb}, !- Handle
  {64c71536-5817-4900-a529-69208e387fe0}, !- Name
  {675aad35-b0ad-4fe3-b244-fadb2b7be244}, !- Source Object
  3,                                      !- Outlet Port
  {5119f570-3164-444c-b0cc-c6164cf60726}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {800f4597-9f24-462d-beb4-c649523cf9d1}, !- Handle
  {a9a60c9e-6f21-4c6f-a1d6-184bc08aad8c}, !- Name
  {5119f570-3164-444c-b0cc-c6164cf60726}, !- Source Object
  4,                                      !- Outlet Port
  {8bd71ff1-609e-4308-8a6c-54e3a04e9944}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {09b24cf4-6e82-40d3-bea8-06afa105a1f4}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {856a24c1-15e7-460d-9ea2-6fa4fa70ccac}, !- Availability Schedule
  {1c3a3b0f-88e7-471e-8787-78617bf076dd}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8b29ece9-a3c6-4306-908c-5f1bb0cadb86}, !- Supply Side Inlet Node Name
  {4989fda7-ec3b-44ab-8c61-f556e7ebb591}, !- Demand Side Outlet Node Name
  {6b874af6-fb59-4db9-95de-0286702e1dd9}, !- Demand Side Inlet Node A
  {0e030e02-97d5-4533-9dc8-2cb5c9811afd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {dd8d1bba-e203-4c2a-8714-e037766c420e}, !- Handle
  Node 221,                               !- Name
  {8b29ece9-a3c6-4306-908c-5f1bb0cadb86}, !- Inlet Port
  {99c1a223-f3d1-49e3-8a1c-c74bf4875451}; !- Outlet Port

OS:Node,
  {8ec706b4-cd9c-4d92-8df2-04e713062026}, !- Handle
  Node 222,                               !- Name
  {7bd9c58e-f8c1-4245-ab00-7aacbeb25dbc}, !- Inlet Port
  {0e030e02-97d5-4533-9dc8-2cb5c9811afd}; !- Outlet Port

OS:Connection,
  {8b29ece9-a3c6-4306-908c-5f1bb0cadb86}, !- Handle
  {932dd77b-9d4e-425c-8fdb-8e8c848d95c9}, !- Name
  {09b24cf4-6e82-40d3-bea8-06afa105a1f4}, !- Source Object
  8,                                      !- Outlet Port
  {dd8d1bba-e203-4c2a-8714-e037766c420e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e030e02-97d5-4533-9dc8-2cb5c9811afd}, !- Handle
  {6ac91522-3cb5-42e7-af14-6bdff14cb0d1}, !- Name
  {8ec706b4-cd9c-4d92-8df2-04e713062026}, !- Source Object
  3,                                      !- Outlet Port
  {09b24cf4-6e82-40d3-bea8-06afa105a1f4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e033964c-bfc8-4d0e-a630-bb26db95b2be}, !- Handle
  Node 223,                               !- Name
  {6b874af6-fb59-4db9-95de-0286702e1dd9}, !- Inlet Port
  {0b10561f-87f7-47e8-9980-dd6f82601947}; !- Outlet Port

OS:Node,
  {30df3f31-4e72-4158-b404-03a527d6ffbe}, !- Handle
  Node 224,                               !- Name
  {54f789a9-dce3-48ed-8bb8-51dd439c2b63}, !- Inlet Port
  {4989fda7-ec3b-44ab-8c61-f556e7ebb591}; !- Outlet Port

OS:Node,
  {1da609ed-50b8-4236-a2b2-a7e9f16441c2}, !- Handle
  Node 225,                               !- Name
  {e090a810-378a-4c32-a4c5-b88bda67a0f3}, !- Inlet Port
  {aa3667b6-adc6-4512-a7d8-3d9027df1037}; !- Outlet Port

OS:Connection,
  {6b874af6-fb59-4db9-95de-0286702e1dd9}, !- Handle
  {a5a82523-5dcd-403e-a26f-8935113055e4}, !- Name
  {09b24cf4-6e82-40d3-bea8-06afa105a1f4}, !- Source Object
  10,                                     !- Outlet Port
  {e033964c-bfc8-4d0e-a630-bb26db95b2be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4989fda7-ec3b-44ab-8c61-f556e7ebb591}, !- Handle
  {fe99ed6b-0336-4f1b-84e6-31838caa5e8d}, !- Name
  {30df3f31-4e72-4158-b404-03a527d6ffbe}, !- Source Object
  3,                                      !- Outlet Port
  {09b24cf4-6e82-40d3-bea8-06afa105a1f4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b619b49d-19f4-46fd-8f65-7d7f724bf27d}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {0b10561f-87f7-47e8-9980-dd6f82601947}, !- Inlet Node Name
  {cb6ee3b1-b229-427d-bf32-4832f54bba63}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3a4f4cca-9984-450b-aa73-0ceea8446ed4}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {54f789a9-dce3-48ed-8bb8-51dd439c2b63}, !- Outlet Node Name
  {5ef0d295-a5f9-467c-8880-0cbe5534dd0d}; !- Inlet Node Name 1

OS:Connection,
  {0b10561f-87f7-47e8-9980-dd6f82601947}, !- Handle
  {585ca2cb-624d-446c-b384-8ec7fd0c10f6}, !- Name
  {e033964c-bfc8-4d0e-a630-bb26db95b2be}, !- Source Object
  3,                                      !- Outlet Port
  {b619b49d-19f4-46fd-8f65-7d7f724bf27d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54f789a9-dce3-48ed-8bb8-51dd439c2b63}, !- Handle
  {d810115a-ff3e-4e55-8743-a229ffe79c5d}, !- Name
  {3a4f4cca-9984-450b-aa73-0ceea8446ed4}, !- Source Object
  2,                                      !- Outlet Port
  {30df3f31-4e72-4158-b404-03a527d6ffbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b71922ff-e409-4fa2-8b25-23ab80ccd884}, !- Handle
  {09b24cf4-6e82-40d3-bea8-06afa105a1f4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {21cc858a-aa21-412e-bc7f-f11161af8788}, !- Handle
  Setpoint Manager Single Zone Reheat 16, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e218561d-45c4-4a26-b05e-0a44a21a39b1}, !- Control Zone Name
  {8ec706b4-cd9c-4d92-8df2-04e713062026}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {f0d08efc-7e27-4507-b174-7882297684f5}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Fan, !- Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b675e0a9-d328-4c2c-8b54-b07f46c07b57}, !- Air Inlet Node Name
  {7bd9c58e-f8c1-4245-ab00-7aacbeb25dbc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c3b7087f-2668-41b5-9f18-2574bac0a209}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {05219b92-3735-4853-847d-577292bdaae8}, !- Air Inlet Node Name
  {a70370b8-537e-44bd-b5e0-bbb7cae3a974}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {824872ee-3ad2-4198-8480-beb3ad28be0e}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {0309630f-ecc1-472d-b5d5-e22605abcb0c}, !- Air Inlet Node Name
  {25bff1e4-1d75-48fb-925e-75d56496bc80}, !- Air Outlet Node Name
  {38a83338-42fe-47d9-a80b-f31af3572d79}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {fdae170b-1201-42da-9daa-df5ad5521914}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {81d0ffc3-fe45-40f3-adb8-561187bde2f4}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6ec5127e-2cb9-4a2c-a084-2629421cb174}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {82e4842a-2788-4d40-aee7-e560c7fb4b1c}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b92f6762-d0cd-4c74-accb-5d80a2fe0e3e}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {0a47f3a6-8546-413f-bcdc-6cc1308cdbc6}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 101kBtu/hr 6.8EER, !- Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.35204206610906,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0a311660-f777-4f73-88f8-8b5acea2cd2b}, !- Air Inlet Node Name
  {cb3adaf3-219c-40a8-8e46-80df9ad6a775}, !- Air Outlet Node Name
  {5d6ab735-5ec2-467c-95dc-46ae8ac5c240}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6d19ac88-0038-4bbc-a831-af0fb58edffe}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a7978ea9-7ed4-472e-84c9-1b6403e48864}, !- Energy Input Ratio Function of Temperature Curve Name
  {2b5e67e0-94c0-473c-b516-87393d7b8f20}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b7068d41-b215-40f4-82af-5056ba2849ec}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {afef7478-d061-44df-864f-36086aeab133}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4eff0998-73fb-44cc-87e2-e73706f63882}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4eff0998-73fb-44cc-87e2-e73706f63882}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3a817442-7f6d-4c28-938c-e1a9a4aa0137}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC OA Sys, !- Name
  {afef7478-d061-44df-864f-36086aeab133}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c8493f73-80ca-49c8-811c-401b4ac9919b}, !- Mixed Air Node Name
  {fd58df23-7afa-4249-85d3-2e42831695e3}, !- Outdoor Air Stream Node Name
  {d6fe2c9e-49c0-45a1-8bb7-8e5a4ab456a8}, !- Relief Air Stream Node Name
  {99c1a223-f3d1-49e3-8a1c-c74bf4875451}; !- Return Air Stream Node Name

OS:Node,
  {43ce80d5-2f91-47c5-a9f1-7ae664f6b6aa}, !- Handle
  Node 226,                               !- Name
  ,                                       !- Inlet Port
  {fd58df23-7afa-4249-85d3-2e42831695e3}; !- Outlet Port

OS:Connection,
  {fd58df23-7afa-4249-85d3-2e42831695e3}, !- Handle
  {e9d3229c-494d-4957-b6fa-e9103e0f5f65}, !- Name
  {43ce80d5-2f91-47c5-a9f1-7ae664f6b6aa}, !- Source Object
  3,                                      !- Outlet Port
  {3a817442-7f6d-4c28-938c-e1a9a4aa0137}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a5996e3e-e17a-42fd-b857-ec7e483eb4d9}, !- Handle
  Node 227,                               !- Name
  {d6fe2c9e-49c0-45a1-8bb7-8e5a4ab456a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6fe2c9e-49c0-45a1-8bb7-8e5a4ab456a8}, !- Handle
  {14688df7-7175-40a4-a883-165ec90b423c}, !- Name
  {3a817442-7f6d-4c28-938c-e1a9a4aa0137}, !- Source Object
  7,                                      !- Outlet Port
  {a5996e3e-e17a-42fd-b857-ec7e483eb4d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bd9c58e-f8c1-4245-ab00-7aacbeb25dbc}, !- Handle
  {ab4cfa82-33e6-45e9-90c3-bbbc67cba7d9}, !- Name
  {f0d08efc-7e27-4507-b174-7882297684f5}, !- Source Object
  9,                                      !- Outlet Port
  {8ec706b4-cd9c-4d92-8df2-04e713062026}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38a83338-42fe-47d9-a80b-f31af3572d79}, !- Handle
  Node 228,                               !- Name
  {25bff1e4-1d75-48fb-925e-75d56496bc80}, !- Inlet Port
  {b675e0a9-d328-4c2c-8b54-b07f46c07b57}; !- Outlet Port

OS:Connection,
  {25bff1e4-1d75-48fb-925e-75d56496bc80}, !- Handle
  {6df2ee41-d5b3-4462-92a1-63895fbe9737}, !- Name
  {824872ee-3ad2-4198-8480-beb3ad28be0e}, !- Source Object
  6,                                      !- Outlet Port
  {38a83338-42fe-47d9-a80b-f31af3572d79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b675e0a9-d328-4c2c-8b54-b07f46c07b57}, !- Handle
  {b4ea2b35-02b4-4032-af9c-7943c70589dd}, !- Name
  {38a83338-42fe-47d9-a80b-f31af3572d79}, !- Source Object
  3,                                      !- Outlet Port
  {f0d08efc-7e27-4507-b174-7882297684f5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a78dad97-d499-4244-8b06-76ac0dc9a099}, !- Handle
  Node 229,                               !- Name
  {a70370b8-537e-44bd-b5e0-bbb7cae3a974}, !- Inlet Port
  {0309630f-ecc1-472d-b5d5-e22605abcb0c}; !- Outlet Port

OS:Connection,
  {a70370b8-537e-44bd-b5e0-bbb7cae3a974}, !- Handle
  {52379e16-dbe1-42cf-a905-cb3380acac6c}, !- Name
  {c3b7087f-2668-41b5-9f18-2574bac0a209}, !- Source Object
  6,                                      !- Outlet Port
  {a78dad97-d499-4244-8b06-76ac0dc9a099}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0309630f-ecc1-472d-b5d5-e22605abcb0c}, !- Handle
  {c2ab5727-6518-4168-a2d3-96dadda65ee8}, !- Name
  {a78dad97-d499-4244-8b06-76ac0dc9a099}, !- Source Object
  3,                                      !- Outlet Port
  {824872ee-3ad2-4198-8480-beb3ad28be0e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7804845d-6e89-496e-820f-78e446660c93}, !- Handle
  Node 230,                               !- Name
  {cb3adaf3-219c-40a8-8e46-80df9ad6a775}, !- Inlet Port
  {05219b92-3735-4853-847d-577292bdaae8}; !- Outlet Port

OS:Connection,
  {cb3adaf3-219c-40a8-8e46-80df9ad6a775}, !- Handle
  {3826be0b-750d-44c0-906d-46e7ae3c63bb}, !- Name
  {0a47f3a6-8546-413f-bcdc-6cc1308cdbc6}, !- Source Object
  9,                                      !- Outlet Port
  {7804845d-6e89-496e-820f-78e446660c93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05219b92-3735-4853-847d-577292bdaae8}, !- Handle
  {9329d9cd-a227-4fe7-923e-ca3f4338a771}, !- Name
  {7804845d-6e89-496e-820f-78e446660c93}, !- Source Object
  3,                                      !- Outlet Port
  {c3b7087f-2668-41b5-9f18-2574bac0a209}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b1d93549-e09a-44eb-87ed-79ea84f44764}, !- Handle
  Node 231,                               !- Name
  {c8493f73-80ca-49c8-811c-401b4ac9919b}, !- Inlet Port
  {0a311660-f777-4f73-88f8-8b5acea2cd2b}; !- Outlet Port

OS:Connection,
  {99c1a223-f3d1-49e3-8a1c-c74bf4875451}, !- Handle
  {f749dfd6-602d-4b7e-9ed4-ce6df05ed00f}, !- Name
  {dd8d1bba-e203-4c2a-8714-e037766c420e}, !- Source Object
  3,                                      !- Outlet Port
  {3a817442-7f6d-4c28-938c-e1a9a4aa0137}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c8493f73-80ca-49c8-811c-401b4ac9919b}, !- Handle
  {6790c038-0119-4f71-b99f-a4e49c290a17}, !- Name
  {3a817442-7f6d-4c28-938c-e1a9a4aa0137}, !- Source Object
  5,                                      !- Outlet Port
  {b1d93549-e09a-44eb-87ed-79ea84f44764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a311660-f777-4f73-88f8-8b5acea2cd2b}, !- Handle
  {dd99176c-e143-41c4-a49e-50fcdc6f2f8c}, !- Name
  {b1d93549-e09a-44eb-87ed-79ea84f44764}, !- Source Object
  3,                                      !- Outlet Port
  {0a47f3a6-8546-413f-bcdc-6cc1308cdbc6}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1c3a3b0f-88e7-471e-8787-78617bf076dd}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f716384d-ad66-4fbe-8840-74dbb82840b7}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule Name
  {cb6ee3b1-b229-427d-bf32-4832f54bba63}, !- Inlet Air Node Name
  {e090a810-378a-4c32-a4c5-b88bda67a0f3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3ac74fc0-8ea8-4cda-83d0-38d1fda122f5}, !- Handle
  Node 232,                               !- Name
  {ca85f623-f436-47b6-863b-d9bb55556b4c}, !- Inlet Port
  {5ef0d295-a5f9-467c-8880-0cbe5534dd0d}; !- Outlet Port

OS:Connection,
  {aa3667b6-adc6-4512-a7d8-3d9027df1037}, !- Handle
  {d7895edb-79c1-4ddf-a03b-0652dccb20ca}, !- Name
  {1da609ed-50b8-4236-a2b2-a7e9f16441c2}, !- Source Object
  3,                                      !- Outlet Port
  {1eb76ea3-524a-4413-ac5f-57f49ae80b4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca85f623-f436-47b6-863b-d9bb55556b4c}, !- Handle
  {8e69f01a-c8c8-400b-8530-935a87bdb676}, !- Name
  {e218561d-45c4-4a26-b05e-0a44a21a39b1}, !- Source Object
  12,                                     !- Outlet Port
  {3ac74fc0-8ea8-4cda-83d0-38d1fda122f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ef0d295-a5f9-467c-8880-0cbe5534dd0d}, !- Handle
  {4f4b11db-8516-492b-8624-d1438dd49f64}, !- Name
  {3ac74fc0-8ea8-4cda-83d0-38d1fda122f5}, !- Source Object
  3,                                      !- Outlet Port
  {3a4f4cca-9984-450b-aa73-0ceea8446ed4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb6ee3b1-b229-427d-bf32-4832f54bba63}, !- Handle
  {c819ad03-abdd-4243-871b-a2123d5d8bcd}, !- Name
  {b619b49d-19f4-46fd-8f65-7d7f724bf27d}, !- Source Object
  3,                                      !- Outlet Port
  {f716384d-ad66-4fbe-8840-74dbb82840b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e090a810-378a-4c32-a4c5-b88bda67a0f3}, !- Handle
  {84b00b80-c31f-45b5-aea4-2c61bf9d7ecf}, !- Name
  {f716384d-ad66-4fbe-8840-74dbb82840b7}, !- Source Object
  4,                                      !- Outlet Port
  {1da609ed-50b8-4236-a2b2-a7e9f16441c2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4dec1b17-39d5-4b74-aa49-36ad78568e06}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule
  {b69babe1-312f-496c-bcbb-8e0de581c5e8}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0f2d2735-396c-46dc-a2db-0655cdbcd9bf}, !- Supply Side Inlet Node Name
  {49f319bd-925f-4da6-8c11-6ee69cb37025}, !- Demand Side Outlet Node Name
  {afdb86ad-85f1-4f16-bd3c-2b26549c608a}, !- Demand Side Inlet Node A
  {7f6fb924-eb69-4bf3-b6d3-2c1d71402b77}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {02b0958d-ed0f-4d36-b916-30a4f152a45e}, !- Handle
  Node 233,                               !- Name
  {0f2d2735-396c-46dc-a2db-0655cdbcd9bf}, !- Inlet Port
  {528e002f-8dc3-42ad-84ba-7fdb4f361d9a}; !- Outlet Port

OS:Node,
  {9630db8d-a636-41fe-b000-84185b8cd234}, !- Handle
  Node 234,                               !- Name
  {0ec3d3e1-10d8-45f8-9960-32330a6fd6a7}, !- Inlet Port
  {7f6fb924-eb69-4bf3-b6d3-2c1d71402b77}; !- Outlet Port

OS:Connection,
  {0f2d2735-396c-46dc-a2db-0655cdbcd9bf}, !- Handle
  {d739dfff-f8f6-4023-8a95-5fe749336b5c}, !- Name
  {4dec1b17-39d5-4b74-aa49-36ad78568e06}, !- Source Object
  8,                                      !- Outlet Port
  {02b0958d-ed0f-4d36-b916-30a4f152a45e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f6fb924-eb69-4bf3-b6d3-2c1d71402b77}, !- Handle
  {c2174470-2982-4400-957b-571f58947504}, !- Name
  {9630db8d-a636-41fe-b000-84185b8cd234}, !- Source Object
  3,                                      !- Outlet Port
  {4dec1b17-39d5-4b74-aa49-36ad78568e06}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {426f16f3-6647-4a3c-8205-bab06af922d4}, !- Handle
  Node 235,                               !- Name
  {afdb86ad-85f1-4f16-bd3c-2b26549c608a}, !- Inlet Port
  {b68307e3-0443-4db5-9341-3fe0cce80372}; !- Outlet Port

OS:Node,
  {75944b1b-1850-45d4-9c5d-6de15a45ca0a}, !- Handle
  Node 236,                               !- Name
  {be2cc4b3-f1a6-4e94-814e-1dcf1a387471}, !- Inlet Port
  {49f319bd-925f-4da6-8c11-6ee69cb37025}; !- Outlet Port

OS:Node,
  {24b849a7-2f46-4e2e-bc7a-c52395581ed4}, !- Handle
  Node 237,                               !- Name
  {14189840-9631-49e9-91c7-403e64d6f23a}, !- Inlet Port
  {c2a63a9c-f1a9-4bae-ac33-14b25cf76423}; !- Outlet Port

OS:Connection,
  {afdb86ad-85f1-4f16-bd3c-2b26549c608a}, !- Handle
  {1d4603ff-8b2e-4b7c-a03c-758acd04788d}, !- Name
  {4dec1b17-39d5-4b74-aa49-36ad78568e06}, !- Source Object
  10,                                     !- Outlet Port
  {426f16f3-6647-4a3c-8205-bab06af922d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49f319bd-925f-4da6-8c11-6ee69cb37025}, !- Handle
  {d3131574-e19f-4e6c-88aa-04606b04861a}, !- Name
  {75944b1b-1850-45d4-9c5d-6de15a45ca0a}, !- Source Object
  3,                                      !- Outlet Port
  {4dec1b17-39d5-4b74-aa49-36ad78568e06}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b0ef46ec-541a-4cac-bf26-f2d8e8616d21}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {b68307e3-0443-4db5-9341-3fe0cce80372}, !- Inlet Node Name
  {fed61ce4-3fea-40f7-8227-1a85ff6612f0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6813c7f1-655e-4082-982f-f75346c01397}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {be2cc4b3-f1a6-4e94-814e-1dcf1a387471}, !- Outlet Node Name
  {b3900fa6-d6c4-46fa-ae9e-6d70f07715a2}; !- Inlet Node Name 1

OS:Connection,
  {b68307e3-0443-4db5-9341-3fe0cce80372}, !- Handle
  {8f21b3f7-c357-4f04-ab37-2e98ffa13e2d}, !- Name
  {426f16f3-6647-4a3c-8205-bab06af922d4}, !- Source Object
  3,                                      !- Outlet Port
  {b0ef46ec-541a-4cac-bf26-f2d8e8616d21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be2cc4b3-f1a6-4e94-814e-1dcf1a387471}, !- Handle
  {8f74e84f-5603-46d2-99fb-57f1e89cf718}, !- Name
  {6813c7f1-655e-4082-982f-f75346c01397}, !- Source Object
  2,                                      !- Outlet Port
  {75944b1b-1850-45d4-9c5d-6de15a45ca0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b207a7e0-3183-446d-9487-7d4c6eac3bfc}, !- Handle
  {4dec1b17-39d5-4b74-aa49-36ad78568e06}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {b7847a39-b37c-43f4-8657-a3d49380d37b}, !- Handle
  Setpoint Manager Single Zone Reheat 17, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e8e0dde9-820d-4d3e-823a-aa400f101acf}, !- Control Zone Name
  {9630db8d-a636-41fe-b000-84185b8cd234}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {a25cdc61-c3b6-49ac-bea0-848c87e36983}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Fan, !- Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {73af4531-e488-4635-a53d-514e92aaacaa}, !- Air Inlet Node Name
  {0ec3d3e1-10d8-45f8-9960-32330a6fd6a7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {4e80429c-70a9-497b-a143-abdf558d74a5}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {34f72bb1-4244-4819-a264-f33bef3ceac9}, !- Air Inlet Node Name
  {8fa37e8d-5b18-417a-845b-6eca0aa7f24f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {8d6535d9-8fe5-4872-83c3-c4341a9a3410}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6cdc53fd-135f-41a4-b9e6-bd6b85036329}, !- Air Inlet Node Name
  {659586ee-54c2-4835-a381-f4267e69428c}, !- Air Outlet Node Name
  {8d71b7da-9ae8-40e6-be73-274917dbde05}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {db2204a8-8d78-4705-a7be-456693456e80}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f7612163-388e-4d5f-90c2-aa64e0592e37}, !- Handle
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ce9fe2b2-7ca0-4b13-8f91-f6e632c004a0}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {04663665-869e-4a19-adfb-8f9bea3b9806}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a7a2a78d-8ea4-4ae1-a871-c3a5aa3b1842}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {0df86a79-c8e0-4d4d-8dff-d1c152be3709}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 6.8EER, !- Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.30169687877838,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {02a3d97e-9e8b-49bf-b7b3-9377630bc4e6}, !- Air Inlet Node Name
  {e8e3f5fa-3f2b-4a15-a4bf-4393ca474cc0}, !- Air Outlet Node Name
  {cbf265dc-7cb1-4448-88fe-86242bbca9c9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {946a63ea-b7a4-4035-8b01-28ff4f7ea0ed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4035b2aa-480d-43c3-9571-a0ce7654cf41}, !- Energy Input Ratio Function of Temperature Curve Name
  {91216b66-3b4c-4d5a-8bc1-017767865718}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {92bb0a5b-b393-4b90-9cd1-56d86dbae79e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {bd95f3b7-fdab-4dcc-85ef-41fe26b137bc}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d69c8053-fb56-4fcb-888f-b4ca5f07743d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d69c8053-fb56-4fcb-888f-b4ca5f07743d}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {81aa2fab-2431-462e-9189-7b6fc36ca881}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA Sys, !- Name
  {bd95f3b7-fdab-4dcc-85ef-41fe26b137bc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0670fcf8-5896-47a8-bf2a-5325d1a135f5}, !- Mixed Air Node Name
  {d9076cdd-00e8-41a6-816f-4dd4e3d71254}, !- Outdoor Air Stream Node Name
  {4e086b82-e62e-44fc-86c3-eb21bc877c5d}, !- Relief Air Stream Node Name
  {528e002f-8dc3-42ad-84ba-7fdb4f361d9a}; !- Return Air Stream Node Name

OS:Node,
  {84695b86-ad2b-455e-bc77-bd48c47625df}, !- Handle
  Node 238,                               !- Name
  ,                                       !- Inlet Port
  {d9076cdd-00e8-41a6-816f-4dd4e3d71254}; !- Outlet Port

OS:Connection,
  {d9076cdd-00e8-41a6-816f-4dd4e3d71254}, !- Handle
  {d9290514-cae4-4e8a-8408-0c80e3a76e8d}, !- Name
  {84695b86-ad2b-455e-bc77-bd48c47625df}, !- Source Object
  3,                                      !- Outlet Port
  {81aa2fab-2431-462e-9189-7b6fc36ca881}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fcef67a4-46bd-4854-a6c1-eb63b80b3c15}, !- Handle
  Node 239,                               !- Name
  {4e086b82-e62e-44fc-86c3-eb21bc877c5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e086b82-e62e-44fc-86c3-eb21bc877c5d}, !- Handle
  {4840b911-9e28-4359-b24d-6ec47c9c424e}, !- Name
  {81aa2fab-2431-462e-9189-7b6fc36ca881}, !- Source Object
  7,                                      !- Outlet Port
  {fcef67a4-46bd-4854-a6c1-eb63b80b3c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ec3d3e1-10d8-45f8-9960-32330a6fd6a7}, !- Handle
  {ae711757-8f84-4a95-bbcd-3c3ec9a24b1b}, !- Name
  {a25cdc61-c3b6-49ac-bea0-848c87e36983}, !- Source Object
  9,                                      !- Outlet Port
  {9630db8d-a636-41fe-b000-84185b8cd234}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d71b7da-9ae8-40e6-be73-274917dbde05}, !- Handle
  Node 240,                               !- Name
  {659586ee-54c2-4835-a381-f4267e69428c}, !- Inlet Port
  {73af4531-e488-4635-a53d-514e92aaacaa}; !- Outlet Port

OS:Connection,
  {659586ee-54c2-4835-a381-f4267e69428c}, !- Handle
  {5740ae9a-b272-4e68-87b5-404043138e68}, !- Name
  {8d6535d9-8fe5-4872-83c3-c4341a9a3410}, !- Source Object
  6,                                      !- Outlet Port
  {8d71b7da-9ae8-40e6-be73-274917dbde05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73af4531-e488-4635-a53d-514e92aaacaa}, !- Handle
  {ff87a38c-bf58-4b98-9d67-c72b51f23a92}, !- Name
  {8d71b7da-9ae8-40e6-be73-274917dbde05}, !- Source Object
  3,                                      !- Outlet Port
  {a25cdc61-c3b6-49ac-bea0-848c87e36983}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {63112afb-9140-4565-b8a9-dda3a1a06ac4}, !- Handle
  Node 241,                               !- Name
  {8fa37e8d-5b18-417a-845b-6eca0aa7f24f}, !- Inlet Port
  {6cdc53fd-135f-41a4-b9e6-bd6b85036329}; !- Outlet Port

OS:Connection,
  {8fa37e8d-5b18-417a-845b-6eca0aa7f24f}, !- Handle
  {6eaa9796-23da-4f5a-a42f-122f8c534ada}, !- Name
  {4e80429c-70a9-497b-a143-abdf558d74a5}, !- Source Object
  6,                                      !- Outlet Port
  {63112afb-9140-4565-b8a9-dda3a1a06ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cdc53fd-135f-41a4-b9e6-bd6b85036329}, !- Handle
  {f725dd03-195b-4003-872b-a1dbcda49bad}, !- Name
  {63112afb-9140-4565-b8a9-dda3a1a06ac4}, !- Source Object
  3,                                      !- Outlet Port
  {8d6535d9-8fe5-4872-83c3-c4341a9a3410}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {aa316d47-a4c8-495b-90fd-9b9407e55a64}, !- Handle
  Node 242,                               !- Name
  {e8e3f5fa-3f2b-4a15-a4bf-4393ca474cc0}, !- Inlet Port
  {34f72bb1-4244-4819-a264-f33bef3ceac9}; !- Outlet Port

OS:Connection,
  {e8e3f5fa-3f2b-4a15-a4bf-4393ca474cc0}, !- Handle
  {2b403365-22d1-4b93-9331-00110e7973c7}, !- Name
  {0df86a79-c8e0-4d4d-8dff-d1c152be3709}, !- Source Object
  9,                                      !- Outlet Port
  {aa316d47-a4c8-495b-90fd-9b9407e55a64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34f72bb1-4244-4819-a264-f33bef3ceac9}, !- Handle
  {a70d85e2-c331-4d85-8484-cdce00b095d9}, !- Name
  {aa316d47-a4c8-495b-90fd-9b9407e55a64}, !- Source Object
  3,                                      !- Outlet Port
  {4e80429c-70a9-497b-a143-abdf558d74a5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b373cbc2-9f68-40c2-8b7f-a2dac211f7a8}, !- Handle
  Node 243,                               !- Name
  {0670fcf8-5896-47a8-bf2a-5325d1a135f5}, !- Inlet Port
  {02a3d97e-9e8b-49bf-b7b3-9377630bc4e6}; !- Outlet Port

OS:Connection,
  {528e002f-8dc3-42ad-84ba-7fdb4f361d9a}, !- Handle
  {42136f7d-64f3-414a-a475-69457f1d2c4c}, !- Name
  {02b0958d-ed0f-4d36-b916-30a4f152a45e}, !- Source Object
  3,                                      !- Outlet Port
  {81aa2fab-2431-462e-9189-7b6fc36ca881}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0670fcf8-5896-47a8-bf2a-5325d1a135f5}, !- Handle
  {10628a85-1893-41ba-a7d6-108a5c2eda00}, !- Name
  {81aa2fab-2431-462e-9189-7b6fc36ca881}, !- Source Object
  5,                                      !- Outlet Port
  {b373cbc2-9f68-40c2-8b7f-a2dac211f7a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02a3d97e-9e8b-49bf-b7b3-9377630bc4e6}, !- Handle
  {aeebdb88-981c-4c24-b045-13de5d5f4f5b}, !- Name
  {b373cbc2-9f68-40c2-8b7f-a2dac211f7a8}, !- Source Object
  3,                                      !- Outlet Port
  {0df86a79-c8e0-4d4d-8dff-d1c152be3709}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b69babe1-312f-496c-bcbb-8e0de581c5e8}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {197c9c83-d0ea-4324-bc1a-72e1256b8705}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Diffuser, !- Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule Name
  {fed61ce4-3fea-40f7-8227-1a85ff6612f0}, !- Inlet Air Node Name
  {14189840-9631-49e9-91c7-403e64d6f23a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {73f5445f-7070-445e-937f-973dde2c6c73}, !- Handle
  Node 244,                               !- Name
  {0e81368d-0f5e-4a1b-8464-f3f1c2d3a172}, !- Inlet Port
  {b3900fa6-d6c4-46fa-ae9e-6d70f07715a2}; !- Outlet Port

OS:Connection,
  {c2a63a9c-f1a9-4bae-ac33-14b25cf76423}, !- Handle
  {a4da6ada-9762-4fac-a63f-c505ef0c910e}, !- Name
  {24b849a7-2f46-4e2e-bc7a-c52395581ed4}, !- Source Object
  3,                                      !- Outlet Port
  {4f7ed118-b6a8-47fc-8046-6d7beb38b977}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e81368d-0f5e-4a1b-8464-f3f1c2d3a172}, !- Handle
  {608ed243-8615-4c02-88f8-5bdb6f4b12c2}, !- Name
  {e8e0dde9-820d-4d3e-823a-aa400f101acf}, !- Source Object
  12,                                     !- Outlet Port
  {73f5445f-7070-445e-937f-973dde2c6c73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3900fa6-d6c4-46fa-ae9e-6d70f07715a2}, !- Handle
  {d5d0739b-75d0-4c74-8372-4da19f0399fe}, !- Name
  {73f5445f-7070-445e-937f-973dde2c6c73}, !- Source Object
  3,                                      !- Outlet Port
  {6813c7f1-655e-4082-982f-f75346c01397}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fed61ce4-3fea-40f7-8227-1a85ff6612f0}, !- Handle
  {985a286b-9dbb-4a01-a524-aed0e5f0646d}, !- Name
  {b0ef46ec-541a-4cac-bf26-f2d8e8616d21}, !- Source Object
  3,                                      !- Outlet Port
  {197c9c83-d0ea-4324-bc1a-72e1256b8705}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14189840-9631-49e9-91c7-403e64d6f23a}, !- Handle
  {8e3d823c-80f2-49d0-b3eb-2c09d5480209}, !- Name
  {197c9c83-d0ea-4324-bc1a-72e1256b8705}, !- Source Object
  4,                                      !- Outlet Port
  {24b849a7-2f46-4e2e-bc7a-c52395581ed4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c9f7cbf2-58d1-4b8f-bcc0-071469b8069f}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule
  {2f18e15a-369a-46b2-a428-96f0c2f61375}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d1f4540f-7bdc-4973-ba3a-df858971ca3e}, !- Supply Side Inlet Node Name
  {30b9e4c2-b0ce-4754-9186-b8fcd9aecd8a}, !- Demand Side Outlet Node Name
  {50cdf0a7-b6e8-4c6c-9703-057eb14cd28a}, !- Demand Side Inlet Node A
  {3c674117-a4af-47b9-9e2d-d6dcb4c76a81}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {7caf1bda-4600-4a5c-a3f3-e9bd18412014}, !- Handle
  Node 245,                               !- Name
  {d1f4540f-7bdc-4973-ba3a-df858971ca3e}, !- Inlet Port
  {fea26780-cd44-4b02-a949-eca8a438176d}; !- Outlet Port

OS:Node,
  {087c1d27-417e-40f4-9ced-1099eecc4868}, !- Handle
  Node 246,                               !- Name
  {2d55b9b1-eca7-4874-9940-97693d078180}, !- Inlet Port
  {3c674117-a4af-47b9-9e2d-d6dcb4c76a81}; !- Outlet Port

OS:Connection,
  {d1f4540f-7bdc-4973-ba3a-df858971ca3e}, !- Handle
  {f04d431b-b888-4c4b-bfca-569a9a2d0b70}, !- Name
  {c9f7cbf2-58d1-4b8f-bcc0-071469b8069f}, !- Source Object
  8,                                      !- Outlet Port
  {7caf1bda-4600-4a5c-a3f3-e9bd18412014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c674117-a4af-47b9-9e2d-d6dcb4c76a81}, !- Handle
  {8d204354-12cb-49ac-80fc-6e781a43e2f6}, !- Name
  {087c1d27-417e-40f4-9ced-1099eecc4868}, !- Source Object
  3,                                      !- Outlet Port
  {c9f7cbf2-58d1-4b8f-bcc0-071469b8069f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3333348c-52d2-4a61-b777-bf92ff25e0b3}, !- Handle
  Node 247,                               !- Name
  {50cdf0a7-b6e8-4c6c-9703-057eb14cd28a}, !- Inlet Port
  {1fa66b72-8dd8-4682-a732-471653e33931}; !- Outlet Port

OS:Node,
  {0ed574cb-8dab-4665-9c42-7367fa7994c5}, !- Handle
  Node 248,                               !- Name
  {eeacac6e-34c2-4b99-8ba1-3066b2741915}, !- Inlet Port
  {30b9e4c2-b0ce-4754-9186-b8fcd9aecd8a}; !- Outlet Port

OS:Node,
  {5b17722b-9e56-4e39-a9f1-0f48b4aa5b60}, !- Handle
  Node 249,                               !- Name
  {30f914b2-49c2-4bd8-94b0-25f08f86497d}, !- Inlet Port
  {f99f1dd9-b534-4f7d-8cb9-e0a42b066a9e}; !- Outlet Port

OS:Connection,
  {50cdf0a7-b6e8-4c6c-9703-057eb14cd28a}, !- Handle
  {6561ce20-6f4c-445c-b263-788b75c1879d}, !- Name
  {c9f7cbf2-58d1-4b8f-bcc0-071469b8069f}, !- Source Object
  10,                                     !- Outlet Port
  {3333348c-52d2-4a61-b777-bf92ff25e0b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30b9e4c2-b0ce-4754-9186-b8fcd9aecd8a}, !- Handle
  {6d372ec7-1bab-4a46-b0ec-d6c93c466ae7}, !- Name
  {0ed574cb-8dab-4665-9c42-7367fa7994c5}, !- Source Object
  3,                                      !- Outlet Port
  {c9f7cbf2-58d1-4b8f-bcc0-071469b8069f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {141acca4-33ea-4384-962a-c08aa6347d0f}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {1fa66b72-8dd8-4682-a732-471653e33931}, !- Inlet Node Name
  {095deee6-977f-476b-b8c9-71e1ab0ffc02}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {647b612d-2777-47a0-8691-8244eaf572d0}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {eeacac6e-34c2-4b99-8ba1-3066b2741915}, !- Outlet Node Name
  {d4dfbf90-1866-4ff9-880e-88f10b42a0b2}; !- Inlet Node Name 1

OS:Connection,
  {1fa66b72-8dd8-4682-a732-471653e33931}, !- Handle
  {64df3809-142d-4a9b-ba42-fd9b2878e5a6}, !- Name
  {3333348c-52d2-4a61-b777-bf92ff25e0b3}, !- Source Object
  3,                                      !- Outlet Port
  {141acca4-33ea-4384-962a-c08aa6347d0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeacac6e-34c2-4b99-8ba1-3066b2741915}, !- Handle
  {5c12aa4c-ce20-4ecd-a114-6f25e4f27d65}, !- Name
  {647b612d-2777-47a0-8691-8244eaf572d0}, !- Source Object
  2,                                      !- Outlet Port
  {0ed574cb-8dab-4665-9c42-7367fa7994c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4f5fbcbf-28f1-4a08-b982-1cd878a6da96}, !- Handle
  {c9f7cbf2-58d1-4b8f-bcc0-071469b8069f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {27ff5808-f0d9-41b6-b462-f1eb569e6835}, !- Handle
  Setpoint Manager Single Zone Reheat 18, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f30da1a9-33e7-4c57-b3ea-e3a201d206d1}, !- Control Zone Name
  {087c1d27-417e-40f4-9ced-1099eecc4868}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {d5094cbd-b923-4f2c-96fa-decbb70a5ecf}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Fan, !- Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {886a007d-175c-4467-8643-b71fca6c7a2f}, !- Air Inlet Node Name
  {2d55b9b1-eca7-4874-9940-97693d078180}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {9dccc10a-193a-4d01-a963-987cda443b2e}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d0ca13e8-be2b-4f3a-bbee-735117c457c0}, !- Air Inlet Node Name
  {c4a78d09-eead-4409-9c13-8649915d7467}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {52d4aa95-cb0f-492c-af6e-f54543538b46}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {9d20315b-b67d-4c72-b501-0b06f093815a}, !- Air Inlet Node Name
  {aa94a191-2306-413b-a91c-c21289700fc5}, !- Air Outlet Node Name
  {d4c7a701-fd77-47ca-838e-8dd02f81e40e}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {534f49cb-bd1d-4ce6-a5af-3d8b2a8b30e0}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {36e75c85-af44-4b4a-b6af-9776017dbd17}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dbff8847-5a5a-40c6-88f5-91e1bb660fd1}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a776f4b6-d81a-4589-b48a-e067cb6c9f60}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {26579edf-2273-4a14-ae96-2c60ab9bb393}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {1dc91b9c-fb5f-4af2-83da-d3c96134ccdd}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 6.8EER, !- Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.30325286161643,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {24096834-06cf-40bb-b1d6-87e8df6cd8c6}, !- Air Inlet Node Name
  {3f9d9790-3a7b-4eb6-af73-5bdaf4768bad}, !- Air Outlet Node Name
  {b81e2607-2461-49a8-bef1-8a1df141f172}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c62ea9b6-393c-47c5-be36-5f02d573d827}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeafa7fd-b8cc-4e6f-bd00-781dfb5faa7d}, !- Energy Input Ratio Function of Temperature Curve Name
  {0b26f1c8-7b90-45a5-8fc0-5a864be357e2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d65a9f81-061b-42d0-9d8a-c0852260534b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {164a6258-2efc-4d61-a274-547f4a9965b9}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9ff8fa6a-afcd-44dd-947a-e3958efce144}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9ff8fa6a-afcd-44dd-947a-e3958efce144}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7925a1d6-892f-4303-b7a3-03e99a226b36}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC OA Sys, !- Name
  {164a6258-2efc-4d61-a274-547f4a9965b9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3aa74616-9c22-4290-8ac9-e5a4264337f9}, !- Mixed Air Node Name
  {51e4fbc5-eb26-4375-9a55-dfe4c97dba9d}, !- Outdoor Air Stream Node Name
  {b9c74e00-7c7e-4a06-ba7d-93b88b347958}, !- Relief Air Stream Node Name
  {fea26780-cd44-4b02-a949-eca8a438176d}; !- Return Air Stream Node Name

OS:Node,
  {5e7df347-fdb2-43b8-8419-f2093240c3ea}, !- Handle
  Node 250,                               !- Name
  ,                                       !- Inlet Port
  {51e4fbc5-eb26-4375-9a55-dfe4c97dba9d}; !- Outlet Port

OS:Connection,
  {51e4fbc5-eb26-4375-9a55-dfe4c97dba9d}, !- Handle
  {b1a33783-4237-4e0b-9c53-af735048e387}, !- Name
  {5e7df347-fdb2-43b8-8419-f2093240c3ea}, !- Source Object
  3,                                      !- Outlet Port
  {7925a1d6-892f-4303-b7a3-03e99a226b36}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7660457f-b365-4db8-ab73-6817ba27427a}, !- Handle
  Node 251,                               !- Name
  {b9c74e00-7c7e-4a06-ba7d-93b88b347958}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9c74e00-7c7e-4a06-ba7d-93b88b347958}, !- Handle
  {6ef950bb-65d1-40e7-b0a0-5ff9b0709016}, !- Name
  {7925a1d6-892f-4303-b7a3-03e99a226b36}, !- Source Object
  7,                                      !- Outlet Port
  {7660457f-b365-4db8-ab73-6817ba27427a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d55b9b1-eca7-4874-9940-97693d078180}, !- Handle
  {4b0ea3dd-5fd7-4a6c-bbc8-fbab31b5cb06}, !- Name
  {d5094cbd-b923-4f2c-96fa-decbb70a5ecf}, !- Source Object
  9,                                      !- Outlet Port
  {087c1d27-417e-40f4-9ced-1099eecc4868}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4c7a701-fd77-47ca-838e-8dd02f81e40e}, !- Handle
  Node 252,                               !- Name
  {aa94a191-2306-413b-a91c-c21289700fc5}, !- Inlet Port
  {886a007d-175c-4467-8643-b71fca6c7a2f}; !- Outlet Port

OS:Connection,
  {aa94a191-2306-413b-a91c-c21289700fc5}, !- Handle
  {e69088a3-92f0-4b23-9b16-47437993d049}, !- Name
  {52d4aa95-cb0f-492c-af6e-f54543538b46}, !- Source Object
  6,                                      !- Outlet Port
  {d4c7a701-fd77-47ca-838e-8dd02f81e40e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {886a007d-175c-4467-8643-b71fca6c7a2f}, !- Handle
  {d252a9fb-bf2a-4446-944f-c1e678e0e199}, !- Name
  {d4c7a701-fd77-47ca-838e-8dd02f81e40e}, !- Source Object
  3,                                      !- Outlet Port
  {d5094cbd-b923-4f2c-96fa-decbb70a5ecf}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b1cefd29-8fbd-43c8-9a46-30fc5a65b0e2}, !- Handle
  Node 253,                               !- Name
  {c4a78d09-eead-4409-9c13-8649915d7467}, !- Inlet Port
  {9d20315b-b67d-4c72-b501-0b06f093815a}; !- Outlet Port

OS:Connection,
  {c4a78d09-eead-4409-9c13-8649915d7467}, !- Handle
  {9fef8b0c-62ef-40e7-aac3-25742e68754f}, !- Name
  {9dccc10a-193a-4d01-a963-987cda443b2e}, !- Source Object
  6,                                      !- Outlet Port
  {b1cefd29-8fbd-43c8-9a46-30fc5a65b0e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d20315b-b67d-4c72-b501-0b06f093815a}, !- Handle
  {b7c35f20-661a-4dae-ab42-074b59ea71a7}, !- Name
  {b1cefd29-8fbd-43c8-9a46-30fc5a65b0e2}, !- Source Object
  3,                                      !- Outlet Port
  {52d4aa95-cb0f-492c-af6e-f54543538b46}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d902c863-e87f-48a3-85ab-d4358478300b}, !- Handle
  Node 254,                               !- Name
  {3f9d9790-3a7b-4eb6-af73-5bdaf4768bad}, !- Inlet Port
  {d0ca13e8-be2b-4f3a-bbee-735117c457c0}; !- Outlet Port

OS:Connection,
  {3f9d9790-3a7b-4eb6-af73-5bdaf4768bad}, !- Handle
  {622a6931-1955-4b8c-a842-bd9846280bc2}, !- Name
  {1dc91b9c-fb5f-4af2-83da-d3c96134ccdd}, !- Source Object
  9,                                      !- Outlet Port
  {d902c863-e87f-48a3-85ab-d4358478300b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0ca13e8-be2b-4f3a-bbee-735117c457c0}, !- Handle
  {663373d6-8728-4415-a152-392a8180ccd4}, !- Name
  {d902c863-e87f-48a3-85ab-d4358478300b}, !- Source Object
  3,                                      !- Outlet Port
  {9dccc10a-193a-4d01-a963-987cda443b2e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {06d20247-bad9-4321-b7ad-245fbe76cb79}, !- Handle
  Node 255,                               !- Name
  {3aa74616-9c22-4290-8ac9-e5a4264337f9}, !- Inlet Port
  {24096834-06cf-40bb-b1d6-87e8df6cd8c6}; !- Outlet Port

OS:Connection,
  {fea26780-cd44-4b02-a949-eca8a438176d}, !- Handle
  {2639da94-e62c-4d4a-94a2-375c6c0acfb8}, !- Name
  {7caf1bda-4600-4a5c-a3f3-e9bd18412014}, !- Source Object
  3,                                      !- Outlet Port
  {7925a1d6-892f-4303-b7a3-03e99a226b36}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3aa74616-9c22-4290-8ac9-e5a4264337f9}, !- Handle
  {fbefe11b-75ba-4991-b9f2-b31a13771f43}, !- Name
  {7925a1d6-892f-4303-b7a3-03e99a226b36}, !- Source Object
  5,                                      !- Outlet Port
  {06d20247-bad9-4321-b7ad-245fbe76cb79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24096834-06cf-40bb-b1d6-87e8df6cd8c6}, !- Handle
  {57695e46-11c3-43c1-b40e-60b2e6e8d1ba}, !- Name
  {06d20247-bad9-4321-b7ad-245fbe76cb79}, !- Source Object
  3,                                      !- Outlet Port
  {1dc91b9c-fb5f-4af2-83da-d3c96134ccdd}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2f18e15a-369a-46b2-a428-96f0c2f61375}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5a7fb78a-2f60-4801-9426-5cc835b4bdcc}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Diffuser, !- Name
  {a1981edb-a7d8-47e4-b4c4-468621a69d73}, !- Availability Schedule Name
  {095deee6-977f-476b-b8c9-71e1ab0ffc02}, !- Inlet Air Node Name
  {30f914b2-49c2-4bd8-94b0-25f08f86497d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ab78758f-73db-4ff0-ab16-727841cf1b85}, !- Handle
  Node 256,                               !- Name
  {3f1aa25e-d340-46e1-9259-d1694682aa7e}, !- Inlet Port
  {d4dfbf90-1866-4ff9-880e-88f10b42a0b2}; !- Outlet Port

OS:Connection,
  {f99f1dd9-b534-4f7d-8cb9-e0a42b066a9e}, !- Handle
  {8842a8f8-3c23-4554-aafe-a0c18f728713}, !- Name
  {5b17722b-9e56-4e39-a9f1-0f48b4aa5b60}, !- Source Object
  3,                                      !- Outlet Port
  {d864065d-7fa3-4cd3-9360-31398ed73fc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f1aa25e-d340-46e1-9259-d1694682aa7e}, !- Handle
  {436cbdb1-c771-4df8-a603-3fc8247c61fa}, !- Name
  {f30da1a9-33e7-4c57-b3ea-e3a201d206d1}, !- Source Object
  12,                                     !- Outlet Port
  {ab78758f-73db-4ff0-ab16-727841cf1b85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4dfbf90-1866-4ff9-880e-88f10b42a0b2}, !- Handle
  {3420715d-83e0-452f-acda-00de6f5e469b}, !- Name
  {ab78758f-73db-4ff0-ab16-727841cf1b85}, !- Source Object
  3,                                      !- Outlet Port
  {647b612d-2777-47a0-8691-8244eaf572d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {095deee6-977f-476b-b8c9-71e1ab0ffc02}, !- Handle
  {7262f8ac-d350-4e78-9285-9fa92a8c6e1b}, !- Name
  {141acca4-33ea-4384-962a-c08aa6347d0f}, !- Source Object
  3,                                      !- Outlet Port
  {5a7fb78a-2f60-4801-9426-5cc835b4bdcc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30f914b2-49c2-4bd8-94b0-25f08f86497d}, !- Handle
  {13c341ec-a292-4f53-ad47-bd5b739b617c}, !- Name
  {5a7fb78a-2f60-4801-9426-5cc835b4bdcc}, !- Source Object
  4,                                      !- Outlet Port
  {5b17722b-9e56-4e39-a9f1-0f48b4aa5b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d3c2a5ab-a6bf-4560-a43d-d1dea6e81066}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {93de3e4f-25c5-484c-8d38-f967212e49c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93de3e4f-25c5-484c-8d38-f967212e49c4}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:YearDescription,
  {60297372-59ee-422b-b03f-da219f1834a0}; !- Handle

OS:Schedule:Ruleset,
  {3a6bc9d1-796f-406d-9565-1bd961fcc9b2}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {8b1d64f9-64dc-42bc-ad40-36fffdb0da0c}, !- Default Day Schedule Name
  {531fdb4e-4e23-4b3f-91bc-f3eee3a7c6eb}, !- Summer Design Day Schedule Name
  {b66832a9-1a5b-43ce-befa-684360fc0f5b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8b1d64f9-64dc-42bc-ad40-36fffdb0da0c}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4513822e-fb20-4926-9002-c0aaaa7dfc63}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b66832a9-1a5b-43ce-befa-684360fc0f5b}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {880bf5bf-a973-4d31-9143-58d226f3841b}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {531fdb4e-4e23-4b3f-91bc-f3eee3a7c6eb}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {42ba5292-7681-429f-8314-a8a7d5ed6be5}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Monday Rule, !- Name
  {3a6bc9d1-796f-406d-9565-1bd961fcc9b2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2fd07211-7ed1-42b4-aed1-e3b5c0144242}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2fd07211-7ed1-42b4-aed1-e3b5c0144242}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Monday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0f7e08f5-375a-45e2-814a-d34e6f45c76d}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Tuesday Rule, !- Name
  {3a6bc9d1-796f-406d-9565-1bd961fcc9b2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {278aab22-47e4-4fc3-808a-230e1bfa4e83}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {278aab22-47e4-4fc3-808a-230e1bfa4e83}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Tuesday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a4f76217-43ef-4b74-9e13-e3b8f165b16c}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Wednesday Rule, !- Name
  {3a6bc9d1-796f-406d-9565-1bd961fcc9b2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {be88597d-20b9-4d45-8f7d-2a452d3cb388}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {be88597d-20b9-4d45-8f7d-2a452d3cb388}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Wednesday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b64ee13d-aa7f-49c3-891b-030d7e14836e}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Thursday Rule, !- Name
  {3a6bc9d1-796f-406d-9565-1bd961fcc9b2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {05cb7a47-f2c8-44bc-a484-f1799728aca5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05cb7a47-f2c8-44bc-a484-f1799728aca5}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Thursday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {79c4f39b-8989-45df-adef-5df171ec553e}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Friday Rule, !- Name
  {3a6bc9d1-796f-406d-9565-1bd961fcc9b2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5eae86f1-54ff-4487-9b1c-15a72de747b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {5eae86f1-54ff-4487-9b1c-15a72de747b1}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Friday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6c908574-889d-488d-b474-bb3c11962423}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {3a6bc9d1-796f-406d-9565-1bd961fcc9b2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {01cf8ae5-36c5-4617-b959-393bcbb555e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {01cf8ae5-36c5-4617-b959-393bcbb555e8}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {00b035d2-d374-4622-9828-7658235eea3e}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {3a6bc9d1-796f-406d-9565-1bd961fcc9b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {70f4777c-cb93-42d7-a258-c3f549962e34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {70f4777c-cb93-42d7-a258-c3f549962e34}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c69bcf2d-3603-48a3-8d11-f3a762b962ff}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {37158df1-c3b0-4d9c-baad-ffcf274d0d2c}, !- Default Day Schedule Name
  {21fa8641-fabe-4b66-b0d7-a2b9be792bc0}, !- Summer Design Day Schedule Name
  {cacbce56-8a56-423e-bf00-b6f26fbebc27}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {37158df1-c3b0-4d9c-baad-ffcf274d0d2c}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5cdd741-fcdc-4959-afe4-8bdd5a114415}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cacbce56-8a56-423e-bf00-b6f26fbebc27}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04842b20-3400-4acc-bdf4-7322a3679b7e}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21fa8641-fabe-4b66-b0d7-a2b9be792bc0}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c22be9ef-6027-41dd-8b66-db959fb3873e}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Monday Rule, !- Name
  {c69bcf2d-3603-48a3-8d11-f3a762b962ff}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1fe2d0b2-49bf-4c66-96e9-07c96f0007b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1fe2d0b2-49bf-4c66-96e9-07c96f0007b6}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Monday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7e08d768-7dda-4679-a0c7-8717a3da5e00}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Tuesday Rule, !- Name
  {c69bcf2d-3603-48a3-8d11-f3a762b962ff}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {fc4278ab-a6a5-40b0-8825-b6c1a30e08f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fc4278ab-a6a5-40b0-8825-b6c1a30e08f8}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Tuesday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8a12fdaa-eeea-4011-928f-eb80a258cf0a}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Wednesday Rule, !- Name
  {c69bcf2d-3603-48a3-8d11-f3a762b962ff}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3087b97b-2a70-4ce2-a5db-d4474704dc01}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3087b97b-2a70-4ce2-a5db-d4474704dc01}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Wednesday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {82efaba4-4108-4471-b370-93b1d0bd1c9d}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Thursday Rule, !- Name
  {c69bcf2d-3603-48a3-8d11-f3a762b962ff}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {69349f89-2a24-4940-b141-c43d2b422374}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69349f89-2a24-4940-b141-c43d2b422374}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Thursday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8199d8aa-e89a-4c79-84b1-f662dc4cb24d}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Friday Rule, !- Name
  {c69bcf2d-3603-48a3-8d11-f3a762b962ff}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {36d5d03b-dc27-48aa-99f5-cb26c910105e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {36d5d03b-dc27-48aa-99f5-cb26c910105e}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Friday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {827e2a64-d610-4466-bdd7-6dc3e8d02015}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {c69bcf2d-3603-48a3-8d11-f3a762b962ff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {86054e12-c26b-46c0-bdec-3bd3e4af4700}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {86054e12-c26b-46c0-bdec-3bd3e4af4700}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7fbfbb66-5afb-4583-b52a-ba2e2ceed303}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {c69bcf2d-3603-48a3-8d11-f3a762b962ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c30d5f1-ae73-4508-8e4c-4deae11fd9e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0c30d5f1-ae73-4508-8e4c-4deae11fd9e0}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {454fa371-89de-4886-bc00-78b853f99ac9}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {dc6a6d27-7cb3-4a74-b28c-22c805523711}, !- Default Day Schedule Name
  {475755df-481e-4c10-8dac-eaa46ade5917}, !- Summer Design Day Schedule Name
  {51d709ed-9889-448c-94aa-cfa561e5b1b0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dc6a6d27-7cb3-4a74-b28c-22c805523711}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1f42e120-99da-4e21-9e37-9ebf4ab6f1a7}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51d709ed-9889-448c-94aa-cfa561e5b1b0}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b5fb95ab-3f0e-4f4d-ab21-45adf0896045}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {475755df-481e-4c10-8dac-eaa46ade5917}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d0943b34-2418-4e1b-90c8-5c31b3030fb2}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Monday Rule, !- Name
  {454fa371-89de-4886-bc00-78b853f99ac9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3602a17a-e36a-41bc-be80-65f55f46015c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3602a17a-e36a-41bc-be80-65f55f46015c}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Monday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c2a1302f-4cd4-4a2b-8c9a-7cb29330aa80}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Tuesday Rule, !- Name
  {454fa371-89de-4886-bc00-78b853f99ac9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c3b6f102-4561-4759-898c-a50ef68c6d04}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c3b6f102-4561-4759-898c-a50ef68c6d04}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Tuesday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {028345ad-aaaf-4b03-a724-a6553cbc9966}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Wednesday Rule, !- Name
  {454fa371-89de-4886-bc00-78b853f99ac9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {699b33ee-56b9-4ebf-933f-99a5855d274f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {699b33ee-56b9-4ebf-933f-99a5855d274f}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Wednesday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0296eaca-de1a-44c2-a669-edeb0e4ad2fb}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Thursday Rule, !- Name
  {454fa371-89de-4886-bc00-78b853f99ac9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {69a1d761-ea71-43cb-9d44-16381bd14e7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69a1d761-ea71-43cb-9d44-16381bd14e7b}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Thursday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {051faba4-a998-41a1-b288-ea2f55193e43}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Friday Rule, !- Name
  {454fa371-89de-4886-bc00-78b853f99ac9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {81c42984-3208-4d00-bd22-34c68d9cac33}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {81c42984-3208-4d00-bd22-34c68d9cac33}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Friday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6b2c723a-0ead-49a0-9b4e-df27b466dc95}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {454fa371-89de-4886-bc00-78b853f99ac9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {038a7b4f-d7db-46e4-9f91-1e87a7dbd1bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {038a7b4f-d7db-46e4-9f91-1e87a7dbd1bd}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {87c4fa26-ade4-4580-9653-570f629a3974}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {454fa371-89de-4886-bc00-78b853f99ac9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dbde790a-e21c-490c-b215-2adeabc76fb7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {dbde790a-e21c-490c-b215-2adeabc76fb7}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ec8c38fe-3ef3-4b8b-9354-0ea01c4f7188}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {e95532c7-b96e-477c-932e-16c0178f59a5}, !- Default Day Schedule Name
  {83acbec0-895b-4f67-9a1a-1d4eac461698}, !- Summer Design Day Schedule Name
  {f9829b94-8569-4cf6-8dc4-d1453f2145c6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e95532c7-b96e-477c-932e-16c0178f59a5}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {014906f7-bdf4-4158-a58b-fe6956ed40f8}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9829b94-8569-4cf6-8dc4-d1453f2145c6}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8cc57c9-07c5-49f9-97f8-59c91f30a546}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83acbec0-895b-4f67-9a1a-1d4eac461698}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7fe1cd2f-e198-42a0-99cf-080c21f46f62}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Monday Rule, !- Name
  {ec8c38fe-3ef3-4b8b-9354-0ea01c4f7188}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {68d2ff18-5ba3-41a0-9c44-3ddb0c236efb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {68d2ff18-5ba3-41a0-9c44-3ddb0c236efb}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Monday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3b1601fa-13d6-4c5c-8748-b9f460a29d12}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Tuesday Rule, !- Name
  {ec8c38fe-3ef3-4b8b-9354-0ea01c4f7188}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e93466a6-62b6-46fe-8e50-0b10caedb5db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e93466a6-62b6-46fe-8e50-0b10caedb5db}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Tuesday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {80e13414-2728-4a7e-9842-2369c485a9f8}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Wednesday Rule, !- Name
  {ec8c38fe-3ef3-4b8b-9354-0ea01c4f7188}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {61b86844-53a8-4f34-976f-f77499c5adba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {61b86844-53a8-4f34-976f-f77499c5adba}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Wednesday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {58159f10-6fc3-4575-846f-385c6ee33f05}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Thursday Rule, !- Name
  {ec8c38fe-3ef3-4b8b-9354-0ea01c4f7188}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1f6bb77b-8e56-4471-9de0-a719607deec1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f6bb77b-8e56-4471-9de0-a719607deec1}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Thursday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a88ee519-2b13-45a0-b9c9-c64a6ee7a5f0}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Friday Rule, !- Name
  {ec8c38fe-3ef3-4b8b-9354-0ea01c4f7188}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6c88ff90-53fe-44b8-b495-152ae7930624}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {6c88ff90-53fe-44b8-b495-152ae7930624}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Friday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ab32b9f9-fa1c-4213-82d0-485986860555}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {ec8c38fe-3ef3-4b8b-9354-0ea01c4f7188}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d3aea74-c0d3-4dba-a76b-5ebf0f885557}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {4d3aea74-c0d3-4dba-a76b-5ebf0f885557}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ab72c37c-42f4-4dfe-894d-939e52c7f620}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {ec8c38fe-3ef3-4b8b-9354-0ea01c4f7188}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {639017a8-8628-47d2-8f41-4545ccfb72a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {639017a8-8628-47d2-8f41-4545ccfb72a4}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {96a7341e-9b7d-4a92-be4d-f224b109d6ff}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {183eaeb5-6a42-47d7-8507-452aacde84c9}, !- Default Day Schedule Name
  {aac0982e-c021-4118-92f2-374d1028fddf}, !- Summer Design Day Schedule Name
  {436f22ef-b088-4f9f-96cc-24f224ad7e34}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {183eaeb5-6a42-47d7-8507-452aacde84c9}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8c67d5c-73ed-42de-9bc4-9d6f9c24d3d5}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {436f22ef-b088-4f9f-96cc-24f224ad7e34}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6288c53c-0571-4f8a-8081-049fa2e49a66}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aac0982e-c021-4118-92f2-374d1028fddf}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {865e99dd-ad2a-4154-bb64-70a0e4f828d6}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Monday Rule, !- Name
  {96a7341e-9b7d-4a92-be4d-f224b109d6ff}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {655ed35c-7774-425a-8068-47c3ce381933}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {655ed35c-7774-425a-8068-47c3ce381933}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Monday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c83e7247-dcd0-48af-b243-39c56a40c4b4}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Tuesday Rule, !- Name
  {96a7341e-9b7d-4a92-be4d-f224b109d6ff}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6b65b622-57de-4707-9c75-3b6dff26209e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6b65b622-57de-4707-9c75-3b6dff26209e}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Tuesday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6dc18861-7785-4860-b325-264838c736a0}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Wednesday Rule, !- Name
  {96a7341e-9b7d-4a92-be4d-f224b109d6ff}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {529afd35-113c-424b-9eaf-a37f8f3f29dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {529afd35-113c-424b-9eaf-a37f8f3f29dc}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Wednesday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f2ecdf72-07a1-4af4-b6fd-9c1113728d6d}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Thursday Rule, !- Name
  {96a7341e-9b7d-4a92-be4d-f224b109d6ff}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4a884029-2a74-470c-88fb-a3116fd8bc51}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a884029-2a74-470c-88fb-a3116fd8bc51}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Thursday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f35360b9-be2a-4e8d-852a-ee1c8707755a}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Friday Rule, !- Name
  {96a7341e-9b7d-4a92-be4d-f224b109d6ff}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f7cb45ef-5350-4c01-b3eb-4fd33a7514a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {f7cb45ef-5350-4c01-b3eb-4fd33a7514a1}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Friday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1f805c00-bfd7-4d9a-8b81-a851c9564f7c}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {96a7341e-9b7d-4a92-be4d-f224b109d6ff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fcc99a81-fa15-4390-a367-6fbbc2c59100}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {fcc99a81-fa15-4390-a367-6fbbc2c59100}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8b9b5851-d276-4770-abfa-77f20893c23a}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {96a7341e-9b7d-4a92-be4d-f224b109d6ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {916cec48-f975-46a1-b3df-df6611ba531c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {916cec48-f975-46a1-b3df-df6611ba531c}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {856a24c1-15e7-460d-9ea2-6fa4fa70ccac}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {f9989ccd-5e52-4ac9-9a42-392e9c0f00b5}, !- Default Day Schedule Name
  {f86c27ed-44f8-45c0-8e90-48cace4aa725}, !- Summer Design Day Schedule Name
  {4265bdd9-a744-4b75-b827-8edb23ef81a8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9989ccd-5e52-4ac9-9a42-392e9c0f00b5}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb7030ad-8aed-4237-9218-c80a9f54765a}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4265bdd9-a744-4b75-b827-8edb23ef81a8}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed0ab335-f4c1-4c06-ab18-6f2ac92c422e}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f86c27ed-44f8-45c0-8e90-48cace4aa725}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {76ed4987-e449-4acc-9b15-40780132eb81}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Monday Rule, !- Name
  {856a24c1-15e7-460d-9ea2-6fa4fa70ccac}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {bfb11f2c-074d-4cab-9910-9c8703eaaf41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {bfb11f2c-074d-4cab-9910-9c8703eaaf41}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Monday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7a950f77-a0ee-47a5-8e04-6506dce35e56}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Tuesday Rule, !- Name
  {856a24c1-15e7-460d-9ea2-6fa4fa70ccac}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4a41a2da-1ba1-4f8b-b57f-11281b6604bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4a41a2da-1ba1-4f8b-b57f-11281b6604bd}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Tuesday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4fe3ca38-fd88-47fd-9cc7-c74576ed863e}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Wednesday Rule, !- Name
  {856a24c1-15e7-460d-9ea2-6fa4fa70ccac}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b203638a-7117-4db4-9330-bec5e924afb8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b203638a-7117-4db4-9330-bec5e924afb8}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Wednesday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9d240a2d-47ee-4f6f-a4bf-36a7792080d3}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Thursday Rule, !- Name
  {856a24c1-15e7-460d-9ea2-6fa4fa70ccac}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0fe965d8-cd3f-4753-9a4e-c2fa677bb8c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0fe965d8-cd3f-4753-9a4e-c2fa677bb8c0}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Thursday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b22958d7-4dc2-48a0-9a68-aae403a54550}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Friday Rule, !- Name
  {856a24c1-15e7-460d-9ea2-6fa4fa70ccac}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {084e01c2-0119-4435-bf6c-0f3d6bea09fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {084e01c2-0119-4435-bf6c-0f3d6bea09fd}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Friday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d47df5f7-6693-4220-b285-1cfe6aefa40e}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {856a24c1-15e7-460d-9ea2-6fa4fa70ccac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7d7f15a2-9bd9-48bf-8629-ea18c76a814d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {7d7f15a2-9bd9-48bf-8629-ea18c76a814d}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {07920625-e903-4563-a5f7-33f682e58e2b}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {856a24c1-15e7-460d-9ea2-6fa4fa70ccac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fe014633-c85f-4a24-92d7-3331501429eb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {fe014633-c85f-4a24-92d7-3331501429eb}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7ab1f79c-391c-434a-848f-9a196e613f11}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {42316337-0913-40ff-9e53-1e2c1172b342}, !- Default Day Schedule Name
  {36b79dfd-ccc2-4d3a-8580-ec8722a59c39}, !- Summer Design Day Schedule Name
  {8339a7f8-a3e3-4f8a-a555-b14480378fdd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {42316337-0913-40ff-9e53-1e2c1172b342}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a9ef591-65cb-40c8-9ae0-cc829527b701}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8339a7f8-a3e3-4f8a-a555-b14480378fdd}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1efeee01-db4b-465a-b33f-d25eac5ebe90}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36b79dfd-ccc2-4d3a-8580-ec8722a59c39}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa0ed55d-19bc-491b-9c28-eaa96c124cd1}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Monday Rule, !- Name
  {7ab1f79c-391c-434a-848f-9a196e613f11}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {af2fd3e0-8bf0-48ea-8009-0200268c6fba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {af2fd3e0-8bf0-48ea-8009-0200268c6fba}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Monday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4983834d-0004-4872-a8ae-689437aa4763}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Tuesday Rule, !- Name
  {7ab1f79c-391c-434a-848f-9a196e613f11}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d58385f3-addc-491b-a9e3-7c197e73c4b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d58385f3-addc-491b-a9e3-7c197e73c4b0}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Tuesday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {62179678-b0b8-4cc1-8d43-ee200b88ec2d}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Wednesday Rule, !- Name
  {7ab1f79c-391c-434a-848f-9a196e613f11}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7f338fea-d112-4967-b363-d53ae2797c12}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7f338fea-d112-4967-b363-d53ae2797c12}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Wednesday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {24681f7d-3972-40f9-9ca7-e3df15b73b91}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Thursday Rule, !- Name
  {7ab1f79c-391c-434a-848f-9a196e613f11}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1c7b440d-86c2-42f6-8198-eb13d09e5892}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c7b440d-86c2-42f6-8198-eb13d09e5892}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Thursday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c7ef4236-e2e1-4aab-8a35-18e65f4c8383}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Friday Rule, !- Name
  {7ab1f79c-391c-434a-848f-9a196e613f11}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {345fcb20-2c56-408e-b10e-464039724c48}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {345fcb20-2c56-408e-b10e-464039724c48}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Friday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b7c56187-9fa1-413f-bb30-dd342e173ec4}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {7ab1f79c-391c-434a-848f-9a196e613f11}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4200cfa2-4727-467b-b2d4-c1f03bbd87c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {4200cfa2-4727-467b-b2d4-c1f03bbd87c6}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6520e55a-40ac-4e5d-9e17-0fa51ec6c7bf}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {7ab1f79c-391c-434a-848f-9a196e613f11}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {861f0607-d804-4db8-b0b3-f047041253c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {861f0607-d804-4db8-b0b3-f047041253c4}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {cbf265dc-7cb1-4448-88fe-86242bbca9c9}, !- Handle
  Curve_Biquadratic_CBES_03,              !- Name
  0.9425878,                              !- Coefficient1 Constant
  0.00954335,                             !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.0110427,                             !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {946a63ea-b7a4-4035-8b01-28ff4f7ea0ed}, !- Handle
  Curve_Quadratic_CBES_04,                !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4035b2aa-480d-43c3-9571-a0ce7654cf41}, !- Handle
  Curve_Biquadratic_CBES_04,              !- Name
  0.3424144,                              !- Coefficient1 Constant
  0.03488501,                             !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.00497722,                             !- Coefficient4 y
  0.00043795,                             !- Coefficient5 y**2
  -0.000728,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {91216b66-3b4c-4d5a-8bc1-017767865718}, !- Handle
  Curve_Quadratic_CBES_05,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {92bb0a5b-b393-4b90-9cd1-56d86dbae79e}, !- Handle
  Curve_Quadratic_CBES_06,                !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b81e2607-2461-49a8-bef1-8a1df141f172}, !- Handle
  Curve_Biquadratic_CBES_5,               !- Name
  0.9425878,                              !- Coefficient1 Constant
  0.00954335,                             !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.0110427,                             !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c62ea9b6-393c-47c5-be36-5f02d573d827}, !- Handle
  Curve_Quadratic_CBES_7,                 !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {aeafa7fd-b8cc-4e6f-bd00-781dfb5faa7d}, !- Handle
  Curve_Biquadratic_CBES_6,               !- Name
  0.3424144,                              !- Coefficient1 Constant
  0.03488501,                             !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.00497722,                             !- Coefficient4 y
  0.00043795,                             !- Coefficient5 y**2
  -0.000728,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0b26f1c8-7b90-45a5-8fc0-5a864be357e2}, !- Handle
  Curve_Quadratic_CBES_8,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d65a9f81-061b-42d0-9d8a-c0852260534b}, !- Handle
  Curve_Quadratic_CBES_9,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c5a37731-4c92-410a-af8d-9c4535cb1bc4}, !- Handle
  Curve_Biquadratic_CBES_7,               !- Name
  0.9425878,                              !- Coefficient1 Constant
  0.00954335,                             !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.0110427,                             !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a9e866d2-2e21-4b45-8fc1-24372d6befa4}, !- Handle
  Curve_Quadratic_CBES_10,                !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8d5600a9-fa95-40b7-a926-8395b84d0a50}, !- Handle
  Curve_Biquadratic_CBES_8,               !- Name
  0.3424144,                              !- Coefficient1 Constant
  0.03488501,                             !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.00497722,                             !- Coefficient4 y
  0.00043795,                             !- Coefficient5 y**2
  -0.000728,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6d94f25d-7974-42f4-b5d6-550119081c30}, !- Handle
  Curve_Quadratic_CBES_11,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9d14e45f-fc84-478a-96d0-5748a4ca1ec2}, !- Handle
  Curve_Quadratic_CBES_12,                !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9145123e-7abf-43ea-92f0-d15400ce8c13}, !- Handle
  Curve_Biquadratic_CBES_9,               !- Name
  0.9425878,                              !- Coefficient1 Constant
  0.00954335,                             !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.0110427,                             !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f3c22c37-bbcf-4e2e-b0f8-666becaa494c}, !- Handle
  Curve_Quadratic_CBES_13,                !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dbd3ce93-568f-4c1e-91ab-2f863295d796}, !- Handle
  Curve_Biquadratic_CBES_10,              !- Name
  0.3424144,                              !- Coefficient1 Constant
  0.03488501,                             !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.00497722,                             !- Coefficient4 y
  0.00043795,                             !- Coefficient5 y**2
  -0.000728,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eca26fc5-0167-46bd-bb71-05174326d683}, !- Handle
  Curve_Quadratic_CBES_14,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4ba0f790-cbd2-4c86-8c1f-a4e2536529c1}, !- Handle
  Curve_Quadratic_CBES_15,                !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {28015869-06dc-4f59-80c8-110659f55e1d}, !- Handle
  Curve_Biquadratic_CBES_11,              !- Name
  0.9425878,                              !- Coefficient1 Constant
  0.00954335,                             !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.0110427,                             !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {116607f7-947e-4b5a-997a-63d2b8244b7c}, !- Handle
  Curve_Quadratic_CBES_16,                !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {555790f9-9fb8-4654-8f10-6a4163af677f}, !- Handle
  Curve_Biquadratic_CBES_12,              !- Name
  0.3424144,                              !- Coefficient1 Constant
  0.03488501,                             !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.00497722,                             !- Coefficient4 y
  0.00043795,                             !- Coefficient5 y**2
  -0.000728,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2561bd2e-d506-46cd-9186-e8c2c5536dfd}, !- Handle
  Curve_Quadratic_CBES_17,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {de00bf6c-c496-4d14-9474-31ab2d813dc7}, !- Handle
  Curve_Quadratic_CBES_18,                !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9af20b66-8517-40da-8e7d-2e881817033b}, !- Handle
  Curve_Biquadratic_CBES_13,              !- Name
  0.9425878,                              !- Coefficient1 Constant
  0.00954335,                             !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.0110427,                             !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e43a96b1-f0ad-4437-91c6-0dfd01736203}, !- Handle
  Curve_Quadratic_CBES_19,                !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {89b58e77-c4e4-43c5-a57c-c5f95139e9ec}, !- Handle
  Curve_Biquadratic_CBES_14,              !- Name
  0.3424144,                              !- Coefficient1 Constant
  0.03488501,                             !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.00497722,                             !- Coefficient4 y
  0.00043795,                             !- Coefficient5 y**2
  -0.000728,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {87b5f5bc-7478-4089-ba41-7565eec46f90}, !- Handle
  Curve_Quadratic_CBES_20,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {88dc713a-5137-40b0-9c90-4846e7cf6a62}, !- Handle
  Curve_Quadratic_CBES_21,                !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {48f8dc65-32c5-4649-a718-254917b2a10a}, !- Handle
  Curve_Biquadratic_CBES_15,              !- Name
  0.9425878,                              !- Coefficient1 Constant
  0.00954335,                             !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.0110427,                             !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4be9faf3-3ca3-41a6-8471-96ab8ad27e5e}, !- Handle
  Curve_Quadratic_CBES_22,                !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1d401783-1e6e-4cda-99ff-803b428af060}, !- Handle
  Curve_Biquadratic_CBES_16,              !- Name
  0.3424144,                              !- Coefficient1 Constant
  0.03488501,                             !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.00497722,                             !- Coefficient4 y
  0.00043795,                             !- Coefficient5 y**2
  -0.000728,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5509605d-5551-46f9-8a31-04010590e8be}, !- Handle
  Curve_Quadratic_CBES_23,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {12017bb1-7de5-4fe3-a8f8-801688adea05}, !- Handle
  Curve_Quadratic_CBES_24,                !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6a0d591d-5719-4dad-bacf-53a9df92d226}, !- Handle
  Curve_Biquadratic_CBES_17,              !- Name
  0.9425878,                              !- Coefficient1 Constant
  0.00954335,                             !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.0110427,                             !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6681affd-0e50-4983-9ee9-4f1d232c6537}, !- Handle
  Curve_Quadratic_CBES_25,                !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a85d8c54-d6da-4e46-b313-bb06fb23d014}, !- Handle
  Curve_Biquadratic_CBES_18,              !- Name
  0.3424144,                              !- Coefficient1 Constant
  0.03488501,                             !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.00497722,                             !- Coefficient4 y
  0.00043795,                             !- Coefficient5 y**2
  -0.000728,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0eddc6e2-369d-4e94-9976-4943360d8a49}, !- Handle
  Curve_Quadratic_CBES_26,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f7e7aa9a-d92d-4274-8ffc-d35961b509ad}, !- Handle
  Curve_Quadratic_CBES_27,                !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {91377da1-205e-430d-9109-89faf3cdd1f7}, !- Handle
  Curve_Biquadratic_CBES_19,              !- Name
  0.9425878,                              !- Coefficient1 Constant
  0.00954335,                             !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.0110427,                             !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1243f93b-46fd-4d35-9f56-67164858ebf5}, !- Handle
  Curve_Quadratic_CBES_28,                !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6d09e281-a843-4c61-8cfa-d0d83dc47b14}, !- Handle
  Curve_Biquadratic_CBES_20,              !- Name
  0.3424144,                              !- Coefficient1 Constant
  0.03488501,                             !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.00497722,                             !- Coefficient4 y
  0.00043795,                             !- Coefficient5 y**2
  -0.000728,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e1f93052-f641-42d8-ad4c-726e3f73a1e8}, !- Handle
  Curve_Quadratic_CBES_29,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {22ce8ecd-69dc-4dac-9a74-d877b2cbe129}, !- Handle
  Curve_Quadratic_CBES_30,                !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f8e3f4be-15df-4df3-b14a-a9f07a9385e7}, !- Handle
  Curve_Biquadratic_CBES_21,              !- Name
  0.9425878,                              !- Coefficient1 Constant
  0.00954335,                             !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.0110427,                             !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {753c382b-36af-4c2b-a2e1-c0b1a4615ae6}, !- Handle
  Curve_Quadratic_CBES_31,                !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f551df58-d69b-42c5-8fad-6dd0f6aa5b17}, !- Handle
  Curve_Biquadratic_CBES_22,              !- Name
  0.3424144,                              !- Coefficient1 Constant
  0.03488501,                             !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.00497722,                             !- Coefficient4 y
  0.00043795,                             !- Coefficient5 y**2
  -0.000728,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {84d5462b-d1f1-4648-9b70-f9aefb463f2c}, !- Handle
  Curve_Quadratic_CBES_32,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {83c51084-d280-43da-b5e5-ae9f3e69ade2}, !- Handle
  Curve_Quadratic_CBES_33,                !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {90470ceb-4ea8-48e8-92bd-2934a5eb57ad}, !- Handle
  Curve_Biquadratic_CBES_23,              !- Name
  0.9425878,                              !- Coefficient1 Constant
  0.00954335,                             !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.0110427,                             !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aaac4a24-1d4b-4428-b0e9-675b4178ac59}, !- Handle
  Curve_Quadratic_CBES_34,                !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {67c0eb74-2339-4a85-bffa-5d8e3e03c48f}, !- Handle
  Curve_Biquadratic_CBES_24,              !- Name
  0.3424144,                              !- Coefficient1 Constant
  0.03488501,                             !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.00497722,                             !- Coefficient4 y
  0.00043795,                             !- Coefficient5 y**2
  -0.000728,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {71460d44-365c-43d0-8efa-b57741b33938}, !- Handle
  Curve_Quadratic_CBES_35,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0026941c-7902-4e98-96a2-585e6c671344}, !- Handle
  Curve_Quadratic_CBES_36,                !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b690531c-f87c-4501-bff5-4638bcbd12bc}, !- Handle
  Curve_Biquadratic_CBES_25,              !- Name
  0.9425878,                              !- Coefficient1 Constant
  0.00954335,                             !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.0110427,                             !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f03e0228-c6e2-4120-916c-8104fe87faa1}, !- Handle
  Curve_Quadratic_CBES_37,                !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7799e05d-ee87-495a-b16e-7791dcebcb4d}, !- Handle
  Curve_Biquadratic_CBES_26,              !- Name
  0.3424144,                              !- Coefficient1 Constant
  0.03488501,                             !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.00497722,                             !- Coefficient4 y
  0.00043795,                             !- Coefficient5 y**2
  -0.000728,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8f85760a-27a5-4664-baef-ddc6c84248e5}, !- Handle
  Curve_Quadratic_CBES_38,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4ffb27dc-07ea-4be5-af98-0627824e97cc}, !- Handle
  Curve_Quadratic_CBES_39,                !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5fe3e89d-2a27-4dfb-92de-e8da8de2474d}, !- Handle
  Curve_Biquadratic_CBES_27,              !- Name
  0.9425878,                              !- Coefficient1 Constant
  0.00954335,                             !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.0110427,                             !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b2682323-9dac-42ed-afee-ef072915c963}, !- Handle
  Curve_Quadratic_CBES_40,                !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa560775-93fd-4a4b-8048-554adae53bcf}, !- Handle
  Curve_Biquadratic_CBES_28,              !- Name
  0.3424144,                              !- Coefficient1 Constant
  0.03488501,                             !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.00497722,                             !- Coefficient4 y
  0.00043795,                             !- Coefficient5 y**2
  -0.000728,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7a344457-e7d5-4413-b9ef-ebbc43496844}, !- Handle
  Curve_Quadratic_CBES_41,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6de703f3-e357-4a29-a933-482067ff0624}, !- Handle
  Curve_Quadratic_CBES_42,                !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {95254f5a-f4a9-4705-9a75-0634f9bff44f}, !- Handle
  Curve_Biquadratic_CBES_29,              !- Name
  0.9425878,                              !- Coefficient1 Constant
  0.00954335,                             !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.0110427,                             !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {79e0041b-91e9-44b8-ac49-b3d4da0d486c}, !- Handle
  Curve_Quadratic_CBES_43,                !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4b6bc595-d20a-4cf7-87a7-ea65470cf641}, !- Handle
  Curve_Biquadratic_CBES_30,              !- Name
  0.3424144,                              !- Coefficient1 Constant
  0.03488501,                             !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.00497722,                             !- Coefficient4 y
  0.00043795,                             !- Coefficient5 y**2
  -0.000728,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4532a847-643b-45c2-bd54-431e381439ee}, !- Handle
  Curve_Quadratic_CBES_44,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a7fb7945-1d8c-43a2-ad1e-9475935f2b0e}, !- Handle
  Curve_Quadratic_CBES_45,                !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cd98c2ca-2945-48c2-9086-41a41b92741b}, !- Handle
  Curve_Biquadratic_CBES_31,              !- Name
  0.9425878,                              !- Coefficient1 Constant
  0.00954335,                             !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.0110427,                             !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {94b390d3-0226-4ff8-99e1-15c6076412d6}, !- Handle
  Curve_Quadratic_CBES_46,                !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cce8ea87-3892-4dcc-93bf-dc33cf0386eb}, !- Handle
  Curve_Biquadratic_CBES_32,              !- Name
  0.3424144,                              !- Coefficient1 Constant
  0.03488501,                             !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.00497722,                             !- Coefficient4 y
  0.00043795,                             !- Coefficient5 y**2
  -0.000728,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fd65c2db-5f18-4ff3-96d2-c30efaff4ca0}, !- Handle
  Curve_Quadratic_CBES_47,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1b85a3f4-2bc7-4ee2-86bb-16af48f7d502}, !- Handle
  Curve_Quadratic_CBES_48,                !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5d6ab735-5ec2-467c-95dc-46ae8ac5c240}, !- Handle
  Curve_Biquadratic_CBES_33,              !- Name
  0.9425878,                              !- Coefficient1 Constant
  0.00954335,                             !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.0110427,                             !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6d19ac88-0038-4bbc-a831-af0fb58edffe}, !- Handle
  Curve_Quadratic_CBES_49,                !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a7978ea9-7ed4-472e-84c9-1b6403e48864}, !- Handle
  Curve_Biquadratic_CBES_34,              !- Name
  0.3424144,                              !- Coefficient1 Constant
  0.03488501,                             !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.00497722,                             !- Coefficient4 y
  0.00043795,                             !- Coefficient5 y**2
  -0.000728,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2b5e67e0-94c0-473c-b516-87393d7b8f20}, !- Handle
  Curve_Quadratic_CBES_50,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b7068d41-b215-40f4-82af-5056ba2849ec}, !- Handle
  Curve_Quadratic_CBES_51,                !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2a44c760-95e2-48af-95bd-bcf584a4062d}, !- Handle
  Curve_Biquadratic_CBES_35,              !- Name
  0.9425878,                              !- Coefficient1 Constant
  0.00954335,                             !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.0110427,                             !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {201577e3-355d-45b2-8da5-495f9950b17e}, !- Handle
  Curve_Quadratic_CBES_52,                !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {001bed0e-b029-4de1-b505-c44f77648455}, !- Handle
  Curve_Biquadratic_CBES_36,              !- Name
  0.3424144,                              !- Coefficient1 Constant
  0.03488501,                             !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.00497722,                             !- Coefficient4 y
  0.00043795,                             !- Coefficient5 y**2
  -0.000728,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff3521d7-d779-419f-b91e-414c208cad6c}, !- Handle
  Curve_Quadratic_CBES_53,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {99d37f33-108a-4fe1-a2ee-b40e3672a63a}, !- Handle
  Curve_Quadratic_CBES_54,                !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2dd86dc6-855b-4856-9d18-8e6dd079b4c8}, !- Handle
  Curve_Biquadratic_CBES_37,              !- Name
  0.9425878,                              !- Coefficient1 Constant
  0.00954335,                             !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.0110427,                             !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3698cdf8-23e9-4e9d-95d0-153abbd953bf}, !- Handle
  Curve_Quadratic_CBES_55,                !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {af724b8c-d4f8-4060-9e38-23d53698fa2d}, !- Handle
  Curve_Biquadratic_CBES_38,              !- Name
  0.3424144,                              !- Coefficient1 Constant
  0.03488501,                             !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.00497722,                             !- Coefficient4 y
  0.00043795,                             !- Coefficient5 y**2
  -0.000728,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a8e6fdf5-f3e8-4559-a4ea-decb8f0e9c5e}, !- Handle
  Curve_Quadratic_CBES_56,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a937d529-2046-40e5-8b80-234ce60d9388}, !- Handle
  Curve_Quadratic_CBES_57,                !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Daylighting:Control,
  {6e725f5f-7144-423b-85d7-38512e979e61}, !- Handle
  Retail Retail A  - Story Ground daylighting control, !- Name
  {2b4590d4-5a6a-416f-b470-a4a2b087b6c7}, !- Space Name
  18.5572124953647,                       !- Position X-Coordinate {m}
  2.28599999999997,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  484.375968751937,                       !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {71557a83-9498-4d45-9c15-0e4d8b0f381e}, !- Handle
  Retail Retail C  - Story Ground daylighting control, !- Name
  {2d50f61c-8aa4-449c-a3bd-7125e166a36e}, !- Space Name
  18.5572124953647,                       !- Position X-Coordinate {m}
  2.28600000000003,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  484.375968751937,                       !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {b9eda349-cf0d-4c3b-a0cd-ca7948c8a2ab}, !- Handle
  Retail Retail B end_a - Story Ground daylighting control, !- Name
  {4fe90ac8-6c84-4c46-b212-726566568e62}, !- Space Name
  2.28600000000002,                       !- Position X-Coordinate {m}
  16.4276599620822,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  484.375968751937,                       !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {860772ef-4e25-49ef-8d3e-e9bbc68e2683}, !- Handle
  Retail Retail C end_a - Story Ground daylighting control, !- Name
  {52ace13f-422b-4985-8bda-755b89167d6b}, !- Space Name
  2.28600000000002,                       !- Position X-Coordinate {m}
  2.28600000000003,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  484.375968751937,                       !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {3054ee42-759a-42a9-821e-8f17b65638a8}, !- Handle
  Retail Retail A end_a - Story Ground daylighting control, !- Name
  {7e42e117-5af4-42bc-8dd4-ca41349055b8}, !- Space Name
  2.28600000000002,                       !- Position X-Coordinate {m}
  2.28599999999997,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  484.375968751937,                       !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

