<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta http-equiv="X-UA-Compatible" content="IE=edge">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>OpenStudio Results</title>
  <link href="http://cdnjs.cloudflare.com/ajax/libs/twitter-bootstrap/3.2.0/css/bootstrap.min.css" rel="stylesheet">

  <script type="text/javascript" src="http://cdnjs.cloudflare.com/ajax/libs/jquery/2.0.3/jquery.min.js"></script>
  <script type="text/javascript" src="http://maxcdn.bootstrapcdn.com/bootstrap/3.2.0/js/bootstrap.min.js"></script>
  <script type="text/javascript" src="http://cdnjs.cloudflare.com/ajax/libs/d3/3.4.8/d3.min.js"></script>
  <script type="text/javascript" src="http://dimplejs.org/dist/dimple.v2.1.2.min.js"></script>
  <style>
      body {
          position: relative;
          height: 100%;
      }

      div.col-md-3 {
          padding-left: 0;
      }

      #tocItems {
          margin-top: 40px;
          z-index: 1;
      }

      #tocItems > .nav > li > a {
          padding-top: 4px;
          padding-bottom: 4px;
      }

      .btn {
          margin: 0 3px;
      }

      .bs-docs-sidebar.affix {
          margin-left: 15px;
          position: static;
      }

      .bs-docs-sidebar.well {
          padding: 0;
      }

      /* sidebar */
      .bs-docs-sidebar {
          padding-left: 20px;
          padding-bottom: 20px;
      }

      /* Show and affix the side nav when space allows it */
      @media (min-width: 992px) {
          .bs-docs-sidebar .nav > .active > ul {
              display: block;
          }

          /* Widen the fixed sidebar */
          .bs-docs-sidebar.affix,
          .bs-docs-sidebar.affix-bottom {
              width: 213px;
          }

          .bs-docs-sidebar.affix {
              position: fixed; /* Undo the static from mobile first approach */
          }

          .bs-docs-sidebar.affix-bottom {
              position: absolute; /* Undo the static from mobile first approach */
          }
      }

      @media (min-width: 1200px) {
          /* Widen the fixed sidebar again */
          .bs-docs-sidebar.affix-bottom,
          .bs-docs-sidebar.affix {
              width: 263px;
          }
      }

      /* make sidebar scrollable */
      .bs-docs-sidebar > ul {
          overflow-y: auto;
          height: 85vh;
          padding: 10px;
      }

      @media (max-width: 991px) {
          #tocItems {
              margin-top: 10px;
          }

          .bs-docs-sidebar > ul {
              max-height: 300px;
          }
      }
  </style>
  <script type="text/javascript">
      // This variable will be an array of graph data
      var nine = null;
  </script>
</head>
<body data-spy="scroll" data-target="#tocItems">
<div id="content" class="container-fluid">
  <div class="row">
    <div class="col-md-3">
      <div id="tocItems" class="bs-docs-sidebar hidden-print well affix" role="complementary">
        <ul class="nav nav-pills nav-stacked" role="navigation">
          
              
              <li><a href="#Model_Summary">Model Summary</a></li>
          
              
              <li><a href="#Annual_Overview">Annual Overview</a></li>
          
              
              <li><a href="#Monthly_Overview">Monthly Overview</a></li>
          
              
              <li><a href="#Utility_Bills_Rates">Utility Bills/Rates</a></li>
          
              
              <li><a href="#Envelope">Envelope</a></li>
          
              
              <li><a href="#Space_Type_Breakdown">Space Type Breakdown</a></li>
          
              
              <li><a href="#Space_Type_Summary">Space Type Summary</a></li>
          
              
              <li><a href="#Interior_Lighting_Summary">Interior Lighting Summary</a></li>
          
              
              <li><a href="#Plug_Loads_Summary">Plug Loads Summary</a></li>
          
              
              <li><a href="#Exterior_Lighting">Exterior Lighting</a></li>
          
              
              <li><a href="#Water_Use_Equipment">Water Use Equipment</a></li>
          
              
              <li><a href="#HVAC_Load_Profiles">HVAC Load Profiles</a></li>
          
              
              <li><a href="#Zone_Conditions">Zone Conditions</a></li>
          
              
              <li><a href="#Zone_Overview">Zone Overview</a></li>
          
              
              <li><a href="#Zone_Equipment_Detail">Zone Equipment Detail</a></li>
          
              
              <li><a href="#Air_Loops_Detail">Air Loops Detail</a></li>
          
              
              <li><a href="#Plant_Loops_Detail">Plant Loops Detail</a></li>
          
              
              <li><a href="#Outdoor_Air">Outdoor Air</a></li>
          
              
              <li><a href="#Cash_Flow">Cash Flow</a></li>
          
              
              <li><a href="#Site_and_Source_Summary">Site and Source Summary</a></li>
          
              
              <li><a href="#Schedule_Overview">Schedule Overview</a></li>
          
        </ul>
      </div>
    </div>
    <div class="col-md-9" role="main">
      <h1>OpenStudio Results</h1>
      
      

          
          <h2 id="Model_Summary">Model Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_0 aria-expanded="false" aria-controls=table_0>
                
                
                    Building Summary
                    
                
              </button>
              <div class="in" id=table_0>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Information</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Units</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Building Name</td>
                                
                            
                        
                            
                                
                                    <td>CEC T24 2001|RetailStandalone</td>
                                
                            
                        
                            
                                
                                    <td>building_name</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Net Site Energy</td>
                                
                            
                        
                            
                                
                                    <td>7,175,156</td>
                                
                            
                        
                            
                                
                                    <td>kBtu</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total Building Area</td>
                                
                            
                        
                            
                                
                                    <td>69,452</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>EUI (Based on Net Site Energy and Total Building Area)</td>
                                
                            
                        
                            
                                
                                    <td>103.31</td>
                                
                            
                        
                            
                                
                                    <td>kBtu/ft^2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OpenStudio Standards Building Type</td>
                                
                            
                        
                            
                                
                                    <td>Retail</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_1 aria-expanded="false" aria-controls=table_1>
                
                
                    Weather Summary
                    
                
              </button>
              <div class="in" id=table_1>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Weather File</td>
                                
                            
                        
                            
                                
                                    <td>Climate Zone 3 CA USA CTZRV2 WMO#=724930</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Latitude</td>
                                
                            
                        
                            
                                
                                    <td>       37.70</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Longitude</td>
                                
                            
                        
                            
                                
                                    <td>      -122.2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Elevation</td>
                                
                            
                        
                            
                                
                                    <td>7 (ft)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Time Zone</td>
                                
                            
                        
                            
                                
                                    <td>        -8.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>North Axis Angle</td>
                                
                            
                        
                            
                                
                                    <td>        0.00</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ASHRAE Climate Zone</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_2 aria-expanded="false" aria-controls=table_2>
                
                
                    Sizing Period Design Days
                    
                
              </button>
              <div class="in" id=table_2>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Maximum Dry Bulb (F)</th>
                        
                    
                        
                            <th>Daily Temperature Range (R)</th>
                        
                    
                        
                            <th>Humidity Value</th>
                        
                    
                        
                            <th>Humidity Type</th>
                        
                    
                        
                            <th>Wind Speed (mph)</th>
                        
                    
                        
                            <th>Wind Direction</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
                                
                            
                        
                            
                                
                                    <td>81.86</td>
                                
                            
                        
                            
                                
                                    <td>13.32</td>
                                
                            
                        
                            
                                
                                    <td>64.94</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>10.96</td>
                                
                            
                        
                            
                                
                                    <td>290.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
                                
                            
                        
                            
                                
                                    <td>77.9</td>
                                
                            
                        
                            
                                
                                    <td>13.32</td>
                                
                            
                        
                            
                                
                                    <td>67.64</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>10.96</td>
                                
                            
                        
                            
                                
                                    <td>290.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>4.92</td>
                                
                            
                        
                            
                                
                                    <td>50.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_3 aria-expanded="false" aria-controls=table_3>
                
                
                    Unmet Hours Summary
                    
                
              </button>
              <div class="in" id=table_3>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Time Setpoint Not Met</th>
                        
                    
                        
                            <th>Time (hr)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Heating</td>
                                
                            
                        
                            
                                
                                    <td>109.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Cooling</td>
                                
                            
                        
                            
                                
                                    <td>10.17</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Occupied Heating</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Occupied Cooling</td>
                                
                            
                        
                            
                                
                                    <td>10.17</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_4 aria-expanded="false" aria-controls=table_4>
                
                
                    Unmet Hours Tolerance
                    
                
              </button>
              <div class="in" id=table_4>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Tolerance for Time Setpoint Not Met</th>
                        
                    
                        
                            <th>Temperature (F)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0.36</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.36</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Annual_Overview">Annual Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_5 aria-expanded="false" aria-controls=table_5>
                
                
                    End Use - view table
                    
                
              </button>
              <div class="collapse" id=table_5>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (kBtu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>1,069,896</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>840,790</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>2,457,007</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>398,292</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>759,704</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>1,649,458</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_1">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_1", 500, 240);
                          var data = [{"label":"Heating","value":1069895.9654096726,"color":"#EF1C21"},{"label":"Cooling","value":840789.6110875374,"color":"#0071BD"},{"label":"Interior Lighting","value":2457007.3646458057,"color":"#F7DF10"},{"label":"Exterior Lighting","value":398291.7102980621,"color":"#DEC310"},{"label":"Interior Equipment","value":759703.8564447331,"color":"#4A4D4A"},{"label":"Fans","value":1649457.6999676568,"color":"#FF79AD"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'white', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'white', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'white', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_6 aria-expanded="false" aria-controls=table_6>
                
                
                    Energy Use - view table
                    
                
              </button>
              <div class="collapse" id=table_6>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Fuel</th>
                        
                    
                        
                            <th>Consumption (kBtu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Electricity</td>
                                
                            
                        
                            
                                
                                    <td>6,136,756</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Natural Gas</td>
                                
                            
                        
                            
                                
                                    <td>1,038,400</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Additional Fuel</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>District Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>District Heating</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_2">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_2", 500, 240);
                          var data = [{"label":"Electricity","value":6136755.68352301,"color":"#DDCC77"},{"label":"Natural Gas","value":1038400.0025016608,"color":"#999933"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Electricity', '#DDCC77', 'white', 1);
                        
                        
                        myChart.assignColor('Natural Gas', '#999933', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_7 aria-expanded="false" aria-controls=table_7>
                
                
                    EUI - Electricity - view table
                    
                
              </button>
              <div class="collapse" id=table_7>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>9,231</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>246,411</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>720,078</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>116,728</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>222,647</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>483,408</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_3">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_3", 500, 240);
                          var data = [{"label":"Heating","value":9230.555555555555,"color":"#EF1C21"},{"label":"Cooling","value":246411.11111111112,"color":"#0071BD"},{"label":"Interior Lighting","value":720077.7777777778,"color":"#F7DF10"},{"label":"Exterior Lighting","value":116727.77777777778,"color":"#DEC310"},{"label":"Interior Equipment","value":222647.22222222222,"color":"#4A4D4A"},{"label":"Fans","value":483408.3333333333,"color":"#FF79AD"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'white', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'white', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'white', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_8 aria-expanded="false" aria-controls=table_8>
                
                
                    EUI - Gas - view table
                    
                
              </button>
              <div class="collapse" id=table_8>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (therms)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>10,386</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_4">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_4", 500, 240);
                          var data = [{"label":"Heating","value":10386.0036,"color":"#EF1C21"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          

      

          
          <h2 id="Monthly_Overview">Monthly Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_9 aria-expanded="false" aria-controls=table_9>
                
                
                    Electricity Consumption (kWh) - view table
                    
                
              </button>
              <div class="collapse" id=table_9>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                        
                            <th>Total</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>980.35</td>
                                
                            
                        
                            
                                
                                    <td>865.55</td>
                                
                            
                        
                            
                                
                                    <td>902.43</td>
                                
                            
                        
                            
                                
                                    <td>893.71</td>
                                
                            
                        
                            
                                
                                    <td>828.68</td>
                                
                            
                        
                            
                                
                                    <td>584.38</td>
                                
                            
                        
                            
                                
                                    <td>530.36</td>
                                
                            
                        
                            
                                
                                    <td>534.5</td>
                                
                            
                        
                            
                                
                                    <td>521.54</td>
                                
                            
                        
                            
                                
                                    <td>655.68</td>
                                
                            
                        
                            
                                
                                    <td>893.41</td>
                                
                            
                        
                            
                                
                                    <td>1040.73</td>
                                
                            
                        
                            
                                
                                    <td>9231.32</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>11593.67</td>
                                
                            
                        
                            
                                
                                    <td>12953.61</td>
                                
                            
                        
                            
                                
                                    <td>15449.36</td>
                                
                            
                        
                            
                                
                                    <td>18831.92</td>
                                
                            
                        
                            
                                
                                    <td>22743.14</td>
                                
                            
                        
                            
                                
                                    <td>26523.42</td>
                                
                            
                        
                            
                                
                                    <td>29281.67</td>
                                
                            
                        
                            
                                
                                    <td>27918.06</td>
                                
                            
                        
                            
                                
                                    <td>28771.39</td>
                                
                            
                        
                            
                                
                                    <td>25259.03</td>
                                
                            
                        
                            
                                
                                    <td>15372.36</td>
                                
                            
                        
                            
                                
                                    <td>11714.33</td>
                                
                            
                        
                            
                                
                                    <td>246411.94</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>61491.67</td>
                                
                            
                        
                            
                                
                                    <td>55223.61</td>
                                
                            
                        
                            
                                
                                    <td>60590.28</td>
                                
                            
                        
                            
                                
                                    <td>59566.11</td>
                                
                            
                        
                            
                                
                                    <td>60344.44</td>
                                
                            
                        
                            
                                
                                    <td>59566.11</td>
                                
                            
                        
                            
                                
                                    <td>61737.5</td>
                                
                            
                        
                            
                                
                                    <td>60344.44</td>
                                
                            
                        
                            
                                
                                    <td>59566.11</td>
                                
                            
                        
                            
                                
                                    <td>61491.67</td>
                                
                            
                        
                            
                                
                                    <td>58419.17</td>
                                
                            
                        
                            
                                
                                    <td>61737.5</td>
                                
                            
                        
                            
                                
                                    <td>720078.61</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>11807.64</td>
                                
                            
                        
                            
                                
                                    <td>10007.56</td>
                                
                            
                        
                            
                                
                                    <td>10123.39</td>
                                
                            
                        
                            
                                
                                    <td>8817.86</td>
                                
                            
                        
                            
                                
                                    <td>8265.36</td>
                                
                            
                        
                            
                                
                                    <td>7628.19</td>
                                
                            
                        
                            
                                
                                    <td>8029.19</td>
                                
                            
                        
                            
                                
                                    <td>8719.83</td>
                                
                            
                        
                            
                                
                                    <td>9365.92</td>
                                
                            
                        
                            
                                
                                    <td>10689.28</td>
                                
                            
                        
                            
                                
                                    <td>11206.14</td>
                                
                            
                        
                            
                                
                                    <td>12066.08</td>
                                
                            
                        
                            
                                
                                    <td>116726.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>19012.19</td>
                                
                            
                        
                            
                                
                                    <td>17075.14</td>
                                
                            
                        
                            
                                
                                    <td>18735.06</td>
                                
                            
                        
                            
                                
                                    <td>18418.72</td>
                                
                            
                        
                            
                                
                                    <td>18656.72</td>
                                
                            
                        
                            
                                
                                    <td>18418.72</td>
                                
                            
                        
                            
                                
                                    <td>19090.53</td>
                                
                            
                        
                            
                                
                                    <td>18656.72</td>
                                
                            
                        
                            
                                
                                    <td>18418.72</td>
                                
                            
                        
                            
                                
                                    <td>19012.19</td>
                                
                            
                        
                            
                                
                                    <td>18063.25</td>
                                
                            
                        
                            
                                
                                    <td>19090.53</td>
                                
                            
                        
                            
                                
                                    <td>222648.5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>41056.67</td>
                                
                            
                        
                            
                                
                                    <td>37083.33</td>
                                
                            
                        
                            
                                
                                    <td>41056.67</td>
                                
                            
                        
                            
                                
                                    <td>39732.22</td>
                                
                            
                        
                            
                                
                                    <td>41056.67</td>
                                
                            
                        
                            
                                
                                    <td>39732.22</td>
                                
                            
                        
                            
                                
                                    <td>41056.67</td>
                                
                            
                        
                            
                                
                                    <td>41056.67</td>
                                
                            
                        
                            
                                
                                    <td>39732.22</td>
                                
                            
                        
                            
                                
                                    <td>41056.67</td>
                                
                            
                        
                            
                                
                                    <td>39732.22</td>
                                
                            
                        
                            
                                
                                    <td>41056.67</td>
                                
                            
                        
                            
                                
                                    <td>483408.89</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>145942.18</td>
                                
                            
                        
                            
                                
                                    <td>133208.8</td>
                                
                            
                        
                            
                                
                                    <td>146857.18</td>
                                
                            
                        
                            
                                
                                    <td>146260.54</td>
                                
                            
                        
                            
                                
                                    <td>151895.01</td>
                                
                            
                        
                            
                                
                                    <td>152453.04</td>
                                
                            
                        
                            
                                
                                    <td>159725.92</td>
                                
                            
                        
                            
                                
                                    <td>157230.22</td>
                                
                            
                        
                            
                                
                                    <td>156375.91</td>
                                
                            
                        
                            
                                
                                    <td>158164.51</td>
                                
                            
                        
                            
                                
                                    <td>143686.55</td>
                                
                            
                        
                            
                                
                                    <td>146705.84</td>
                                
                            
                        
                            
                                
                                    <td>1798505.71</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_5">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_5", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":980.35,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":865.5500000000001,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":902.4333333333334,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":893.7055555555555,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":828.6777777777778,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":584.375,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":530.3611111111111,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":534.5,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":521.5444444444445,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":655.6777777777778,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":893.4111111111112,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":1040.7305555555556,"color":"#EF1C21"},{"label":"Cooling","label_x":"Jan","value":11593.666666666666,"color":"#0071BD"},{"label":"Cooling","label_x":"Feb","value":12953.611111111111,"color":"#0071BD"},{"label":"Cooling","label_x":"Mar","value":15449.361111111113,"color":"#0071BD"},{"label":"Cooling","label_x":"Apr","value":18831.916666666668,"color":"#0071BD"},{"label":"Cooling","label_x":"May","value":22743.138888888887,"color":"#0071BD"},{"label":"Cooling","label_x":"Jun","value":26523.416666666668,"color":"#0071BD"},{"label":"Cooling","label_x":"Jul","value":29281.666666666668,"color":"#0071BD"},{"label":"Cooling","label_x":"Aug","value":27918.055555555555,"color":"#0071BD"},{"label":"Cooling","label_x":"Sep","value":28771.388888888887,"color":"#0071BD"},{"label":"Cooling","label_x":"Oct","value":25259.027777777777,"color":"#0071BD"},{"label":"Cooling","label_x":"Nov","value":15372.361111111113,"color":"#0071BD"},{"label":"Cooling","label_x":"Dec","value":11714.333333333334,"color":"#0071BD"},{"label":"Interior Lighting","label_x":"Jan","value":61491.666666666664,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Feb","value":55223.61111111111,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Mar","value":60590.27777777778,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Apr","value":59566.11111111112,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"May","value":60344.44444444445,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jun","value":59566.11111111112,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jul","value":61737.5,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Aug","value":60344.44444444445,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Sep","value":59566.11111111112,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Oct","value":61491.666666666664,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Nov","value":58419.166666666664,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Dec","value":61737.5,"color":"#F7DF10"},{"label":"Exterior Lighting","label_x":"Jan","value":11807.638888888889,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Feb","value":10007.555555555557,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Mar","value":10123.388888888889,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Apr","value":8817.861111111111,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"May","value":8265.361111111111,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Jun","value":7628.194444444444,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Jul","value":8029.194444444444,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Aug","value":8719.833333333334,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Sep","value":9365.916666666666,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Oct","value":10689.277777777777,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Nov","value":11206.138888888889,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Dec","value":12066.083333333334,"color":"#DEC310"},{"label":"Interior Equipment","label_x":"Jan","value":19012.194444444445,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Feb","value":17075.138888888887,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Mar","value":18735.055555555555,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Apr","value":18418.722222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"May","value":18656.722222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jun","value":18418.722222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jul","value":19090.527777777777,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Aug","value":18656.722222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Sep","value":18418.722222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Oct","value":19012.194444444445,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Nov","value":18063.25,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Dec","value":19090.527777777777,"color":"#4A4D4A"},{"label":"Fans","label_x":"Jan","value":41056.666666666664,"color":"#FF79AD"},{"label":"Fans","label_x":"Feb","value":37083.333333333336,"color":"#FF79AD"},{"label":"Fans","label_x":"Mar","value":41056.666666666664,"color":"#FF79AD"},{"label":"Fans","label_x":"Apr","value":39732.222222222226,"color":"#FF79AD"},{"label":"Fans","label_x":"May","value":41056.666666666664,"color":"#FF79AD"},{"label":"Fans","label_x":"Jun","value":39732.222222222226,"color":"#FF79AD"},{"label":"Fans","label_x":"Jul","value":41056.666666666664,"color":"#FF79AD"},{"label":"Fans","label_x":"Aug","value":41056.666666666664,"color":"#FF79AD"},{"label":"Fans","label_x":"Sep","value":39732.222222222226,"color":"#FF79AD"},{"label":"Fans","label_x":"Oct","value":41056.666666666664,"color":"#FF79AD"},{"label":"Fans","label_x":"Nov","value":39732.222222222226,"color":"#FF79AD"},{"label":"Fans","label_x":"Dec","value":41056.666666666664,"color":"#FF79AD"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Electricity Consumption (kWh)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_10 aria-expanded="false" aria-controls=table_10>
                
                
                    Natural Gas Consumption (MBtu) - view table
                    
                
              </button>
              <div class="collapse" id=table_10>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                        
                            <th>Total</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>176.46</td>
                                
                            
                        
                            
                                
                                    <td>115.55</td>
                                
                            
                        
                            
                                
                                    <td>107.99</td>
                                
                            
                        
                            
                                
                                    <td>94.05</td>
                                
                            
                        
                            
                                
                                    <td>65.62</td>
                                
                            
                        
                            
                                
                                    <td>33.75</td>
                                
                            
                        
                            
                                
                                    <td>30.71</td>
                                
                            
                        
                            
                                
                                    <td>29.47</td>
                                
                            
                        
                            
                                
                                    <td>27.93</td>
                                
                            
                        
                            
                                
                                    <td>51.05</td>
                                
                            
                        
                            
                                
                                    <td>113.5</td>
                                
                            
                        
                            
                                
                                    <td>192.33</td>
                                
                            
                        
                            
                                
                                    <td>1038.4</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>176.46</td>
                                
                            
                        
                            
                                
                                    <td>115.55</td>
                                
                            
                        
                            
                                
                                    <td>107.99</td>
                                
                            
                        
                            
                                
                                    <td>94.05</td>
                                
                            
                        
                            
                                
                                    <td>65.62</td>
                                
                            
                        
                            
                                
                                    <td>33.75</td>
                                
                            
                        
                            
                                
                                    <td>30.71</td>
                                
                            
                        
                            
                                
                                    <td>29.47</td>
                                
                            
                        
                            
                                
                                    <td>27.93</td>
                                
                            
                        
                            
                                
                                    <td>51.05</td>
                                
                            
                        
                            
                                
                                    <td>113.5</td>
                                
                            
                        
                            
                                
                                    <td>192.33</td>
                                
                            
                        
                            
                                
                                    <td>1038.4</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_6">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_6", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":176.45511328873025,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":115.54648950315587,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":107.9895436028978,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":94.05037634129796,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":65.62354005057298,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":33.748071167588,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":30.70595733823038,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":29.47246813785463,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":27.93150706364924,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":51.05009357205949,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":113.49730888903848,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":192.330102236858,"color":"#EF1C21"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Natural Gas Consumption (MBtu)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_11 aria-expanded="false" aria-controls=table_11>
                
                
                    Electricity Peak Demand (kW) - view table
                    
                
              </button>
              <div class="collapse" id=table_11>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>60.7919</td>
                                
                            
                        
                            
                                
                                    <td>118.0921</td>
                                
                            
                        
                            
                                
                                    <td>113.4871</td>
                                
                            
                        
                            
                                
                                    <td>178.3438</td>
                                
                            
                        
                            
                                
                                    <td>179.4439</td>
                                
                            
                        
                            
                                
                                    <td>205.9947</td>
                                
                            
                        
                            
                                
                                    <td>187.2311</td>
                                
                            
                        
                            
                                
                                    <td>181.8863</td>
                                
                            
                        
                            
                                
                                    <td>181.6026</td>
                                
                            
                        
                            
                                
                                    <td>181.4586</td>
                                
                            
                        
                            
                                
                                    <td>125.6683</td>
                                
                            
                        
                            
                                
                                    <td>63.4693</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>174.1103</td>
                                
                            
                        
                            
                                
                                    <td>174.1103</td>
                                
                            
                        
                            
                                
                                    <td>174.1103</td>
                                
                            
                        
                            
                                
                                    <td>174.1103</td>
                                
                            
                        
                            
                                
                                    <td>174.1103</td>
                                
                            
                        
                            
                                
                                    <td>174.1103</td>
                                
                            
                        
                            
                                
                                    <td>174.1103</td>
                                
                            
                        
                            
                                
                                    <td>174.1103</td>
                                
                            
                        
                            
                                
                                    <td>174.1103</td>
                                
                            
                        
                            
                                
                                    <td>174.1103</td>
                                
                            
                        
                            
                                
                                    <td>174.1103</td>
                                
                            
                        
                            
                                
                                    <td>174.1103</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>26.7343</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>26.7343</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>54.2259</td>
                                
                            
                        
                            
                                
                                    <td>54.2259</td>
                                
                            
                        
                            
                                
                                    <td>54.2259</td>
                                
                            
                        
                            
                                
                                    <td>54.2259</td>
                                
                            
                        
                            
                                
                                    <td>54.2259</td>
                                
                            
                        
                            
                                
                                    <td>54.2259</td>
                                
                            
                        
                            
                                
                                    <td>54.2259</td>
                                
                            
                        
                            
                                
                                    <td>54.2259</td>
                                
                            
                        
                            
                                
                                    <td>54.2259</td>
                                
                            
                        
                            
                                
                                    <td>54.2259</td>
                                
                            
                        
                            
                                
                                    <td>54.2259</td>
                                
                            
                        
                            
                                
                                    <td>54.2259</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>55.1835</td>
                                
                            
                        
                            
                                
                                    <td>55.1835</td>
                                
                            
                        
                            
                                
                                    <td>55.1835</td>
                                
                            
                        
                            
                                
                                    <td>55.1835</td>
                                
                            
                        
                            
                                
                                    <td>55.1835</td>
                                
                            
                        
                            
                                
                                    <td>55.1835</td>
                                
                            
                        
                            
                                
                                    <td>55.1835</td>
                                
                            
                        
                            
                                
                                    <td>55.1835</td>
                                
                            
                        
                            
                                
                                    <td>55.1835</td>
                                
                            
                        
                            
                                
                                    <td>55.1835</td>
                                
                            
                        
                            
                                
                                    <td>55.1835</td>
                                
                            
                        
                            
                                
                                    <td>55.1835</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>371.05</td>
                                
                            
                        
                            
                                
                                    <td>401.61</td>
                                
                            
                        
                            
                                
                                    <td>397.01</td>
                                
                            
                        
                            
                                
                                    <td>461.86</td>
                                
                            
                        
                            
                                
                                    <td>462.96</td>
                                
                            
                        
                            
                                
                                    <td>489.51</td>
                                
                            
                        
                            
                                
                                    <td>470.75</td>
                                
                            
                        
                            
                                
                                    <td>465.41</td>
                                
                            
                        
                            
                                
                                    <td>465.12</td>
                                
                            
                        
                            
                                
                                    <td>464.98</td>
                                
                            
                        
                            
                                
                                    <td>409.19</td>
                                
                            
                        
                            
                                
                                    <td>373.72</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_7">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_7", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":0.0,"color":"#EF1C21"},{"label":"Cooling","label_x":"Jan","value":60.79185,"color":"#0071BD"},{"label":"Cooling","label_x":"Feb","value":118.09214,"color":"#0071BD"},{"label":"Cooling","label_x":"Mar","value":113.48705000000001,"color":"#0071BD"},{"label":"Cooling","label_x":"Apr","value":178.3438,"color":"#0071BD"},{"label":"Cooling","label_x":"May","value":179.44385,"color":"#0071BD"},{"label":"Cooling","label_x":"Jun","value":205.99474,"color":"#0071BD"},{"label":"Cooling","label_x":"Jul","value":187.23109,"color":"#0071BD"},{"label":"Cooling","label_x":"Aug","value":181.88628,"color":"#0071BD"},{"label":"Cooling","label_x":"Sep","value":181.60263,"color":"#0071BD"},{"label":"Cooling","label_x":"Oct","value":181.45857,"color":"#0071BD"},{"label":"Cooling","label_x":"Nov","value":125.66826,"color":"#0071BD"},{"label":"Cooling","label_x":"Dec","value":63.46925,"color":"#0071BD"},{"label":"Interior Lighting","label_x":"Jan","value":174.11026999999999,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Feb","value":174.11026999999999,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Mar","value":174.11026999999999,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Apr","value":174.11026999999999,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"May","value":174.11026999999999,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jun","value":174.11026999999999,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jul","value":174.11026999999999,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Aug","value":174.11026999999999,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Sep","value":174.11026999999999,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Oct","value":174.11026999999999,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Nov","value":174.11026999999999,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Dec","value":174.11026999999999,"color":"#F7DF10"},{"label":"Exterior Lighting","label_x":"Jan","value":26.73431,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Feb","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Mar","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Apr","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"May","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Jun","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Jul","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Aug","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Sep","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Oct","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Nov","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Dec","value":26.73431,"color":"#DEC310"},{"label":"Interior Equipment","label_x":"Jan","value":54.2259,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Feb","value":54.2259,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Mar","value":54.2259,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Apr","value":54.2259,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"May","value":54.2259,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jun","value":54.2259,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jul","value":54.2259,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Aug","value":54.2259,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Sep","value":54.2259,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Oct","value":54.2259,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Nov","value":54.2259,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Dec","value":54.2259,"color":"#4A4D4A"},{"label":"Fans","label_x":"Jan","value":55.18352,"color":"#FF79AD"},{"label":"Fans","label_x":"Feb","value":55.18352,"color":"#FF79AD"},{"label":"Fans","label_x":"Mar","value":55.18352,"color":"#FF79AD"},{"label":"Fans","label_x":"Apr","value":55.18352,"color":"#FF79AD"},{"label":"Fans","label_x":"May","value":55.18352,"color":"#FF79AD"},{"label":"Fans","label_x":"Jun","value":55.18352,"color":"#FF79AD"},{"label":"Fans","label_x":"Jul","value":55.18352,"color":"#FF79AD"},{"label":"Fans","label_x":"Aug","value":55.18352,"color":"#FF79AD"},{"label":"Fans","label_x":"Sep","value":55.18352,"color":"#FF79AD"},{"label":"Fans","label_x":"Oct","value":55.18352,"color":"#FF79AD"},{"label":"Fans","label_x":"Nov","value":55.18352,"color":"#FF79AD"},{"label":"Fans","label_x":"Dec","value":55.18352,"color":"#FF79AD"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Electricity Peak Demand (kW)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_12 aria-expanded="false" aria-controls=table_12>
                
                
                    Natural Gas Peak Demand (kBtu/hr) - view table
                    
                
              </button>
              <div class="collapse" id=table_12>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>2425.0349</td>
                                
                            
                        
                            
                                
                                    <td>2319.2635</td>
                                
                            
                        
                            
                                
                                    <td>2275.5756</td>
                                
                            
                        
                            
                                
                                    <td>2232.4991</td>
                                
                            
                        
                            
                                
                                    <td>1997.4713</td>
                                
                            
                        
                            
                                
                                    <td>1922.5197</td>
                                
                            
                        
                            
                                
                                    <td>1919.3274</td>
                                
                            
                        
                            
                                
                                    <td>1919.2294</td>
                                
                            
                        
                            
                                
                                    <td>2013.1191</td>
                                
                            
                        
                            
                                
                                    <td>2088.4793</td>
                                
                            
                        
                            
                                
                                    <td>2395.7562</td>
                                
                            
                        
                            
                                
                                    <td>2529.2804</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>2425.03</td>
                                
                            
                        
                            
                                
                                    <td>2319.26</td>
                                
                            
                        
                            
                                
                                    <td>2275.58</td>
                                
                            
                        
                            
                                
                                    <td>2232.5</td>
                                
                            
                        
                            
                                
                                    <td>1997.47</td>
                                
                            
                        
                            
                                
                                    <td>1922.52</td>
                                
                            
                        
                            
                                
                                    <td>1919.33</td>
                                
                            
                        
                            
                                
                                    <td>1919.23</td>
                                
                            
                        
                            
                                
                                    <td>2013.12</td>
                                
                            
                        
                            
                                
                                    <td>2088.48</td>
                                
                            
                        
                            
                                
                                    <td>2395.76</td>
                                
                            
                        
                            
                                
                                    <td>2529.28</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_8">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_8", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":2425.0349226976073,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":2319.26347967601,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":2275.5756124550107,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":2232.4990645290036,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":1997.4713289032288,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":1922.5197139686952,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":1919.3274166209897,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":1919.2293516704535,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":2013.1191033400062,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":2088.479322235107,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":2395.756154257728,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":2529.2803877380384,"color":"#EF1C21"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Natural Gas Peak Demand (kBtu/hr)');
                    </script>
                  </div>

              

          

      

          
          <h2 id="Utility_Bills_Rates">Utility Bills/Rates</h2>

          
              <h5><i>No Data to Show for Utility Bills/Rates</i></h5>
          

          

      

          
          <h2 id="Envelope">Envelope</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_13 aria-expanded="false" aria-controls=table_13>
                
                
                    Base Surface Constructions
                    
                
              </button>
              <div class="in" id=table_13>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Construction</th>
                        
                    
                        
                            <th>Net Area (ft^2)</th>
                        
                    
                        
                            <th>Surface Count</th>
                        
                    
                        
                            <th>R Value (ft^2*h*R/Btu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Metal framed wallsW3_R11.36</td>
                                
                            
                        
                            
                                
                                    <td>19,757</td>
                                
                            
                        
                            
                                
                                    <td>18</td>
                                
                            
                        
                            
                                
                                    <td>17.42</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Metal roofR4_R20.28</td>
                                
                            
                        
                            
                                
                                    <td>69,452</td>
                                
                            
                        
                            
                                
                                    <td>18</td>
                                
                            
                        
                            
                                
                                    <td>16.16</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_14 aria-expanded="false" aria-controls=table_14>
                
                
                    Sub Surface Constructions
                    
                
              </button>
              <div class="in" id=table_14>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Construction</th>
                        
                    
                        
                            <th>Area (ft^2)</th>
                        
                    
                        
                            <th>Surface Count</th>
                        
                    
                        
                            <th>U-Factor (Btu/ft^2*h*R)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Window8</td>
                                
                            
                        
                            
                                
                                    <td>1,487</td>
                                
                            
                        
                            
                                
                                    <td>18</td>
                                
                            
                        
                            
                                
                                    <td>0.7700</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_15 aria-expanded="false" aria-controls=table_15>
                
                
                    WWR & Skylight Ratio
                    
                
              </button>
              <div class="in" id=table_15>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Total (%)</th>
                        
                    
                        
                            <th>North (%)</th>
                        
                    
                        
                            <th>East (%)</th>
                        
                    
                        
                            <th>South (%)</th>
                        
                    
                        
                            <th>West (%)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Gross Window-Wall Ratio</td>
                                
                            
                        
                            
                                
                                    <td>7.0</td>
                                
                            
                        
                            
                                
                                    <td>7.0</td>
                                
                            
                        
                            
                                
                                    <td>7.0</td>
                                
                            
                        
                            
                                
                                    <td>7.0</td>
                                
                            
                        
                            
                                
                                    <td>7.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Gross Window-Wall Ratio (Conditioned)</td>
                                
                            
                        
                            
                                
                                    <td>7.0</td>
                                
                            
                        
                            
                                
                                    <td>7.0</td>
                                
                            
                        
                            
                                
                                    <td>7.0</td>
                                
                            
                        
                            
                                
                                    <td>7.0</td>
                                
                            
                        
                            
                                
                                    <td>7.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Skylight-Roof Ratio</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Space_Type_Breakdown">Space Type Breakdown</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_16 aria-expanded="false" aria-controls=table_16>
                
                
                    Space Type Breakdown - view table
                    
                
              </button>
              <div class="collapse" id=table_16>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Space Type Name</th>
                        
                    
                        
                            <th>Floor Area (ft^2)</th>
                        
                    
                        
                            <th>Standards Building Type</th>
                        
                    
                        
                            <th>Standards Space Type</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Back_Space - CEC T24 2001</td>
                                
                            
                        
                            
                                
                                    <td>11,501</td>
                                
                            
                        
                            
                                
                                    <td>Retail</td>
                                
                            
                        
                            
                                
                                    <td>Back_Space</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Entry - CEC T24 2001</td>
                                
                            
                        
                            
                                
                                    <td>361</td>
                                
                            
                        
                            
                                
                                    <td>Retail</td>
                                
                            
                        
                            
                                
                                    <td>Entry</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Point_of_Sale - CEC T24 2001</td>
                                
                            
                        
                            
                                
                                    <td>4,563</td>
                                
                            
                        
                            
                                
                                    <td>Retail</td>
                                
                            
                        
                            
                                
                                    <td>Point_of_Sale</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Retail - CEC T24 2001</td>
                                
                            
                        
                            
                                
                                    <td>53,027</td>
                                
                            
                        
                            
                                
                                    <td>Retail</td>
                                
                            
                        
                            
                                
                                    <td>Retail</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_9">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_9", 500, 240);
                          var data = [{"label":"Retail Back_Space - CEC T24 2001","value":11501.251199999972,"color":"rgb(120,149,230)"},{"label":"Retail Entry - CEC T24 2001","value":361.1504000000141,"color":"rgb(169,31,31)"},{"label":"Retail Point_of_Sale - CEC T24 2001","value":4562.9964000000255,"color":"rgb(171,222,78)"},{"label":"Retail Retail - CEC T24 2001","value":53026.601999999926,"color":"rgb(171,222,78)"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Retail Back_Space - CEC T24 2001', 'rgb(120,149,230)', 'white', 1);
                        
                        
                        myChart.assignColor('Retail Entry - CEC T24 2001', 'rgb(169,31,31)', 'white', 1);
                        
                        
                        myChart.assignColor('Retail Point_of_Sale - CEC T24 2001', 'rgb(171,222,78)', 'white', 1);
                        
                        
                        myChart.assignColor('Retail Retail - CEC T24 2001', 'rgb(171,222,78)', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          

      

          
          <h2 id="Space_Type_Summary">Space Type Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_17 aria-expanded="false" aria-controls=table_17>
                
                
                    Retail Back_Space - CEC T24 2001<br>(6 spaces and 6 thermal zones)
                    
                
              </button>
              <div class="in" id=table_17>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Back_Space People Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0030</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Back_Space Elec Equip Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.2000</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Back_Space Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.8800</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Back_Space Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.2200</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Back_Space Ventilation (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>15.0000</td>
                                
                            
                        
                            
                                
                                    <td>cfm/person</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Back_Space Ventilation (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>0.1500</td>
                                
                            
                        
                            
                                
                                    <td>cfm/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_18 aria-expanded="false" aria-controls=table_18>
                
                
                    Retail Entry - CEC T24 2001<br>(3 spaces and 3 thermal zones)
                    
                
              </button>
              <div class="in" id=table_18>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Entry People Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0330</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Entry Elec Equip Definition</td>
                                
                            
                        
                            
                                
                                    <td>1.0000</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Entry Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>3.3600</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Entry Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.2200</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Entry Ventilation (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>15.0000</td>
                                
                            
                        
                            
                                
                                    <td>cfm/person</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Entry Ventilation (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>0.3000</td>
                                
                            
                        
                            
                                
                                    <td>cfm/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_19 aria-expanded="false" aria-controls=table_19>
                
                
                    Retail Point_of_Sale - CEC T24 2001<br>(3 spaces and 3 thermal zones)
                    
                
              </button>
              <div class="in" id=table_19>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Point_of_Sale People Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0330</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Point_of_Sale Elec Equip Definition</td>
                                
                            
                        
                            
                                
                                    <td>1.0000</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Point_of_Sale Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>3.3600</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Point_of_Sale Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.2200</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Point_of_Sale Ventilation (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>15.0000</td>
                                
                            
                        
                            
                                
                                    <td>cfm/person</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Point_of_Sale Ventilation (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>0.3000</td>
                                
                            
                        
                            
                                
                                    <td>cfm/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_20 aria-expanded="false" aria-controls=table_20>
                
                
                    Retail Retail - CEC T24 2001<br>(6 spaces and 6 thermal zones)
                    
                
              </button>
              <div class="in" id=table_20>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Retail People Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0330</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Retail Elec Equip Definition</td>
                                
                            
                        
                            
                                
                                    <td>1.0000</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Retail Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>3.3600</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Retail Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.2200</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Retail Ventilation (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>0.2000</td>
                                
                            
                        
                            
                                
                                    <td>cfm/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Interior_Lighting_Summary">Interior Lighting Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_21 aria-expanded="false" aria-controls=table_21>
                
                
                    Interior Lighting Summary
                    
                
              </button>
              <div class="in" id=table_21>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>Lighting Power Density (W/ft^2)</th>
                        
                    
                        
                            <th>Total Power (W)</th>
                        
                    
                        
                            <th>Schedule Name</th>
                        
                    
                        
                            <th>Scheduled Hours/Week (hr)</th>
                        
                    
                        
                            <th>Actual Load Hours/Week (hr)</th>
                        
                    
                        
                            <th>Return Air Fraction</th>
                        
                    
                        
                            <th>Annual Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE A  - STORY GROUND RETAIL BACK_SPACE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>0.88</td>
                                
                            
                        
                            
                                
                                    <td>453.75</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>1594.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE A END_B - STORY GROUND RETAIL BACK_SPACE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>0.88</td>
                                
                            
                        
                            
                                
                                    <td>198.0</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>697.22</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE B  - STORY GROUND RETAIL BACK_SPACE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>0.88</td>
                                
                            
                        
                            
                                
                                    <td>6138.84</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>21580.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE B END_B - STORY GROUND RETAIL BACK_SPACE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>0.88</td>
                                
                            
                        
                            
                                
                                    <td>2678.76</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>9416.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE C  - STORY GROUND RETAIL BACK_SPACE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>0.88</td>
                                
                            
                        
                            
                                
                                    <td>453.75</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>1594.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE C END_B - STORY GROUND RETAIL BACK_SPACE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>0.88</td>
                                
                            
                        
                            
                                
                                    <td>198.0</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>697.22</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY A  - STORY GROUND RETAIL ENTRY LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>3.36</td>
                                
                            
                        
                            
                                
                                    <td>78.14</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>275.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY B  - STORY GROUND RETAIL ENTRY LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>3.36</td>
                                
                            
                        
                            
                                
                                    <td>1057.18</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>3716.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY C  - STORY GROUND RETAIL ENTRY LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>3.36</td>
                                
                            
                        
                            
                                
                                    <td>78.14</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>275.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE A  - STORY GROUND RETAIL POINT_OF_SALE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>3.36</td>
                                
                            
                        
                            
                                
                                    <td>987.29</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>3469.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE B  - STORY GROUND RETAIL POINT_OF_SALE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>3.36</td>
                                
                            
                        
                            
                                
                                    <td>13357.09</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>46955.55</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE C  - STORY GROUND RETAIL POINT_OF_SALE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>3.36</td>
                                
                            
                        
                            
                                
                                    <td>987.29</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>3469.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL A  - STORY GROUND RETAIL RETAIL LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>3.36</td>
                                
                            
                        
                            
                                
                                    <td>10717.26</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>37675.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL A END_A - STORY GROUND RETAIL RETAIL LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>3.36</td>
                                
                            
                        
                            
                                
                                    <td>756.0</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>2658.33</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL B  - STORY GROUND RETAIL RETAIL LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>3.36</td>
                                
                            
                        
                            
                                
                                    <td>144994.86</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>509713.88</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL B END_A - STORY GROUND RETAIL RETAIL LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>3.36</td>
                                
                            
                        
                            
                                
                                    <td>10228.0</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>35955.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL C  - STORY GROUND RETAIL RETAIL LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>3.36</td>
                                
                            
                        
                            
                                
                                    <td>10717.26</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>37675.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL C END_A - STORY GROUND RETAIL RETAIL LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>3.36</td>
                                
                            
                        
                            
                                
                                    <td>756.0</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>2658.33</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Plug_Loads_Summary">Plug Loads Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_22 aria-expanded="false" aria-controls=table_22>
                
                
                    Electric Plug Load Consumption
                    
                
              </button>
              <div class="in" id=table_22>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Electricity Annual Value (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>380.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>166.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>5155.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>2250.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>380.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>166.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL ENTRY A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>86.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL ENTRY B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>1163.89</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL ENTRY C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>86.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>1086.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>14688.89</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>1086.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL RETAIL A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>11786.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>830.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL RETAIL B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>159466.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>11250.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL RETAIL C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>11786.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>830.56</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Exterior_Lighting">Exterior Lighting</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_23 aria-expanded="false" aria-controls=table_23>
                
                
                    Exterior Lighting
                    
                
              </button>
              <div class="in" id=table_23>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Total Power (W)</th>
                        
                    
                        
                            <th>Annual Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting Total</td>
                                
                            
                        
                            
                                
                                    <td>26,734.31</td>
                                
                            
                        
                            
                                
                                    <td>2,102,830.56</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Water_Use_Equipment">Water Use Equipment</h2>

          
              <h5><i>No Data to Show for Water Use Equipment</i></h5>
          

          

      

          
          <h2 id="HVAC_Load_Profiles">HVAC Load Profiles</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_24 aria-expanded="false" aria-controls=table_24>
                
                
                    Monthly Load Profiles - view table
                    
                
              </button>
              <div class="collapse" id=table_24>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Average Outdoor Air Dry Bulb (F)</td>
                                
                            
                        
                            
                                
                                    <td>50.4</td>
                                
                            
                        
                            
                                
                                    <td>53.2</td>
                                
                            
                        
                            
                                
                                    <td>54.6</td>
                                
                            
                        
                            
                                
                                    <td>56.0</td>
                                
                            
                        
                            
                                
                                    <td>58.3</td>
                                
                            
                        
                            
                                
                                    <td>61.3</td>
                                
                            
                        
                            
                                
                                    <td>62.4</td>
                                
                            
                        
                            
                                
                                    <td>62.5</td>
                                
                            
                        
                            
                                
                                    <td>64.0</td>
                                
                            
                        
                            
                                
                                    <td>61.3</td>
                                
                            
                        
                            
                                
                                    <td>55.1</td>
                                
                            
                        
                            
                                
                                    <td>50.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling Load (MBtu)</td>
                                
                            
                        
                            
                                
                                    <td>39.56</td>
                                
                            
                        
                            
                                
                                    <td>44.2</td>
                                
                            
                        
                            
                                
                                    <td>52.72</td>
                                
                            
                        
                            
                                
                                    <td>64.26</td>
                                
                            
                        
                            
                                
                                    <td>77.6</td>
                                
                            
                        
                            
                                
                                    <td>90.5</td>
                                
                            
                        
                            
                                
                                    <td>99.91</td>
                                
                            
                        
                            
                                
                                    <td>95.26</td>
                                
                            
                        
                            
                                
                                    <td>98.17</td>
                                
                            
                        
                            
                                
                                    <td>86.19</td>
                                
                            
                        
                            
                                
                                    <td>52.45</td>
                                
                            
                        
                            
                                
                                    <td>39.97</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating Load (MBtu)</td>
                                
                            
                        
                            
                                
                                    <td>179.8</td>
                                
                            
                        
                            
                                
                                    <td>118.5</td>
                                
                            
                        
                            
                                
                                    <td>111.07</td>
                                
                            
                        
                            
                                
                                    <td>97.1</td>
                                
                            
                        
                            
                                
                                    <td>68.45</td>
                                
                            
                        
                            
                                
                                    <td>35.74</td>
                                
                            
                        
                            
                                
                                    <td>32.52</td>
                                
                            
                        
                            
                                
                                    <td>31.3</td>
                                
                            
                        
                            
                                
                                    <td>29.71</td>
                                
                            
                        
                            
                                
                                    <td>53.29</td>
                                
                            
                        
                            
                                
                                    <td>116.55</td>
                                
                            
                        
                            
                                
                                    <td>195.88</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_10">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_10", 1150, 400);
                        var data = [{"label":"Outdoor Temp","label_x":"Jan","value2":50.37465725806441,"color":"green"},{"label":"Outdoor Temp","label_x":"Feb","value2":53.24448660714275,"color":"green"},{"label":"Outdoor Temp","label_x":"Mar","value2":54.59336693548378,"color":"green"},{"label":"Outdoor Temp","label_x":"Apr","value2":55.95514583333329,"color":"green"},{"label":"Outdoor Temp","label_x":"May","value2":58.286633064516,"color":"green"},{"label":"Outdoor Temp","label_x":"Jun","value2":61.344416666666575,"color":"green"},{"label":"Outdoor Temp","label_x":"Jul","value2":62.381108870967694,"color":"green"},{"label":"Outdoor Temp","label_x":"Aug","value2":62.536471774193444,"color":"green"},{"label":"Outdoor Temp","label_x":"Sep","value2":64.01008333333326,"color":"green"},{"label":"Outdoor Temp","label_x":"Oct","value2":61.27258064516117,"color":"green"},{"label":"Outdoor Temp","label_x":"Nov","value2":55.14664583333331,"color":"green"},{"label":"Outdoor Temp","label_x":"Dec","value2":50.04620967741925,"color":"green"},{"label":"Cooling Load","label_x":"Jan","value":39.559232713940986,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Feb","value":44.19955577157092,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Mar","value":52.71540825244998,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Apr","value":64.25716688992931,"color":"#0071BD"},{"label":"Cooling Load","label_x":"May","value":77.60281107078895,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Jun","value":90.50165426113287,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Jul","value":99.91319392070803,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Aug","value":95.26035967708994,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Sep","value":98.17205387069245,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Oct","value":86.18738029289072,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Nov","value":52.45267334669913,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Dec","value":39.97096447100509,"color":"#0071BD"},{"label":"Heating Load","label_x":"Jan","value":179.80020633876723,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Feb","value":118.49986869370976,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Mar","value":111.06877395068689,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Apr","value":97.0998262751668,"color":"#EF1C21"},{"label":"Heating Load","label_x":"May","value":68.45110599657649,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Jun","value":35.742041434447145,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Jul","value":32.51562456604459,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Aug","value":31.296257840761516,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Sep","value":29.71109057606471,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Oct","value":53.287359015531855,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Nov","value":116.5457541367598,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Dec","value":195.8812222943375,"color":"#EF1C21"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", ["label_x", "label"]);
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var y2 = myChart.addMeasureAxis("y", "value2");
                        var left = myChart.addSeries("label", dimple.plot.bar, [x, y]);
                        var right = myChart.addSeries("label", dimple.plot.line, [x, y2]);
                        right.lineMarkers = false;
                        right.interpolation = "linear";
                        myChart.addLegend(950, 200, 125, 300, "left");
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Cooling/Heating Load (MBtu)');
                        y2.titleShape.text('Average Outdoor Air Dry Bulb (F)');
                    </script>
                  </div>
              

          

      

          
          <h2 id="Zone_Conditions">Zone Conditions</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_25 aria-expanded="false" aria-controls=table_25>
                
                
                    Temperature (Table values represent hours spent in each temperature range)
                    
                
              </button>
              <div class="in" id=table_25>
                <div class="well">
                  
                      <table class="table table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>Unmet Htg (hr)</th>
                        
                    
                        
                            <th>Unmet Htg - Occ (hr)</th>
