
OS:Version,
  {4ef48f4f-e805-460b-9e71-b854fc76ba93}, !- Handle
  2.1.0;                                  !- Version Identifier

OS:Facility,
  {82b67a6c-8838-481f-88d4-bade2616a729}; !- Handle

OS:SimulationControl,
  {6b4a4919-81ae-464d-af76-7debb1a58705}; !- Handle

OS:Sizing:Parameters,
  {2b06d10e-420e-4d2e-b123-0fb947f2ee60}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {e6906599-464e-441f-a8bb-330a67a65e62}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {eae0e456-2492-46eb-8999-0e21ef142b20}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {6568e3c1-01ad-4c64-b52b-7c52de58cf49}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {ec771f32-8b83-421f-9376-ac7382ea5250}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {a249f271-ddb0-44d8-9529-743fe85b2aca}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {d4d71ad9-2af5-4905-b48c-835a31f06243}, !- Handle
  Climate Zone 3,                         !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  CTZRV2,                                 !- Data Source
  724930,                                 !- WMO Number
  37.7,                                   !- Latitude {deg}
  -122.2,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  2,                                      !- Elevation {m}
  file:///D:/Sites/OpenStudio-measures/NREL_integration_testing/weather/CZ03RV2.epw, !- Url
  ;                                       !- Checksum

OS:Site,
  {eebd9bb5-06a0-464a-a84a-6118cdb4349d}, !- Handle
  Climate Zone 3_CA_USA,                  !- Name
  37.7,                                   !- Latitude {deg}
  -122.2,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  2,                                      !- Elevation {m}
  ;                                       !- Terrain

OS:ClimateZones,
  {89a7d039-0905-487c-b944-808d67e8058a}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  CEC3;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {e8140554-5635-45b7-a251-d0b85aa79581}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  14.1416666666667,                       !- Annual Average Outdoor Air Temperature {C}
  7.8;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {4e7eec52-b8af-4ada-9e87-ff382c025165}, !- Handle
  Climate Zone 3 Ann Htg 99.6% Condns DB, !- Name
  2.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  2.9,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {7e9addb2-98d7-4880-9820-1e544f3b0e49}, !- Handle
  Climate Zone 3 Ann Clg .4% Condns DB=>MWB, !- Name
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  18.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.367,                                  !- ASHRAE Taub {dimensionless}
  2.428;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {535e3387-6207-4f76-88a1-6a6f0107728e}, !- Handle
  Climate Zone 3 Ann Clg .4% Condns WB=>MDB, !- Name
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  19.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.367,                                  !- ASHRAE Taub {dimensionless}
  2.428;                                  !- ASHRAE Taud {dimensionless}

OS:SpaceType,
  {1d7e3ab5-c2ec-470b-9910-f5154eb9fb3c}, !- Handle
  Retail Back_Space - CEC T24 2001,       !- Name
  ,                                       !- Default Construction Set Name
  {e9a9d11b-72e3-41d2-b8d2-c5a163e4d30a}, !- Default Schedule Set Name
  {8e18f69c-9b03-429f-8f78-0bc45cb56f85}, !- Group Rendering Name
  {158981ff-ce12-48bb-b44b-e543253cf476}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {8e18f69c-9b03-429f-8f78-0bc45cb56f85}, !- Handle
  Rendering Color 1,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {1a619db2-0a46-4f3f-abac-f4ab4bc9317e}, !- Handle
  Retail Entry - CEC T24 2001,            !- Name
  ,                                       !- Default Construction Set Name
  {71a5525e-da02-42cf-b80a-6b7052c9534f}, !- Default Schedule Set Name
  {36eb4e92-5043-41d8-b959-b762748406b2}, !- Group Rendering Name
  {c6d5f3e2-454b-4d68-97cb-caf8aaf8805b}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {36eb4e92-5043-41d8-b959-b762748406b2}, !- Handle
  Rendering Color 2,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {12a5ce9b-43a0-4e88-b64b-459320ac3d34}, !- Handle
  Retail Point_of_Sale - CEC T24 2001,    !- Name
  ,                                       !- Default Construction Set Name
  {ddbfb542-3006-4afa-9165-fd7482f7b73c}, !- Default Schedule Set Name
  {21cbc38a-b480-4166-896d-78c583eeaa46}, !- Group Rendering Name
  {c64c1e79-7d92-4454-a3ad-92272445c389}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {21cbc38a-b480-4166-896d-78c583eeaa46}, !- Handle
  Rendering Color 3,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {db8fcd5c-f434-479b-be79-44c26678831c}, !- Handle
  Retail Retail - CEC T24 2001,           !- Name
  ,                                       !- Default Construction Set Name
  {e1e38d1a-0ac4-498e-b99b-0743a5772bc3}, !- Default Schedule Set Name
  {e8de2121-85d5-4d53-beea-7ec71070b115}, !- Group Rendering Name
  {3d5ebd47-c8a6-474a-b7fc-f3fbb0a01202}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {e8de2121-85d5-4d53-beea-7ec71070b115}, !- Handle
  Rendering Color 4,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:Building,
  {4014d11d-9e15-4f3d-b2a8-ed2a10b9b92d}, !- Handle
  CEC T24 2001|RetailStandalone,          !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {fa708a0f-9f7b-49df-bade-985377516f6d}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  Retail;                                 !- Standards Building Type

OS:BuildingStory,
  {07196ac1-8fe9-46fb-9444-1316cc093e07}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {1e27a303-1228-4f97-9ebd-5163e75c56d0}, !- Handle
  Retail Retail A end_a - Story Ground,   !- Name
  {db8fcd5c-f434-479b-be79-44c26678831c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.4393730029982,                      !- X Origin {m}
  -35.4995101585923,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {07196ac1-8fe9-46fb-9444-1316cc093e07}, !- Building Story Name
  {0baab997-d23a-4c61-87c1-94db77720953}; !- Thermal Zone Name

OS:Surface,
  {3aff8d24-6057-4839-857e-721da98c1202}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e27a303-1228-4f97-9ebd-5163e75c56d0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 2.8421709430404e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31b32c80-5384-4140-b7b8-3b0c868a968e}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e27a303-1228-4f97-9ebd-5163e75c56d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72e36702-d3f5-440e-937e-640860992c93}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e27a303-1228-4f97-9ebd-5163e75c56d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38564935-e423-48ee-a987-234e71b726f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ad2596c-ce6b-475e-9ef9-b3240b714d2d}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e27a303-1228-4f97-9ebd-5163e75c56d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0169128-31c4-42a7-b452-05b90cdd9346}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0f42301-4fc5-41ef-b1d7-89c8742f827d}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e27a303-1228-4f97-9ebd-5163e75c56d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa73cd9b-1402-477a-9e86-e5143356870a}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e27a303-1228-4f97-9ebd-5163e75c56d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0baab997-d23a-4c61-87c1-94db77720953}, !- Handle
  Zone Retail Retail A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cac5a552-9194-4348-9266-1273b6a5d213}, !- Zone Air Inlet Port List
  {f1ba1d14-6279-4d29-ac25-d89608dc1c15}, !- Zone Air Exhaust Port List
  {35a61fb2-cb9a-40ca-a22d-1d3113adc493}, !- Zone Air Node Name
  {b9b47504-1a07-4c41-b8d2-7770db0d4083}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {72d4e9dd-ab41-4859-be57-0d910e0aea3e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68de4044-4c68-490f-bffa-5885c9c6059f}, !- Handle
  Node 1,                                 !- Name
  {35a61fb2-cb9a-40ca-a22d-1d3113adc493}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35a61fb2-cb9a-40ca-a22d-1d3113adc493}, !- Handle
  {572357a1-8854-4d0b-bfeb-2dbe95545d94}, !- Name
  {0baab997-d23a-4c61-87c1-94db77720953}, !- Source Object
  11,                                     !- Outlet Port
  {68de4044-4c68-490f-bffa-5885c9c6059f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cac5a552-9194-4348-9266-1273b6a5d213}, !- Handle
  Port List 1,                            !- Name
  {0baab997-d23a-4c61-87c1-94db77720953}, !- HVAC Component
  {d43e9b7a-c2bf-4871-9faf-032c7eaf575f}; !- Port 1

OS:PortList,
  {f1ba1d14-6279-4d29-ac25-d89608dc1c15}, !- Handle
  Port List 2,                            !- Name
  {0baab997-d23a-4c61-87c1-94db77720953}; !- HVAC Component

OS:Sizing:Zone,
  {2a3417b5-2697-43f2-bc8a-e35b16aaf69b}, !- Handle
  {0baab997-d23a-4c61-87c1-94db77720953}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7c620fce-1761-4fe6-a7d6-dae01f5519a7}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {0baab997-d23a-4c61-87c1-94db77720953}, !- Thermal Zone
  {ae37e178-2c78-4b82-ade5-f115a746193b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {ec2fffce-9038-4dca-9998-68f4de053af3}, !- Handle
  Retail Retail B end_a - Story Ground,   !- Name
  {db8fcd5c-f434-479b-be79-44c26678831c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.4393730029982,                      !- X Origin {m}
  -30.9275101585923,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {07196ac1-8fe9-46fb-9444-1316cc093e07}, !- Building Story Name
  {a71f9210-715b-4477-90a3-bb44ff3f0d0d}; !- Thermal Zone Name

OS:Surface,
  {2c59b48a-6ea5-4f6e-ad02-5feae1572e9e}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ec2fffce-9038-4dca-9998-68f4de053af3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 61.8550203171846, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5a2a5f1-0318-45e1-b0ab-cc85d14ac143}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec2fffce-9038-4dca-9998-68f4de053af3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 61.8550203171846, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69212b44-2866-4dd5-8aaf-1d5192e30fd5}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec2fffce-9038-4dca-9998-68f4de053af3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28c6056f-e8d1-4d78-a76d-1a25bedacf30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 61.8550203171846, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 61.8550203171846, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 61.8550203171846, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b334b9bd-f14a-4b00-b833-a9bd0c65e19c}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec2fffce-9038-4dca-9998-68f4de053af3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fb8a2ee-211d-4b96-b844-b076ead15c07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 61.8550203171846, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 61.8550203171846, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38564935-e423-48ee-a987-234e71b726f3}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec2fffce-9038-4dca-9998-68f4de053af3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72e36702-d3f5-440e-937e-640860992c93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bfb61a2-8db6-4347-af41-889f40ab3eb2}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ec2fffce-9038-4dca-9998-68f4de053af3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 61.8550203171846, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 61.8550203171846, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a71f9210-715b-4477-90a3-bb44ff3f0d0d}, !- Handle
  Zone Retail Retail B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44b8db30-3458-4760-8737-cac115652525}, !- Zone Air Inlet Port List
  {f29f5d86-d976-47ca-9ef1-33fa676fadec}, !- Zone Air Exhaust Port List
  {2c5d4427-3d4f-4dfe-9304-55ba58ddb880}, !- Zone Air Node Name
  {98d843fb-260e-4a8d-8343-ed4b44d7d52b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {27068f1d-0cee-4367-8860-be7e7567e3a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9bfe6012-c3ca-4e03-82d4-79fc9073d9e0}, !- Handle
  Node 2,                                 !- Name
  {2c5d4427-3d4f-4dfe-9304-55ba58ddb880}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c5d4427-3d4f-4dfe-9304-55ba58ddb880}, !- Handle
  {8cd4edf0-f5a6-4c60-8646-cdecafe19a0b}, !- Name
  {a71f9210-715b-4477-90a3-bb44ff3f0d0d}, !- Source Object
  11,                                     !- Outlet Port
  {9bfe6012-c3ca-4e03-82d4-79fc9073d9e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44b8db30-3458-4760-8737-cac115652525}, !- Handle
  Port List 3,                            !- Name
  {a71f9210-715b-4477-90a3-bb44ff3f0d0d}, !- HVAC Component
  {03301291-f1b6-47ac-8b20-410725cb6e1c}; !- Port 1

OS:PortList,
  {f29f5d86-d976-47ca-9ef1-33fa676fadec}, !- Handle
  Port List 4,                            !- Name
  {a71f9210-715b-4477-90a3-bb44ff3f0d0d}; !- HVAC Component

OS:Sizing:Zone,
  {dad5c615-33e0-4d4a-87fd-ba6c5fcb0855}, !- Handle
  {a71f9210-715b-4477-90a3-bb44ff3f0d0d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f758fa24-0823-4a62-b715-9d9387855774}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {a71f9210-715b-4477-90a3-bb44ff3f0d0d}, !- Thermal Zone
  {5a059dcc-d624-4df0-ba09-4f25222654e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {cffc559b-d169-418c-b322-5b6109dce4e2}, !- Handle
  Retail Retail C end_a - Story Ground,   !- Name
  {db8fcd5c-f434-479b-be79-44c26678831c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.4393730029982,                      !- X Origin {m}
  30.9275101585923,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {07196ac1-8fe9-46fb-9444-1316cc093e07}, !- Building Story Name
  {3ba57602-2047-49e2-82f8-cb1fea099547}; !- Thermal Zone Name

OS:Surface,
  {7866081f-017d-42c6-bbfc-781e0af56a50}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cffc559b-d169-418c-b322-5b6109dce4e2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {525b4be9-5280-46e9-9df6-9950364e482d}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cffc559b-d169-418c-b322-5b6109dce4e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14ed2970-7594-454e-a168-90684752ccce}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cffc559b-d169-418c-b322-5b6109dce4e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2663fe84-1308-475a-a1a8-7f4a98f8252d}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cffc559b-d169-418c-b322-5b6109dce4e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81f38a05-8cdf-482a-84eb-4694170bd265}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28c6056f-e8d1-4d78-a76d-1a25bedacf30}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cffc559b-d169-418c-b322-5b6109dce4e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69212b44-2866-4dd5-8aaf-1d5192e30fd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da5df89b-1a6b-450a-92be-4f1f2fc51ca4}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cffc559b-d169-418c-b322-5b6109dce4e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3ba57602-2047-49e2-82f8-cb1fea099547}, !- Handle
  Zone Retail Retail C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {773a6c2b-9d81-4961-953a-2186d6075e56}, !- Zone Air Inlet Port List
  {5f8087cd-b5bc-4ea8-9286-0eae038a9e32}, !- Zone Air Exhaust Port List
  {c00c89c1-4673-40c7-b66b-a842fa200444}, !- Zone Air Node Name
  {ee3837f1-5d54-4e6a-9cff-96e218bf2df6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {64163861-fd4c-4567-8a8b-bcbd82b7d385}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63eebae9-f9ae-489a-be38-74c03ff89108}, !- Handle
  Node 3,                                 !- Name
  {c00c89c1-4673-40c7-b66b-a842fa200444}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c00c89c1-4673-40c7-b66b-a842fa200444}, !- Handle
  {8645c1a3-7348-4e28-8cca-372ad1fefd7c}, !- Name
  {3ba57602-2047-49e2-82f8-cb1fea099547}, !- Source Object
  11,                                     !- Outlet Port
  {63eebae9-f9ae-489a-be38-74c03ff89108}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {773a6c2b-9d81-4961-953a-2186d6075e56}, !- Handle
  Port List 5,                            !- Name
  {3ba57602-2047-49e2-82f8-cb1fea099547}, !- HVAC Component
  {81558639-d2e5-4331-aa6e-fb465abae10b}; !- Port 1

OS:PortList,
  {5f8087cd-b5bc-4ea8-9286-0eae038a9e32}, !- Handle
  Port List 6,                            !- Name
  {3ba57602-2047-49e2-82f8-cb1fea099547}; !- HVAC Component

OS:Sizing:Zone,
  {19389087-4d9f-4489-b998-9b2f152de324}, !- Handle
  {3ba57602-2047-49e2-82f8-cb1fea099547}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e629be26-04a0-492a-9f68-e16bfcc8e689}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {3ba57602-2047-49e2-82f8-cb1fea099547}, !- Thermal Zone
  {ae1b331b-1b88-4f81-87bd-006d788f90de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {c529db0b-77ce-42a6-bd3e-d374b97369af}, !- Handle
  Retail Retail A  - Story Ground,        !- Name
  {db8fcd5c-f434-479b-be79-44c26678831c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40.8673730029982,                      !- X Origin {m}
  -35.4995101585923,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {07196ac1-8fe9-46fb-9444-1316cc093e07}, !- Building Story Name
  {ca23255a-b153-4dd8-b1f2-65525d8b3d14}; !- Thermal Zone Name

OS:Surface,
  {439647c1-d7b2-41bc-9134-7b62844b4c97}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c529db0b-77ce-42a6-bd3e-d374b97369af}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  64.8139225755782, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  64.8139225755782, 2.8421709430404e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0169128-31c4-42a7-b452-05b90cdd9346}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c529db0b-77ce-42a6-bd3e-d374b97369af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ad2596c-ce6b-475e-9ef9-b3240b714d2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d16dd4b-6afa-4132-a22c-f8bc27443680}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c529db0b-77ce-42a6-bd3e-d374b97369af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e59e0bdf-18d2-42e6-89da-e441286e8d55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.8139225755782, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  64.8139225755782, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68ead91b-2ebd-476f-b92e-3bf4f06444b3}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c529db0b-77ce-42a6-bd3e-d374b97369af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a2e8f64-9c49-4b43-91aa-fe056a9784f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.8139225755782, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  64.8139225755782, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  64.8139225755782, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  64.8139225755782, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {937d2738-0b76-4860-bb9e-da19c15ed306}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c529db0b-77ce-42a6-bd3e-d374b97369af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  64.8139225755782, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  64.8139225755782, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {290ee7ed-ea9b-4223-9237-99ef46fb289c}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c529db0b-77ce-42a6-bd3e-d374b97369af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.8139225755782, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  64.8139225755782, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ca23255a-b153-4dd8-b1f2-65525d8b3d14}, !- Handle
  Zone Retail Retail A  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecd2ecfb-2a71-4ae1-adec-e037235a5e60}, !- Zone Air Inlet Port List
  {b16f13a1-e565-469b-96c5-9704c275c18f}, !- Zone Air Exhaust Port List
  {c90a328d-8c4f-4dd8-ad89-06766b231946}, !- Zone Air Node Name
  {a83da60c-fdfe-41f8-9651-42a4b34a562b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b942b0f0-7575-4d44-b6b5-262f5b5416d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6b0ac5b-1769-4212-aabb-6cfb0b51d108}, !- Handle
  Node 4,                                 !- Name
  {c90a328d-8c4f-4dd8-ad89-06766b231946}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c90a328d-8c4f-4dd8-ad89-06766b231946}, !- Handle
  {a30a7acf-407d-4856-9b1b-071403e94bb2}, !- Name
  {ca23255a-b153-4dd8-b1f2-65525d8b3d14}, !- Source Object
  11,                                     !- Outlet Port
  {d6b0ac5b-1769-4212-aabb-6cfb0b51d108}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecd2ecfb-2a71-4ae1-adec-e037235a5e60}, !- Handle
  Port List 7,                            !- Name
  {ca23255a-b153-4dd8-b1f2-65525d8b3d14}, !- HVAC Component
  {151aa625-ecb0-491d-9e6c-15c2e5fa8ab6}; !- Port 1

OS:PortList,
  {b16f13a1-e565-469b-96c5-9704c275c18f}, !- Handle
  Port List 8,                            !- Name
  {ca23255a-b153-4dd8-b1f2-65525d8b3d14}; !- HVAC Component

OS:Sizing:Zone,
  {d809ab8b-3877-434d-ad0a-3906751750d6}, !- Handle
  {ca23255a-b153-4dd8-b1f2-65525d8b3d14}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {849ecbd4-d367-4ebc-8c8d-dd8561476ebf}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {ca23255a-b153-4dd8-b1f2-65525d8b3d14}, !- Thermal Zone
  {940c2b33-6ba4-4e09-931d-2859df6542b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {0c1591e7-e13c-4f5e-91f1-a3d2cd4eef34}, !- Handle
  Retail Retail B  - Story Ground,        !- Name
  {db8fcd5c-f434-479b-be79-44c26678831c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40.8673730029982,                      !- X Origin {m}
  -30.9275101585923,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {07196ac1-8fe9-46fb-9444-1316cc093e07}, !- Building Story Name
  {2301c3c0-ee76-4218-9cdb-362538275001}; !- Thermal Zone Name

OS:Surface,
  {e6096606-cabc-45ab-bf8d-943805d1a4af}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0c1591e7-e13c-4f5e-91f1-a3d2cd4eef34}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 2 {m}
  64.8139225755782, 61.8550203171846, 0,  !- X,Y,Z Vertex 3 {m}
  64.8139225755782, 3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fb8a2ee-211d-4b96-b844-b076ead15c07}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c1591e7-e13c-4f5e-91f1-a3d2cd4eef34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b334b9bd-f14a-4b00-b833-a9bd0c65e19c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 61.8550203171846, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {853ad5cc-eabe-4605-bdbd-28b7bd92ac99}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c1591e7-e13c-4f5e-91f1-a3d2cd4eef34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e32cf20-770e-4865-971a-3ed5f5075c26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.8139225755782, 61.8550203171846, 6.096, !- X,Y,Z Vertex 1 {m}
  64.8139225755782, 61.8550203171846, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 61.8550203171846, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccec2826-a229-4f5e-8125-600a08e3160b}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c1591e7-e13c-4f5e-91f1-a3d2cd4eef34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74e9d0e8-6845-4214-819e-f1bc8d1a0174}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.8139225755782, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  64.8139225755782, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  64.8139225755782, 61.8550203171846, 0,  !- X,Y,Z Vertex 3 {m}
  64.8139225755782, 61.8550203171846, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e59e0bdf-18d2-42e6-89da-e441286e8d55}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c1591e7-e13c-4f5e-91f1-a3d2cd4eef34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d16dd4b-6afa-4132-a22c-f8bc27443680}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  64.8139225755782, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  64.8139225755782, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e383ce47-5c83-4554-b841-973f775b0b16}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c1591e7-e13c-4f5e-91f1-a3d2cd4eef34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.8139225755782, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  64.8139225755782, 61.8550203171846, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 61.8550203171846, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2301c3c0-ee76-4218-9cdb-362538275001}, !- Handle
  Zone Retail Retail B  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {525ad19d-bca6-4974-883d-2424536a5ba0}, !- Zone Air Inlet Port List
  {d3cf9297-4a29-4f3c-ac8e-cc86ee20f2b8}, !- Zone Air Exhaust Port List
  {7ae69203-759e-411e-a808-f6e330d094b1}, !- Zone Air Node Name
  {f0da37df-2da1-4928-b1e2-a013e689b88c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {edde7bfd-2faa-4793-aa98-4faf862c19cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c53ac759-8945-43f0-a628-76e8182d5127}, !- Handle
  Node 5,                                 !- Name
  {7ae69203-759e-411e-a808-f6e330d094b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ae69203-759e-411e-a808-f6e330d094b1}, !- Handle
  {a9aafc1a-4d63-4962-8fb0-1f7700386201}, !- Name
  {2301c3c0-ee76-4218-9cdb-362538275001}, !- Source Object
  11,                                     !- Outlet Port
  {c53ac759-8945-43f0-a628-76e8182d5127}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {525ad19d-bca6-4974-883d-2424536a5ba0}, !- Handle
  Port List 9,                            !- Name
  {2301c3c0-ee76-4218-9cdb-362538275001}, !- HVAC Component
  {f4efbb9e-0938-4558-bded-f39b760c9ece}; !- Port 1

OS:PortList,
  {d3cf9297-4a29-4f3c-ac8e-cc86ee20f2b8}, !- Handle
  Port List 10,                           !- Name
  {2301c3c0-ee76-4218-9cdb-362538275001}; !- HVAC Component

OS:Sizing:Zone,
  {af862fa6-718b-403e-bfbc-93d4d1964118}, !- Handle
  {2301c3c0-ee76-4218-9cdb-362538275001}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b0d147b6-86fa-46bc-ac14-aa74003f38d4}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {2301c3c0-ee76-4218-9cdb-362538275001}, !- Thermal Zone
  {8b5e8a7c-0873-4a8c-a7ba-b66a80641b7b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {6666646e-555e-4d6d-8160-28a864a781b4}, !- Handle
  Retail Retail C  - Story Ground,        !- Name
  {db8fcd5c-f434-479b-be79-44c26678831c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40.8673730029982,                      !- X Origin {m}
  30.9275101585923,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {07196ac1-8fe9-46fb-9444-1316cc093e07}, !- Building Story Name
  {c150a4ab-c323-4d42-b549-88f9d7bcde7f}; !- Thermal Zone Name

OS:Surface,
  {7485655e-c29b-4a84-a716-ce91dcbed2b1}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6666646e-555e-4d6d-8160-28a864a781b4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  64.8139225755782, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  64.8139225755782, -3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81f38a05-8cdf-482a-84eb-4694170bd265}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6666646e-555e-4d6d-8160-28a864a781b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2663fe84-1308-475a-a1a8-7f4a98f8252d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54328b1b-7a44-4c9c-b8d8-8f9f25faa31d}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6666646e-555e-4d6d-8160-28a864a781b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.8139225755782, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  64.8139225755782, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd238647-ca05-4248-97b8-fd1d9bf29ad6}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6666646e-555e-4d6d-8160-28a864a781b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0517c8ba-d7b5-4c7b-a71d-06cd4499192e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.8139225755782, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  64.8139225755782, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  64.8139225755782, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  64.8139225755782, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e32cf20-770e-4865-971a-3ed5f5075c26}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6666646e-555e-4d6d-8160-28a864a781b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {853ad5cc-eabe-4605-bdbd-28b7bd92ac99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  64.8139225755782, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  64.8139225755782, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0860cac-b68e-405e-a573-3d957024d86c}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6666646e-555e-4d6d-8160-28a864a781b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.8139225755782, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  64.8139225755782, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c150a4ab-c323-4d42-b549-88f9d7bcde7f}, !- Handle
  Zone Retail Retail C  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d094315-51c3-4967-b8c7-da3f16e6f291}, !- Zone Air Inlet Port List
  {27cfbf51-27bf-4bbc-892f-e8a692da25ea}, !- Zone Air Exhaust Port List
  {9dd00202-f164-45d3-bdcb-aba5eff59700}, !- Zone Air Node Name
  {ef0512f3-aac1-47a7-a5b6-a511d378867f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {922f3552-1735-4ce5-8a03-e22e3151aa0d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85c2d7e9-eb87-41a8-b88b-5e6d82550e42}, !- Handle
  Node 6,                                 !- Name
  {9dd00202-f164-45d3-bdcb-aba5eff59700}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9dd00202-f164-45d3-bdcb-aba5eff59700}, !- Handle
  {0ed34716-fabe-4d44-b55c-23612f6256cf}, !- Name
  {c150a4ab-c323-4d42-b549-88f9d7bcde7f}, !- Source Object
  11,                                     !- Outlet Port
  {85c2d7e9-eb87-41a8-b88b-5e6d82550e42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d094315-51c3-4967-b8c7-da3f16e6f291}, !- Handle
  Port List 11,                           !- Name
  {c150a4ab-c323-4d42-b549-88f9d7bcde7f}, !- HVAC Component
  {21cb2c1d-9ae4-45e3-b44b-07c53d961d20}; !- Port 1

OS:PortList,
  {27cfbf51-27bf-4bbc-892f-e8a692da25ea}, !- Handle
  Port List 12,                           !- Name
  {c150a4ab-c323-4d42-b549-88f9d7bcde7f}; !- HVAC Component

OS:Sizing:Zone,
  {bb151c56-420d-43ec-8678-e60ebacae3e0}, !- Handle
  {c150a4ab-c323-4d42-b549-88f9d7bcde7f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7a02e04f-e8ff-405d-abcc-0496729b2ef8}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {c150a4ab-c323-4d42-b549-88f9d7bcde7f}, !- Thermal Zone
  {0b996006-37d1-4635-8353-dfc17be5d67b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {abf690c7-1a04-4433-86b7-b4d1c9f3bf49}, !- Handle
  Retail Entry A  - Story Ground,         !- Name
  {1a619db2-0a46-4f3f-abac-f4ab4bc9317e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.94654957258,                         !- X Origin {m}
  -35.4995101585923,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {07196ac1-8fe9-46fb-9444-1316cc093e07}, !- Building Story Name
  {9d5cb7da-04a8-408e-8dea-210ddac80278}; !- Thermal Zone Name

OS:Surface,
  {fbcc9d67-86db-4e3e-a563-737beee70784}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {abf690c7-1a04-4433-86b7-b4d1c9f3bf49}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  0.472569479231161, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.472569479231161, 2.8421709430404e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a2e8f64-9c49-4b43-91aa-fe056a9784f2}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf690c7-1a04-4433-86b7-b4d1c9f3bf49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68ead91b-2ebd-476f-b92e-3bf4f06444b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-014, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-014, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {501f3766-0110-4977-9f6c-f2c76f057855}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf690c7-1a04-4433-86b7-b4d1c9f3bf49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {658c7757-4fdd-4df9-a4bb-cb307a5cd060}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472569479231161, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  0.472569479231161, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-014, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a654d1d-5f0d-4c6c-bbb6-1d562659f914}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf690c7-1a04-4433-86b7-b4d1c9f3bf49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d39100b-f29d-461b-abda-f98a2517cd4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472569479231161, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  0.472569479231161, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.472569479231161, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.472569479231161, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55f869ea-e4aa-4a47-89d8-a3ff8cfcf004}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf690c7-1a04-4433-86b7-b4d1c9f3bf49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-014, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.472569479231161, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  0.472569479231161, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c965133-d2d5-4d7c-96a6-47e395ac3cd5}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {abf690c7-1a04-4433-86b7-b4d1c9f3bf49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472569479231161, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  0.472569479231161, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-014, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-014, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9d5cb7da-04a8-408e-8dea-210ddac80278}, !- Handle
  Zone Retail Entry A  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d8422f7-db33-4788-ad05-3cacf844ee70}, !- Zone Air Inlet Port List
  {9e1f51cb-73be-42bb-a7fe-0612dfa5a0bf}, !- Zone Air Exhaust Port List
  {96ac9007-77e3-449f-a7d4-857246ec0f5d}, !- Zone Air Node Name
  {d74edf37-30ad-4257-9777-659a189f9c02}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c842df4e-037f-4dbb-906c-a2e06115e9f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9dbd63df-6666-452c-aed2-ee5c87d9a600}, !- Handle
  Node 7,                                 !- Name
  {96ac9007-77e3-449f-a7d4-857246ec0f5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96ac9007-77e3-449f-a7d4-857246ec0f5d}, !- Handle
  {0f194c1a-d607-4494-88c3-b701873bc09b}, !- Name
  {9d5cb7da-04a8-408e-8dea-210ddac80278}, !- Source Object
  11,                                     !- Outlet Port
  {9dbd63df-6666-452c-aed2-ee5c87d9a600}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d8422f7-db33-4788-ad05-3cacf844ee70}, !- Handle
  Port List 13,                           !- Name
  {9d5cb7da-04a8-408e-8dea-210ddac80278}, !- HVAC Component
  {e3a78c44-632b-4e77-842e-fac3aeadddce}; !- Port 1

OS:PortList,
  {9e1f51cb-73be-42bb-a7fe-0612dfa5a0bf}, !- Handle
  Port List 14,                           !- Name
  {9d5cb7da-04a8-408e-8dea-210ddac80278}; !- HVAC Component

OS:Sizing:Zone,
  {949b4792-0634-4137-865b-fc1a0c335aaa}, !- Handle
  {9d5cb7da-04a8-408e-8dea-210ddac80278}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9235932b-9c00-48d8-8b99-ee6a633fae4b}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {9d5cb7da-04a8-408e-8dea-210ddac80278}, !- Thermal Zone
  {b9820c82-c81c-4da8-be18-ad14d55033c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {a9f271eb-1718-414b-b8ee-6e13c16a6d69}, !- Handle
  Retail Entry B  - Story Ground,         !- Name
  {1a619db2-0a46-4f3f-abac-f4ab4bc9317e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.94654957258,                         !- X Origin {m}
  -30.9275101585923,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {07196ac1-8fe9-46fb-9444-1316cc093e07}, !- Building Story Name
  {beae0be2-2fcb-4379-9b99-6a7464fe758d}; !- Thermal Zone Name

OS:Surface,
  {53f2445f-f125-4b8b-8093-a5f2f4cc9cb7}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a9f271eb-1718-414b-b8ee-6e13c16a6d69}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 2 {m}
  0.472569479231161, 61.8550203171846, 0, !- X,Y,Z Vertex 3 {m}
  0.472569479231161, 3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74e9d0e8-6845-4214-819e-f1bc8d1a0174}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9f271eb-1718-414b-b8ee-6e13c16a6d69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccec2826-a229-4f5e-8125-600a08e3160b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-014, 61.8550203171846, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-014, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92c7f9f5-7181-4452-b205-a1ae4a9f2a63}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9f271eb-1718-414b-b8ee-6e13c16a6d69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd46ac34-8497-43ba-b777-6fd3559bf5b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472569479231161, 61.8550203171846, 6.096, !- X,Y,Z Vertex 1 {m}
  0.472569479231161, 61.8550203171846, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-014, 61.8550203171846, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {121b8dec-6d62-4f3a-9b58-7945f78b9d71}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9f271eb-1718-414b-b8ee-6e13c16a6d69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64ef6f14-390a-40be-9459-4534b4ed5ebc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472569479231161, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  0.472569479231161, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.472569479231161, 61.8550203171846, 0, !- X,Y,Z Vertex 3 {m}
  0.472569479231161, 61.8550203171846, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {658c7757-4fdd-4df9-a4bb-cb307a5cd060}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9f271eb-1718-414b-b8ee-6e13c16a6d69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {501f3766-0110-4977-9f6c-f2c76f057855}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-014, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.472569479231161, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  0.472569479231161, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3ffc24b-c851-4345-9818-5d404adedbb5}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9f271eb-1718-414b-b8ee-6e13c16a6d69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472569479231161, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  0.472569479231161, 61.8550203171846, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-014, 61.8550203171846, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-014, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {beae0be2-2fcb-4379-9b99-6a7464fe758d}, !- Handle
  Zone Retail Entry B  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {415835c1-5ae7-4ddc-97d9-9863a75f58b5}, !- Zone Air Inlet Port List
  {11820074-c6e5-46d6-a536-451fdc981754}, !- Zone Air Exhaust Port List
  {bb5e58e4-3f90-4388-ac4a-6e3e7c605d67}, !- Zone Air Node Name
  {0b494069-9d4d-42e7-b036-811b291f997c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4bd71867-644a-457b-a978-49f2e16b65fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c4027fe-452d-4bdd-bd82-19ccdb5e2ed5}, !- Handle
  Node 8,                                 !- Name
  {bb5e58e4-3f90-4388-ac4a-6e3e7c605d67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb5e58e4-3f90-4388-ac4a-6e3e7c605d67}, !- Handle
  {5807ff58-6296-449f-8f12-471cc959bab6}, !- Name
  {beae0be2-2fcb-4379-9b99-6a7464fe758d}, !- Source Object
  11,                                     !- Outlet Port
  {7c4027fe-452d-4bdd-bd82-19ccdb5e2ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {415835c1-5ae7-4ddc-97d9-9863a75f58b5}, !- Handle
  Port List 15,                           !- Name
  {beae0be2-2fcb-4379-9b99-6a7464fe758d}, !- HVAC Component
  {4a706d55-3a8f-4953-9cb0-9d3f53b29a83}; !- Port 1

OS:PortList,
  {11820074-c6e5-46d6-a536-451fdc981754}, !- Handle
  Port List 16,                           !- Name
  {beae0be2-2fcb-4379-9b99-6a7464fe758d}; !- HVAC Component

OS:Sizing:Zone,
  {6942d653-cea4-4241-80bc-4b3bdd66f8a1}, !- Handle
  {beae0be2-2fcb-4379-9b99-6a7464fe758d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6d73ded4-6f44-4f01-8a36-a2b23fcda1eb}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {beae0be2-2fcb-4379-9b99-6a7464fe758d}, !- Thermal Zone
  {8fa11169-f146-4f02-beda-838c47ecb927}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {77905bb8-54ca-40e6-9ba1-39a0c7442b9c}, !- Handle
  Retail Entry C  - Story Ground,         !- Name
  {1a619db2-0a46-4f3f-abac-f4ab4bc9317e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.94654957258,                         !- X Origin {m}
  30.9275101585923,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {07196ac1-8fe9-46fb-9444-1316cc093e07}, !- Building Story Name
  {57b231e0-a330-4e01-964b-414c21111890}; !- Thermal Zone Name

OS:Surface,
  {3151b5de-0387-4cc6-93f3-1fb4ad08083b}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77905bb8-54ca-40e6-9ba1-39a0c7442b9c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  0.472569479231161, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.472569479231161, -3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0517c8ba-d7b5-4c7b-a71d-06cd4499192e}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77905bb8-54ca-40e6-9ba1-39a0c7442b9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd238647-ca05-4248-97b8-fd1d9bf29ad6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-014, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-014, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e491702e-33fb-420a-a6c0-9cb0b1d03dda}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77905bb8-54ca-40e6-9ba1-39a0c7442b9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472569479231161, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  0.472569479231161, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-014, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28e28e64-c721-46c5-9fb6-4fa5ae373101}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77905bb8-54ca-40e6-9ba1-39a0c7442b9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4de1e5b-2ed9-46be-817e-dac034f50d5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472569479231161, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  0.472569479231161, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.472569479231161, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.472569479231161, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd46ac34-8497-43ba-b777-6fd3559bf5b7}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77905bb8-54ca-40e6-9ba1-39a0c7442b9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92c7f9f5-7181-4452-b205-a1ae4a9f2a63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-014, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.472569479231161, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  0.472569479231161, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f377f42b-708a-47ca-8fa3-d1022b6f6f1f}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77905bb8-54ca-40e6-9ba1-39a0c7442b9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472569479231161, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  0.472569479231161, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-014, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-014, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {57b231e0-a330-4e01-964b-414c21111890}, !- Handle
  Zone Retail Entry C  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a87ad8d-baa3-4ec3-a550-addb5a86b50d}, !- Zone Air Inlet Port List
  {0e20baca-800f-43dd-bfc7-852c04fff21e}, !- Zone Air Exhaust Port List
  {302c9d1a-1247-4ae9-969b-de7e3d08489e}, !- Zone Air Node Name
  {1480547f-df79-42dd-8b2c-84e6d096276c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2de426cd-b333-4612-bed0-d2ba919abd77}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {638ae7f2-9d1c-4ef1-b1d3-a7c7b66279db}, !- Handle
  Node 9,                                 !- Name
  {302c9d1a-1247-4ae9-969b-de7e3d08489e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {302c9d1a-1247-4ae9-969b-de7e3d08489e}, !- Handle
  {5b90555f-475f-4c79-804b-f49680b05263}, !- Name
  {57b231e0-a330-4e01-964b-414c21111890}, !- Source Object
  11,                                     !- Outlet Port
  {638ae7f2-9d1c-4ef1-b1d3-a7c7b66279db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a87ad8d-baa3-4ec3-a550-addb5a86b50d}, !- Handle
  Port List 17,                           !- Name
  {57b231e0-a330-4e01-964b-414c21111890}, !- HVAC Component
  {9bb99b53-a5e1-41ea-9d0b-84ee5826414f}; !- Port 1

OS:PortList,
  {0e20baca-800f-43dd-bfc7-852c04fff21e}, !- Handle
  Port List 18,                           !- Name
  {57b231e0-a330-4e01-964b-414c21111890}; !- HVAC Component

OS:Sizing:Zone,
  {26e06a18-df2e-48e1-8bce-ca3dfb69fa1a}, !- Handle
  {57b231e0-a330-4e01-964b-414c21111890}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b3eae2af-dfa3-4738-96f1-251df0b80e3a}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {57b231e0-a330-4e01-964b-414c21111890}, !- Thermal Zone
  {3d07fa77-4153-4a50-9cf0-957be6e81a01}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {46592f5c-73d7-4361-b281-45d3f353e9da}, !- Handle
  Retail Point_of_Sale A  - Story Ground, !- Name
  {12a5ce9b-43a0-4e88-b64b-459320ac3d34}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.4191190518112,                       !- X Origin {m}
  -35.4995101585923,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {07196ac1-8fe9-46fb-9444-1316cc093e07}, !- Building Story Name
  {de1aff32-6524-4a3c-b997-95333277b373}; !- Thermal Zone Name

OS:Surface,
  {71c0af0d-bebd-4b75-a07a-20d9377cd6a7}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {46592f5c-73d7-4361-b281-45d3f353e9da}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  5.97073361259398, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  5.97073361259398, 2.8421709430404e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d39100b-f29d-461b-abda-f98a2517cd4d}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46592f5c-73d7-4361-b281-45d3f353e9da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a654d1d-5f0d-4c6c-bbb6-1d562659f914}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2796f773-a797-4e7d-a119-212b61220138}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46592f5c-73d7-4361-b281-45d3f353e9da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8a7b7fd-fdbb-4fc9-9f52-99d7df24b9eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.97073361259398, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  5.97073361259398, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61a6ae4b-01b3-4ed4-af6f-726dbcdf5aac}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46592f5c-73d7-4361-b281-45d3f353e9da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed0228b3-77e4-40b7-85ad-c70d294c9572}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.97073361259398, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  5.97073361259398, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.97073361259398, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  5.97073361259398, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c24de960-f272-4af1-8cf7-12bdab58306e}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46592f5c-73d7-4361-b281-45d3f353e9da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.97073361259398, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.97073361259398, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {053c6aca-e48c-43a8-9594-a61f164b70c6}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {46592f5c-73d7-4361-b281-45d3f353e9da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.97073361259398, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  5.97073361259398, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {de1aff32-6524-4a3c-b997-95333277b373}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7fef9f9-ecf9-48f3-ac80-1b227fd3870a}, !- Zone Air Inlet Port List
  {dbf045a3-5526-4985-99c4-b48b19aeba18}, !- Zone Air Exhaust Port List
  {419b7760-da91-4c3e-8b41-bb52b8668135}, !- Zone Air Node Name
  {1a595615-8f02-49e6-adaf-a0b48274f496}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ad466d2-16c2-4674-9825-a2286c764f6d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77a9dc21-72f1-4523-94c7-cf06f9043ca0}, !- Handle
  Node 10,                                !- Name
  {419b7760-da91-4c3e-8b41-bb52b8668135}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {419b7760-da91-4c3e-8b41-bb52b8668135}, !- Handle
  {765aa3eb-2ebe-401c-bbdc-6abe9cb67b33}, !- Name
  {de1aff32-6524-4a3c-b997-95333277b373}, !- Source Object
  11,                                     !- Outlet Port
  {77a9dc21-72f1-4523-94c7-cf06f9043ca0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7fef9f9-ecf9-48f3-ac80-1b227fd3870a}, !- Handle
  Port List 19,                           !- Name
  {de1aff32-6524-4a3c-b997-95333277b373}, !- HVAC Component
  {60984219-3bf2-4aaf-afcb-1130468ab3b5}; !- Port 1

OS:PortList,
  {dbf045a3-5526-4985-99c4-b48b19aeba18}, !- Handle
  Port List 20,                           !- Name
  {de1aff32-6524-4a3c-b997-95333277b373}; !- HVAC Component

OS:Sizing:Zone,
  {bacd08f3-4978-428f-b155-2fdb41d256c4}, !- Handle
  {de1aff32-6524-4a3c-b997-95333277b373}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4f30c910-d83a-4295-8a62-cb036a24332c}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {de1aff32-6524-4a3c-b997-95333277b373}, !- Thermal Zone
  {df7d204f-97ba-4583-b74c-30d500016c33}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {ce15bcd7-0930-4c10-8862-691a93ef262a}, !- Handle
  Retail Point_of_Sale B  - Story Ground, !- Name
  {12a5ce9b-43a0-4e88-b64b-459320ac3d34}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.4191190518112,                       !- X Origin {m}
  -30.9275101585923,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {07196ac1-8fe9-46fb-9444-1316cc093e07}, !- Building Story Name
  {ab17cf47-1b40-4b26-8405-8e82d7cbf272}; !- Thermal Zone Name

OS:Surface,
  {03d483f8-6dbf-479c-bfbc-430ef8e9739d}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ce15bcd7-0930-4c10-8862-691a93ef262a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 2 {m}
  5.97073361259398, 61.8550203171846, 0,  !- X,Y,Z Vertex 3 {m}
  5.97073361259398, 3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64ef6f14-390a-40be-9459-4534b4ed5ebc}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce15bcd7-0930-4c10-8862-691a93ef262a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {121b8dec-6d62-4f3a-9b58-7945f78b9d71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 61.8550203171846, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {769e7f23-d97b-432c-af30-4aeab999a5a5}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce15bcd7-0930-4c10-8862-691a93ef262a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2531bef5-b058-4b3a-8459-1c6926f35cea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.97073361259398, 61.8550203171846, 6.096, !- X,Y,Z Vertex 1 {m}
  5.97073361259398, 61.8550203171846, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 61.8550203171846, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4862c47e-3722-4685-93bb-b7b3a14eba19}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce15bcd7-0930-4c10-8862-691a93ef262a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dba5e8f-0a92-4fd0-ba4c-dc441a22b7e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.97073361259398, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  5.97073361259398, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.97073361259398, 61.8550203171846, 0,  !- X,Y,Z Vertex 3 {m}
  5.97073361259398, 61.8550203171846, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8a7b7fd-fdbb-4fc9-9f52-99d7df24b9eb}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce15bcd7-0930-4c10-8862-691a93ef262a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2796f773-a797-4e7d-a119-212b61220138}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.97073361259398, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.97073361259398, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9fbb511-b23f-43fc-9937-9c8f43919d79}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ce15bcd7-0930-4c10-8862-691a93ef262a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.97073361259398, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  5.97073361259398, 61.8550203171846, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 61.8550203171846, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ab17cf47-1b40-4b26-8405-8e82d7cbf272}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03a98231-6986-425a-95ae-c2b5df04ec05}, !- Zone Air Inlet Port List
  {3682b0f4-16d3-4741-9424-fed1b84490e1}, !- Zone Air Exhaust Port List
  {330d7983-ecd1-49ff-9f51-fab655399ffc}, !- Zone Air Node Name
  {49cd41a5-ef46-44f5-ac89-7c0e0026e331}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {52870737-2777-4c3f-bac7-f920cbae0580}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80b0e67f-70a4-439d-a4ae-b03622d9faf0}, !- Handle
  Node 11,                                !- Name
  {330d7983-ecd1-49ff-9f51-fab655399ffc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {330d7983-ecd1-49ff-9f51-fab655399ffc}, !- Handle
  {192b73c4-7e8e-44f3-9c26-df2712a5c6ab}, !- Name
  {ab17cf47-1b40-4b26-8405-8e82d7cbf272}, !- Source Object
  11,                                     !- Outlet Port
  {80b0e67f-70a4-439d-a4ae-b03622d9faf0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03a98231-6986-425a-95ae-c2b5df04ec05}, !- Handle
  Port List 21,                           !- Name
  {ab17cf47-1b40-4b26-8405-8e82d7cbf272}, !- HVAC Component
  {218a13d7-6f90-4153-91bb-32d3c8490e94}; !- Port 1

OS:PortList,
  {3682b0f4-16d3-4741-9424-fed1b84490e1}, !- Handle
  Port List 22,                           !- Name
  {ab17cf47-1b40-4b26-8405-8e82d7cbf272}; !- HVAC Component

OS:Sizing:Zone,
  {9f57029e-dcfe-4477-887e-f02844d9d36d}, !- Handle
  {ab17cf47-1b40-4b26-8405-8e82d7cbf272}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {685b0c60-c17d-4b1c-bcd2-130ea88dabf0}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {ab17cf47-1b40-4b26-8405-8e82d7cbf272}, !- Thermal Zone
  {7dcf51a2-75c4-4e92-8e5e-95aba3886ee4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {a14232c3-9cd3-4d76-a115-3f86f8529427}, !- Handle
  Retail Point_of_Sale C  - Story Ground, !- Name
  {12a5ce9b-43a0-4e88-b64b-459320ac3d34}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.4191190518112,                       !- X Origin {m}
  30.9275101585923,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {07196ac1-8fe9-46fb-9444-1316cc093e07}, !- Building Story Name
  {bae9a42c-b15b-450a-8896-9905f3a29885}; !- Thermal Zone Name

OS:Surface,
  {c88bb183-7102-40ad-9365-9d01db59b521}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a14232c3-9cd3-4d76-a115-3f86f8529427}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  5.97073361259398, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  5.97073361259398, -3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4de1e5b-2ed9-46be-817e-dac034f50d5c}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a14232c3-9cd3-4d76-a115-3f86f8529427}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28e28e64-c721-46c5-9fb6-4fa5ae373101}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d2e897c-d6ba-4d30-8aed-9abf3fa1ad62}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a14232c3-9cd3-4d76-a115-3f86f8529427}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.97073361259398, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  5.97073361259398, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2681554-6822-4abc-8f90-e957e10561e1}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a14232c3-9cd3-4d76-a115-3f86f8529427}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {544b899c-1478-46f3-95c5-ab3c3f377623}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.97073361259398, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  5.97073361259398, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.97073361259398, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  5.97073361259398, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2531bef5-b058-4b3a-8459-1c6926f35cea}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a14232c3-9cd3-4d76-a115-3f86f8529427}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {769e7f23-d97b-432c-af30-4aeab999a5a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.97073361259398, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.97073361259398, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d43473e2-5c91-4386-9885-90fd2e9504b3}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a14232c3-9cd3-4d76-a115-3f86f8529427}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.97073361259398, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  5.97073361259398, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bae9a42c-b15b-450a-8896-9905f3a29885}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {762a6d74-f675-4287-8197-7bb9d6a7da32}, !- Zone Air Inlet Port List
  {a8b2d55f-e3da-4704-a17f-c8d52f6fa8b9}, !- Zone Air Exhaust Port List
  {59e78501-c265-45ea-8b4a-0cb170340fd0}, !- Zone Air Node Name
  {79aef530-247e-4fa9-8bc3-ac2d46892e69}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c1a867bf-ac81-4b82-823c-495bd0467be6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {247e069d-bc64-44cb-b511-fd4137d61d82}, !- Handle
  Node 12,                                !- Name
  {59e78501-c265-45ea-8b4a-0cb170340fd0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59e78501-c265-45ea-8b4a-0cb170340fd0}, !- Handle
  {5db03385-9631-49c9-8965-14efdac13284}, !- Name
  {bae9a42c-b15b-450a-8896-9905f3a29885}, !- Source Object
  11,                                     !- Outlet Port
  {247e069d-bc64-44cb-b511-fd4137d61d82}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {762a6d74-f675-4287-8197-7bb9d6a7da32}, !- Handle
  Port List 23,                           !- Name
  {bae9a42c-b15b-450a-8896-9905f3a29885}, !- HVAC Component
  {209b1fc9-720c-44fd-a6b2-db802f835b72}; !- Port 1

OS:PortList,
  {a8b2d55f-e3da-4704-a17f-c8d52f6fa8b9}, !- Handle
  Port List 24,                           !- Name
  {bae9a42c-b15b-450a-8896-9905f3a29885}; !- HVAC Component

OS:Sizing:Zone,
  {97d4cd8f-054a-4d7f-ad51-e3e9b2856554}, !- Handle
  {bae9a42c-b15b-450a-8896-9905f3a29885}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {39d20abb-8725-44c6-8081-6338cf08b278}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {bae9a42c-b15b-450a-8896-9905f3a29885}, !- Thermal Zone
  {82b4055d-9e62-4c7e-a5a9-a81b1c1a5d4f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {32ff4746-3e2c-40b2-a59c-7d3d7f2db260}, !- Handle
  Retail Back_Space A  - Story Ground,    !- Name
  {1d7e3ab5-c2ec-470b-9910-f5154eb9fb3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.3898526644052,                       !- X Origin {m}
  -35.4995101585923,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {07196ac1-8fe9-46fb-9444-1316cc093e07}, !- Building Story Name
  {23670a73-f890-4a4c-9a1e-1355587521db}; !- Thermal Zone Name

OS:Surface,
  {918eb0f8-7933-4266-806c-29508ce4458c}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32ff4746-3e2c-40b2-a59c-7d3d7f2db260}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  10.477520338593, 4.57200000000003, 0,   !- X,Y,Z Vertex 3 {m}
  10.477520338593, 2.8421709430404e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed0228b3-77e4-40b7-85ad-c70d294c9572}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32ff4746-3e2c-40b2-a59c-7d3d7f2db260}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61a6ae4b-01b3-4ed4-af6f-726dbcdf5aac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78e00cae-4854-4714-96f0-cafb803acbb3}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32ff4746-3e2c-40b2-a59c-7d3d7f2db260}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1033229b-e4ad-41c8-a6ac-9d38ad2b7357}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.477520338593, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  10.477520338593, 4.57200000000003, 0,   !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb6185f1-7e69-4bd6-a9e7-baeaee832631}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32ff4746-3e2c-40b2-a59c-7d3d7f2db260}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38dc7cd3-7004-4dbf-a776-c32cc07cfd10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.477520338593, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  10.477520338593, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  10.477520338593, 4.57200000000003, 0,   !- X,Y,Z Vertex 3 {m}
  10.477520338593, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0568fef6-8d5b-4793-8e76-9f3858d6bd97}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32ff4746-3e2c-40b2-a59c-7d3d7f2db260}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  10.477520338593, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  10.477520338593, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0084e01-316a-4ee2-b144-91d652012d55}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32ff4746-3e2c-40b2-a59c-7d3d7f2db260}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.477520338593, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  10.477520338593, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {23670a73-f890-4a4c-9a1e-1355587521db}, !- Handle
  Zone Retail Back_Space A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25d85005-e481-43ee-a962-78d4720474e4}, !- Zone Air Inlet Port List
  {f7084696-6fe0-4823-b4e3-d0bdca9a75ff}, !- Zone Air Exhaust Port List
  {44599ac4-5188-4ce3-a7b1-3bea116ccd97}, !- Zone Air Node Name
  {8d268348-51c8-42c3-ab2e-aca00957984f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b35bad43-ad05-4568-a367-9626551448ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83ef2bc3-6016-4ea8-9510-9f31bc3f1bd2}, !- Handle
  Node 13,                                !- Name
  {44599ac4-5188-4ce3-a7b1-3bea116ccd97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44599ac4-5188-4ce3-a7b1-3bea116ccd97}, !- Handle
  {8dd77024-bdfd-44ee-bab7-742a8a3f2795}, !- Name
  {23670a73-f890-4a4c-9a1e-1355587521db}, !- Source Object
  11,                                     !- Outlet Port
  {83ef2bc3-6016-4ea8-9510-9f31bc3f1bd2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25d85005-e481-43ee-a962-78d4720474e4}, !- Handle
  Port List 25,                           !- Name
  {23670a73-f890-4a4c-9a1e-1355587521db}, !- HVAC Component
  {3a1245bc-546b-4cb4-b7ed-da13cc233358}; !- Port 1

OS:PortList,
  {f7084696-6fe0-4823-b4e3-d0bdca9a75ff}, !- Handle
  Port List 26,                           !- Name
  {23670a73-f890-4a4c-9a1e-1355587521db}; !- HVAC Component

OS:Sizing:Zone,
  {7631d6db-c501-4b8b-9005-265e79fe584e}, !- Handle
  {23670a73-f890-4a4c-9a1e-1355587521db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {88156a5b-30e9-4011-9d70-69d784440554}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {23670a73-f890-4a4c-9a1e-1355587521db}, !- Thermal Zone
  {eba615ac-e78e-4505-9d66-d6aa8fe6fd32}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {e567105f-c4d2-449d-af3d-a22c77083332}, !- Handle
  Retail Back_Space B  - Story Ground,    !- Name
  {1d7e3ab5-c2ec-470b-9910-f5154eb9fb3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.3898526644052,                       !- X Origin {m}
  -30.9275101585923,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {07196ac1-8fe9-46fb-9444-1316cc093e07}, !- Building Story Name
  {6474e7e1-5224-4665-9d6f-0f5b3f3205e9}; !- Thermal Zone Name

OS:Surface,
  {0ffdeb58-c954-4342-b706-95797cae0018}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e567105f-c4d2-449d-af3d-a22c77083332}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 2 {m}
  10.477520338593, 61.8550203171846, 0,   !- X,Y,Z Vertex 3 {m}
  10.477520338593, 3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dba5e8f-0a92-4fd0-ba4c-dc441a22b7e3}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e567105f-c4d2-449d-af3d-a22c77083332}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4862c47e-3722-4685-93bb-b7b3a14eba19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 61.8550203171846, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3a525c6-8885-447c-a052-3950fd795329}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e567105f-c4d2-449d-af3d-a22c77083332}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68af3f4f-bc8f-4349-9bbc-32dbc1b2d2b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.477520338593, 61.8550203171846, 6.096, !- X,Y,Z Vertex 1 {m}
  10.477520338593, 61.8550203171846, 0,   !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 61.8550203171846, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a910d44e-37df-4197-8e6e-5036c8e59a2d}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e567105f-c4d2-449d-af3d-a22c77083332}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23b2e1ff-47de-41ea-8497-5356c95524fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.477520338593, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  10.477520338593, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  10.477520338593, 61.8550203171846, 0,   !- X,Y,Z Vertex 3 {m}
  10.477520338593, 61.8550203171846, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1033229b-e4ad-41c8-a6ac-9d38ad2b7357}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e567105f-c4d2-449d-af3d-a22c77083332}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78e00cae-4854-4714-96f0-cafb803acbb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  10.477520338593, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  10.477520338593, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e09d3c07-424a-49bb-9d0f-8e4647bd4c73}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e567105f-c4d2-449d-af3d-a22c77083332}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.477520338593, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  10.477520338593, 61.8550203171846, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 61.8550203171846, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6474e7e1-5224-4665-9d6f-0f5b3f3205e9}, !- Handle
  Zone Retail Back_Space B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96e398c0-1a45-448c-806f-a19319a3a057}, !- Zone Air Inlet Port List
  {3e5331ad-046e-453b-bd55-35276d635a0b}, !- Zone Air Exhaust Port List
  {62a1191b-7bce-4749-9784-619dec35b091}, !- Zone Air Node Name
  {6bfcaf3c-cd48-4ad4-aa71-5c2c71b3792b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7d6b9997-bc20-465e-9047-743080ab7e2d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {deee7db9-eae7-42ce-a04e-a7e124c22508}, !- Handle
  Node 14,                                !- Name
  {62a1191b-7bce-4749-9784-619dec35b091}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62a1191b-7bce-4749-9784-619dec35b091}, !- Handle
  {cd821d9b-50e7-4d8c-a9f3-7553d993cf39}, !- Name
  {6474e7e1-5224-4665-9d6f-0f5b3f3205e9}, !- Source Object
  11,                                     !- Outlet Port
  {deee7db9-eae7-42ce-a04e-a7e124c22508}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96e398c0-1a45-448c-806f-a19319a3a057}, !- Handle
  Port List 27,                           !- Name
  {6474e7e1-5224-4665-9d6f-0f5b3f3205e9}, !- HVAC Component
  {bcd53c3d-e885-4b58-9a22-922f8256386a}; !- Port 1

OS:PortList,
  {3e5331ad-046e-453b-bd55-35276d635a0b}, !- Handle
  Port List 28,                           !- Name
  {6474e7e1-5224-4665-9d6f-0f5b3f3205e9}; !- HVAC Component

OS:Sizing:Zone,
  {d89cd594-9157-49cf-a3be-ecb006f39fbc}, !- Handle
  {6474e7e1-5224-4665-9d6f-0f5b3f3205e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {81d413aa-f487-459c-aed1-c3ad9baf62af}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {6474e7e1-5224-4665-9d6f-0f5b3f3205e9}, !- Thermal Zone
  {e7e9a05b-56a4-45c3-90e0-894b3d1a0c33}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {f4d73e57-3e7f-4a5d-8ad4-3fc1bef10613}, !- Handle
  Retail Back_Space C  - Story Ground,    !- Name
  {1d7e3ab5-c2ec-470b-9910-f5154eb9fb3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.3898526644052,                       !- X Origin {m}
  30.9275101585923,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {07196ac1-8fe9-46fb-9444-1316cc093e07}, !- Building Story Name
  {63224ed1-f454-46e6-9aa9-1667016616c6}; !- Thermal Zone Name

OS:Surface,
  {7c5e80a4-57d5-4dbd-93a4-ad98932f55ca}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f4d73e57-3e7f-4a5d-8ad4-3fc1bef10613}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  10.477520338593, 4.57199999999997, 0,   !- X,Y,Z Vertex 3 {m}
  10.477520338593, -3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {544b899c-1478-46f3-95c5-ab3c3f377623}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4d73e57-3e7f-4a5d-8ad4-3fc1bef10613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2681554-6822-4abc-8f90-e957e10561e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5808592-2666-4b48-93a7-afeaebc59acc}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4d73e57-3e7f-4a5d-8ad4-3fc1bef10613}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.477520338593, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  10.477520338593, 4.57199999999997, 0,   !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee6569ab-b390-48e7-b460-850ee676e7cc}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4d73e57-3e7f-4a5d-8ad4-3fc1bef10613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44239c4f-50c0-405b-bd0c-d577a29a3f95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.477520338593, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  10.477520338593, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  10.477520338593, 4.57199999999997, 0,   !- X,Y,Z Vertex 3 {m}
  10.477520338593, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68af3f4f-bc8f-4349-9bbc-32dbc1b2d2b0}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4d73e57-3e7f-4a5d-8ad4-3fc1bef10613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3a525c6-8885-447c-a052-3950fd795329}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  10.477520338593, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  10.477520338593, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d53864b-9039-418d-b283-9bf8a6ff2985}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f4d73e57-3e7f-4a5d-8ad4-3fc1bef10613}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.477520338593, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  10.477520338593, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {63224ed1-f454-46e6-9aa9-1667016616c6}, !- Handle
  Zone Retail Back_Space C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85b8b03f-99d9-4c9d-b06b-70ba814b12ab}, !- Zone Air Inlet Port List
  {f678571b-a7c9-4224-ba76-b4e6d3607b7e}, !- Zone Air Exhaust Port List
  {0b6c4d63-b44e-43d7-974d-9dedb0efbe3c}, !- Zone Air Node Name
  {27c16ff8-e881-48cb-ad5e-1d8dfc0a1890}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d83991dd-5642-4112-8e7d-fa05ed3b9aec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a8051933-5bd4-440e-aa06-02c005c1c2ec}, !- Handle
  Node 15,                                !- Name
  {0b6c4d63-b44e-43d7-974d-9dedb0efbe3c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b6c4d63-b44e-43d7-974d-9dedb0efbe3c}, !- Handle
  {32d5f920-1229-4b29-a618-472c56c28b57}, !- Name
  {63224ed1-f454-46e6-9aa9-1667016616c6}, !- Source Object
  11,                                     !- Outlet Port
  {a8051933-5bd4-440e-aa06-02c005c1c2ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85b8b03f-99d9-4c9d-b06b-70ba814b12ab}, !- Handle
  Port List 29,                           !- Name
  {63224ed1-f454-46e6-9aa9-1667016616c6}, !- HVAC Component
  {3ffb3afb-7e37-4193-b74c-f72beaa0c8a6}; !- Port 1

OS:PortList,
  {f678571b-a7c9-4224-ba76-b4e6d3607b7e}, !- Handle
  Port List 30,                           !- Name
  {63224ed1-f454-46e6-9aa9-1667016616c6}; !- HVAC Component

OS:Sizing:Zone,
  {51a08454-e07a-4339-bffc-98fb1578701b}, !- Handle
  {63224ed1-f454-46e6-9aa9-1667016616c6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee3f6ed2-b747-4628-9712-2976ffb44685}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {63224ed1-f454-46e6-9aa9-1667016616c6}, !- Thermal Zone
  {b219ec31-3c8f-441d-9ed5-657accd1a883}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {95e39325-4c93-4c9c-8850-c938ea91e2ec}, !- Handle
  Retail Back_Space A end_b - Story Ground, !- Name
  {1d7e3ab5-c2ec-470b-9910-f5154eb9fb3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40.8673730029982,                       !- X Origin {m}
  -35.4995101585923,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {07196ac1-8fe9-46fb-9444-1316cc093e07}, !- Building Story Name
  {db9d152d-08bf-4764-a2b2-158bb9ce3a4e}; !- Thermal Zone Name

OS:Surface,
  {252c83bf-c4d1-4799-ac8c-187af7bf215c}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {95e39325-4c93-4c9c-8850-c938ea91e2ec}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.8421709430404e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38dc7cd3-7004-4dbf-a776-c32cc07cfd10}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95e39325-4c93-4c9c-8850-c938ea91e2ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb6185f1-7e69-4bd6-a9e7-baeaee832631}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b0be04c-d61a-4689-933c-abc439066486}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95e39325-4c93-4c9c-8850-c938ea91e2ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34e0c844-f957-4462-ab9d-ef3e81950905}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4699b36c-fd84-4d56-921f-e8ca32925382}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95e39325-4c93-4c9c-8850-c938ea91e2ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b85daaca-aba5-416b-b4a6-59a8ef77651b}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95e39325-4c93-4c9c-8850-c938ea91e2ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52d96402-0f45-4cee-ae84-90475f914c02}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {95e39325-4c93-4c9c-8850-c938ea91e2ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {db9d152d-08bf-4764-a2b2-158bb9ce3a4e}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83f8eff8-ba3b-461e-bbc5-48dd726b0803}, !- Zone Air Inlet Port List
  {9a94e81d-e1f7-43f2-b2a1-a331c060ae5b}, !- Zone Air Exhaust Port List
  {b5ce7a2a-520f-4a40-a33b-efde3c59eada}, !- Zone Air Node Name
  {68cf6f99-5c1f-4065-8837-3bba5c57cf37}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0b770add-581f-4afa-ab3a-52af556699dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2569aa16-4746-41a2-8916-8687fa9eb5b2}, !- Handle
  Node 16,                                !- Name
  {b5ce7a2a-520f-4a40-a33b-efde3c59eada}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5ce7a2a-520f-4a40-a33b-efde3c59eada}, !- Handle
  {6a3ac20d-b64b-4780-b30e-831457c820cd}, !- Name
  {db9d152d-08bf-4764-a2b2-158bb9ce3a4e}, !- Source Object
  11,                                     !- Outlet Port
  {2569aa16-4746-41a2-8916-8687fa9eb5b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83f8eff8-ba3b-461e-bbc5-48dd726b0803}, !- Handle
  Port List 31,                           !- Name
  {db9d152d-08bf-4764-a2b2-158bb9ce3a4e}, !- HVAC Component
  {e3454b1a-ddb2-4870-8995-836a8acaefc5}; !- Port 1

OS:PortList,
  {9a94e81d-e1f7-43f2-b2a1-a331c060ae5b}, !- Handle
  Port List 32,                           !- Name
  {db9d152d-08bf-4764-a2b2-158bb9ce3a4e}; !- HVAC Component

OS:Sizing:Zone,
  {c34fcd29-9ed2-47a2-8fba-daaf8a38a758}, !- Handle
  {db9d152d-08bf-4764-a2b2-158bb9ce3a4e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {99c419d4-dc4a-43cc-8241-530c2b34d45c}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {db9d152d-08bf-4764-a2b2-158bb9ce3a4e}, !- Thermal Zone
  {fdf124a1-d291-43a5-9d63-85f28b3cc696}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {649a9234-7cac-487f-881c-c15bafa81741}, !- Handle
  Retail Back_Space B end_b - Story Ground, !- Name
  {1d7e3ab5-c2ec-470b-9910-f5154eb9fb3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40.8673730029982,                       !- X Origin {m}
  -30.9275101585923,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {07196ac1-8fe9-46fb-9444-1316cc093e07}, !- Building Story Name
  {dd1185c7-1766-4f19-a274-9f9cab437008}; !- Thermal Zone Name

OS:Surface,
  {df831bc7-9acc-4022-b814-ab9b45952f18}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {649a9234-7cac-487f-881c-c15bafa81741}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 61.8550203171846, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23b2e1ff-47de-41ea-8497-5356c95524fe}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {649a9234-7cac-487f-881c-c15bafa81741}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a910d44e-37df-4197-8e6e-5036c8e59a2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 61.8550203171846, 6.096, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12e2531e-95e0-430a-a27a-f4117ea73283}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {649a9234-7cac-487f-881c-c15bafa81741}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3650e4cb-666c-4d5e-baee-700ebd099dbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 61.8550203171846, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 61.8550203171846, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 61.8550203171846, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {950eb8e7-7cec-44a5-80d0-f5abe00feefd}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {649a9234-7cac-487f-881c-c15bafa81741}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 61.8550203171846, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 61.8550203171846, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34e0c844-f957-4462-ab9d-ef3e81950905}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {649a9234-7cac-487f-881c-c15bafa81741}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b0be04c-d61a-4689-933c-abc439066486}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b744315-e6f6-471a-add5-36eaa34e2245}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {649a9234-7cac-487f-881c-c15bafa81741}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 61.8550203171846, 6.096, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 61.8550203171846, 6.096, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dd1185c7-1766-4f19-a274-9f9cab437008}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e786061e-9626-49c9-b905-f4b2bd3529d8}, !- Zone Air Inlet Port List
  {57f97fde-d251-45f0-b312-9bb84a9382a0}, !- Zone Air Exhaust Port List
  {f52c1361-79d7-48ea-956f-1c6bb8f55bcc}, !- Zone Air Node Name
  {8eab2c7b-b1ab-4079-af1d-13014c458c80}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7af2d78f-6fc2-4040-a269-4dcf61d716cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1703953-f9f4-423f-af9d-a9e845ef7f49}, !- Handle
  Node 17,                                !- Name
  {f52c1361-79d7-48ea-956f-1c6bb8f55bcc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f52c1361-79d7-48ea-956f-1c6bb8f55bcc}, !- Handle
  {704e9979-a574-45e6-8712-def433bdb598}, !- Name
  {dd1185c7-1766-4f19-a274-9f9cab437008}, !- Source Object
  11,                                     !- Outlet Port
  {c1703953-f9f4-423f-af9d-a9e845ef7f49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e786061e-9626-49c9-b905-f4b2bd3529d8}, !- Handle
  Port List 33,                           !- Name
  {dd1185c7-1766-4f19-a274-9f9cab437008}, !- HVAC Component
  {c70df60f-3396-4d2f-a862-b57fecd80c9f}; !- Port 1

OS:PortList,
  {57f97fde-d251-45f0-b312-9bb84a9382a0}, !- Handle
  Port List 34,                           !- Name
  {dd1185c7-1766-4f19-a274-9f9cab437008}; !- HVAC Component

OS:Sizing:Zone,
  {ad1d7d6e-01b0-418e-b22c-5740e411e7c5}, !- Handle
  {dd1185c7-1766-4f19-a274-9f9cab437008}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c27a2592-9c28-4b07-a541-dc2b31f68841}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {dd1185c7-1766-4f19-a274-9f9cab437008}, !- Thermal Zone
  {24319702-3a18-44db-86bc-167a274cf35c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {5420f13a-c742-4794-bd9b-78ee86bc7d03}, !- Handle
  Retail Back_Space C end_b - Story Ground, !- Name
  {1d7e3ab5-c2ec-470b-9910-f5154eb9fb3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40.8673730029982,                       !- X Origin {m}
  30.9275101585923,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {07196ac1-8fe9-46fb-9444-1316cc093e07}, !- Building Story Name
  {0d1db380-c38d-4e3a-9c53-7b2fc5726582}; !- Thermal Zone Name

OS:Surface,
  {44482e00-1dff-4392-99af-6ab9c72c5b9b}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5420f13a-c742-4794-bd9b-78ee86bc7d03}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44239c4f-50c0-405b-bd0c-d577a29a3f95}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5420f13a-c742-4794-bd9b-78ee86bc7d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee6569ab-b390-48e7-b460-850ee676e7cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27c2ae8e-2c39-4fed-83c4-f7f82ff9fb32}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5420f13a-c742-4794-bd9b-78ee86bc7d03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ab41f70-a9a0-431a-a66a-d4bbbfe366ed}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5420f13a-c742-4794-bd9b-78ee86bc7d03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3650e4cb-666c-4d5e-baee-700ebd099dbf}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5420f13a-c742-4794-bd9b-78ee86bc7d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12e2531e-95e0-430a-a27a-f4117ea73283}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bf1d3eb-0e40-45da-a722-ab4b12f148ca}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5420f13a-c742-4794-bd9b-78ee86bc7d03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0d1db380-c38d-4e3a-9c53-7b2fc5726582}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe588669-f4a9-4f78-94b2-6eb566c053d3}, !- Zone Air Inlet Port List
  {a9c93951-b01c-41fa-a20e-9e0cfed9ccd4}, !- Zone Air Exhaust Port List
  {facd329f-1133-49b7-ad72-6ea4343af720}, !- Zone Air Node Name
  {8eb60672-14be-4a1a-8c1c-05b94d0ed0dc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5df010f2-9926-4dac-a064-9a121bce3dd5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a187a51-32c2-41a9-b284-ec02afc7054b}, !- Handle
  Node 18,                                !- Name
  {facd329f-1133-49b7-ad72-6ea4343af720}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {facd329f-1133-49b7-ad72-6ea4343af720}, !- Handle
  {dbe9cdad-40ec-437e-a4cd-3319d42c95a9}, !- Name
  {0d1db380-c38d-4e3a-9c53-7b2fc5726582}, !- Source Object
  11,                                     !- Outlet Port
  {9a187a51-32c2-41a9-b284-ec02afc7054b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe588669-f4a9-4f78-94b2-6eb566c053d3}, !- Handle
  Port List 35,                           !- Name
  {0d1db380-c38d-4e3a-9c53-7b2fc5726582}, !- HVAC Component
  {eaf74dbf-f5b4-48e5-a603-5aff5d3fdcf5}; !- Port 1

OS:PortList,
  {a9c93951-b01c-41fa-a20e-9e0cfed9ccd4}, !- Handle
  Port List 36,                           !- Name
  {0d1db380-c38d-4e3a-9c53-7b2fc5726582}; !- HVAC Component

OS:Sizing:Zone,
  {8f94d2b6-775f-4e10-b655-b5e9910f2c9e}, !- Handle
  {0d1db380-c38d-4e3a-9c53-7b2fc5726582}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {824fd0ba-92e7-480a-9132-cc4cb9ee4134}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {0d1db380-c38d-4e3a-9c53-7b2fc5726582}, !- Thermal Zone
  {60999cca-de14-452a-919b-6f3e993308c4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:SubSurface,
  {6310bb9b-8548-40e0-b519-d2d1657913ca}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55f869ea-e4aa-4a47-89d8-a3ff8cfcf004}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999609, 2.8421709430404e-014, 1.24011626518143, !- X,Y,Z Vertex 1 {m}
  0.0253999999999609, 2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  0.447169479231161, 2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  0.447169479231161, 2.8421709430404e-014, 1.24011626518143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {206128a0-32b0-4b31-9685-9d395642f028}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54328b1b-7a44-4c9c-b8d8-8f9f25faa31d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.7885225755782, 4.57199999999997, 1.18905471789404, !- X,Y,Z Vertex 1 {m}
  64.7885225755782, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999763, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999763, 4.57199999999997, 1.18905471789404; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9806ba55-3243-4603-b9b5-f0715bb2bb63}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e491702e-33fb-420a-a6c0-9cb0b1d03dda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.447169479231161, 4.57199999999997, 1.24011626518143, !- X,Y,Z Vertex 1 {m}
  0.447169479231161, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999961, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999961, 4.57199999999997, 1.24011626518143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {855c9580-3b58-4a95-bf5c-29ff7a842495}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c24de960-f272-4af1-8cf7-12bdab58306e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, 2.8421709430404e-014, 1.19238175998222, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, 2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  5.94533361259398, 2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  5.94533361259398, 2.8421709430404e-014, 1.19238175998222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c51596cd-69ec-419a-9526-e5c6ad4a2eef}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1d2e897c-d6ba-4d30-8aed-9abf3fa1ad62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.94533361259398, 4.57199999999997, 1.19238175998222, !- X,Y,Z Vertex 1 {m}
  5.94533361259398, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999781, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999781, 4.57199999999997, 1.19238175998222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1663980c-0a78-4722-9a8e-7af7d7b25418}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0568fef6-8d5b-4793-8e76-9f3858d6bd97}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 2.8421709430404e-014, 1.19079902152317, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  10.452120338593, 2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  10.452120338593, 2.8421709430404e-014, 1.19079902152317; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {760c36eb-9a32-41e9-a7ab-35531d73c87a}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a5808592-2666-4b48-93a7-afeaebc59acc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.452120338593, 4.57199999999997, 1.19079902152317, !- X,Y,Z Vertex 1 {m}
  10.452120338593, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 4.57199999999997, 1.19079902152317; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fcc74f59-78dd-42d9-b439-337aeea2d7cf}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4699b36c-fd84-4d56-921f-e8ca32925382}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0254000000000284, 1.19351460674157, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0254000000000284, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.54660000000003, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16685780-28bf-4b48-b6e9-26fe9292e750}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b85daaca-aba5-416b-b4a6-59a8ef77651b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 2.8421709430404e-014, 1.19351460674157, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 2.8421709430404e-014, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a6b8cf5-933c-4075-96a2-6f84ca4f40e0}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {950eb8e7-7cec-44a5-80d0-f5abe00feefd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.025400000000032, 1.18907074264975, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 61.8296203171846, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 61.8296203171846, 1.18907074264975; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bc14eb5-55d3-40b6-8d40-bd20c783c79c}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c2ae8e-2c39-4fed-83c4-f7f82ff9fb32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57199999999997, 1.19351460674157, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 4.57199999999997, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1689001-4062-450b-be5c-6c17a6551548}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9ab41f70-a9a0-431a-a66a-d4bbbfe366ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.025399999999968, 1.19351460674157, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.025399999999968, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.54659999999997, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c274af2-82ee-4767-bc11-efa0a5de22d0}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31b32c80-5384-4140-b7b8-3b0c868a968e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.54660000000003, 1.19351460674157, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 0.0254000000000278, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 0.0254000000000278, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c26a800b-fd37-4d57-9c5e-a7b7bad64611}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b0f42301-4fc5-41ef-b1d7-89c8742f827d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, 2.8421709430404e-014, 1.19351460674157, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, 2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, 2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, 2.8421709430404e-014, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eeb25fd4-d8df-4955-96c6-5fcb6434a27d}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5a2a5f1-0318-45e1-b0ab-cc85d14ac143}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 61.8296203171846, 1.18907074264975, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 61.8296203171846, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 0.0254000000000332, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 0.0254000000000332, 1.18907074264975; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c297b75-8e31-4b42-93b1-2c1bbfd80e07}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {525b4be9-5280-46e9-9df6-9950364e482d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.54659999999997, 1.19351460674157, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 0.0253999999999674, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 0.0253999999999674, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {621ad939-f534-4076-add2-e3a88305f7de}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {14ed2970-7594-454e-a168-90684752ccce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57199999999997, 1.19351460674157, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999781, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999781, 4.57199999999997, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f5cc69e-d49d-4c43-8a61-3df6119573a0}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {937d2738-0b76-4860-bb9e-da19c15ed306}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, 2.8421709430404e-014, 1.18905471789404, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, 2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  64.7885225755782, 2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  64.7885225755782, 2.8421709430404e-014, 1.18905471789404; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {6cbcb322-2945-493a-a74a-fe7f736a7b08}, !- Handle
  Retail Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.355316682855588,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b13c16ce-0b3c-48b2-b6d2-410d58715190}, !- Handle
  Retail Point_of_Sale People,            !- Name
  {6cbcb322-2945-493a-a74a-fe7f736a7b08}, !- People Definition Name
  {12a5ce9b-43a0-4e88-b64b-459320ac3d34}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1716d4d3-81eb-48c7-9cb0-b9260a4af28c}, !- Work Efficiency Schedule Name
  {25544250-80d3-4e27-be8b-134be0c945d8}, !- Clothing Insulation Schedule Name
  {ede28f56-e478-4e22-9cd0-a61c9a9bf545}; !- Air Velocity Schedule Name

OS:Schedule:Ruleset,
  {25544250-80d3-4e27-be8b-134be0c945d8}, !- Handle
  Clothing Schedule,                      !- Name
  {bec5fcf8-ef0f-4841-8dae-446e26409e69}, !- Schedule Type Limits Name
  {9ca03423-e7ff-4d1f-914f-8660f8cd5cf1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ca03423-e7ff-4d1f-914f-8660f8cd5cf1}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {bec5fcf8-ef0f-4841-8dae-446e26409e69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {788b9633-6d69-4117-8560-534565d1d46c}, !- Handle
  Schedule Rule 1,                        !- Name
  {25544250-80d3-4e27-be8b-134be0c945d8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {da70c09e-42c4-454c-aca4-f994e981115b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {da70c09e-42c4-454c-aca4-f994e981115b}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {bec5fcf8-ef0f-4841-8dae-446e26409e69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bec5fcf8-ef0f-4841-8dae-446e26409e69}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {ede28f56-e478-4e22-9cd0-a61c9a9bf545}, !- Handle
  Air Velocity Schedule,                  !- Name
  {dbf7c502-8707-4678-8340-affe163f5988}, !- Schedule Type Limits Name
  {73a656a4-670a-4da2-a278-ce2b3b71f189}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73a656a4-670a-4da2-a278-ce2b3b71f189}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {dbf7c502-8707-4678-8340-affe163f5988}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {dbf7c502-8707-4678-8340-affe163f5988}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {1716d4d3-81eb-48c7-9cb0-b9260a4af28c}, !- Handle
  Work Efficiency Schedule,               !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  {19bba8a8-d405-46bf-8e27-f4cabd0d3ee1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19bba8a8-d405-46bf-8e27-f4cabd0d3ee1}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {42712928-d47b-4ba0-ab6c-a8098cbe080f}, !- Handle
  Retail Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  36.1667390001447,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ed6eab9a-f1bc-49f5-a9ce-e6ee6998c88a}, !- Handle
  Retail Point_of_Sale Lights,            !- Name
  {42712928-d47b-4ba0-ab6c-a8098cbe080f}, !- Lights Definition Name
  {12a5ce9b-43a0-4e88-b64b-459320ac3d34}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {cc8f0714-f03c-401e-91cf-4fc1b5410688}, !- Handle
  Retail Point_of_Sale Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.2;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5639a389-8bf1-4b37-bed7-17996b9c57d1}, !- Handle
  Retail Point_of_Sale Elec Equip,        !- Name
  {cc8f0714-f03c-401e-91cf-4fc1b5410688}, !- Electric Equipment Definition Name
  {12a5ce9b-43a0-4e88-b64b-459320ac3d34}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c64c1e79-7d92-4454-a3ad-92272445c389}, !- Handle
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {54b769d3-de9c-4a42-bd78-c726539cb23f}, !- Handle
  Retail Point_of_Sale Infiltration,      !- Name
  {12a5ce9b-43a0-4e88-b64b-459320ac3d34}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0011176,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {ddbfb542-3006-4afa-9165-fd7482f7b73c}, !- Handle
  Retail Point_of_Sale Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d7657e5c-2566-49e2-9afd-53f69b4439cc}, !- Number of People Schedule Name
  {a1d0c63b-e478-44fa-9b6e-86cae32ec150}, !- People Activity Level Schedule Name
  {3ffa6ad8-2e67-4a0e-92cc-c8bf4d0346f1}, !- Lighting Schedule Name
  {a3d50d86-e700-4bed-b5df-78c9dec7ff66}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c9a68236-90b1-4552-bc38-8330d864d23c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d7657e5c-2566-49e2-9afd-53f69b4439cc}, !- Handle
  RetailOccupancy,                        !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  {9d3eec69-a0bd-4ba7-9e42-41c3bff91b60}, !- Default Day Schedule Name
  {09b27d72-c476-4468-8074-98b2e72b1e11}, !- Summer Design Day Schedule Name
  {f36b6f9a-7252-41f0-bff1-c58b6e00e37c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9d3eec69-a0bd-4ba7-9e42-41c3bff91b60}, !- Handle
  RetailOccupancy Default,                !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {3c7960f4-def4-4feb-89f4-f65c874a9190}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f36b6f9a-7252-41f0-bff1-c58b6e00e37c}, !- Handle
  RetailOccupancy Winter Design Day,      !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f7d9f11-c5af-460a-9654-821e58a232e5}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09b27d72-c476-4468-8074-98b2e72b1e11}, !- Handle
  RetailOccupancy Summer Design Day,      !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1ba52a94-6dfe-4d2e-b1cc-3df2005bd20a}, !- Handle
  Schedule Rule 2,                        !- Name
  {d7657e5c-2566-49e2-9afd-53f69b4439cc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e47f76c1-825f-4c76-9dd2-de9eaed8183a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e47f76c1-825f-4c76-9dd2-de9eaed8183a}, !- Handle
  RetailOccupancy Sat Day,                !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {39b5c2d3-fdd4-4f63-99d1-154ac3c8642a}, !- Handle
  Schedule Rule 3,                        !- Name
  {d7657e5c-2566-49e2-9afd-53f69b4439cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a4543493-aa4d-4aa5-af45-4183ac4e9bbb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4543493-aa4d-4aa5-af45-4183ac4e9bbb}, !- Handle
  RetailOccupancy Sun Day,                !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Ruleset,
  {a1d0c63b-e478-44fa-9b6e-86cae32ec150}, !- Handle
  RetailPeopleActivityLevel,              !- Name
  {38fae370-cc20-4911-b3f1-170203bcd605}, !- Schedule Type Limits Name
  {870aec7d-e00a-4aa6-8a02-7d8e11872ee0}, !- Default Day Schedule Name
  {e3929fcb-19dd-4d48-9b41-7119166d3213}, !- Summer Design Day Schedule Name
  {6e9f8b8b-8343-413b-b5ec-6f7b06bda4bb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {870aec7d-e00a-4aa6-8a02-7d8e11872ee0}, !- Handle
  RetailPeopleActivityLevel Default,      !- Name
  {38fae370-cc20-4911-b3f1-170203bcd605}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.9;                                  !- Value Until Time 1

OS:Schedule:Day,
  {f4c5b44d-ef40-478c-9684-2905913747b2}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e9f8b8b-8343-413b-b5ec-6f7b06bda4bb}, !- Handle
  RetailPeopleActivityLevel Winter Design Day, !- Name
  {38fae370-cc20-4911-b3f1-170203bcd605}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.9;                                  !- Value Until Time 1

OS:Schedule:Day,
  {25b6ef2f-89c2-4bb9-bd23-2e55d2fd87ad}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3929fcb-19dd-4d48-9b41-7119166d3213}, !- Handle
  RetailPeopleActivityLevel Summer Design Day, !- Name
  {38fae370-cc20-4911-b3f1-170203bcd605}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.9;                                  !- Value Until Time 1

OS:ScheduleTypeLimits,
  {38fae370-cc20-4911-b3f1-170203bcd605}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {3ffa6ad8-2e67-4a0e-92cc-c8bf4d0346f1}, !- Handle
  RetailLights,                           !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  {98f76f5a-c667-4de2-ac55-019a38949ca3}, !- Default Day Schedule Name
  {58627523-754b-48ed-a692-0589ba45e6c2}, !- Summer Design Day Schedule Name
  {4906e2ed-7020-4f75-be45-777c118cca10}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {98f76f5a-c667-4de2-ac55-019a38949ca3}, !- Handle
  RetailLights Default,                   !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.85,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Day,
  {34deb3e9-bc01-48fd-afbc-b94b4f675617}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58627523-754b-48ed-a692-0589ba45e6c2}, !- Handle
  RetailLights Summer Design Day,         !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {056385ad-3754-4f3d-9da1-d83e1ef475f6}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4906e2ed-7020-4f75-be45-777c118cca10}, !- Handle
  RetailLights Winter Design Day,         !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {77ffe506-6b42-4aea-aa4b-1f81b00c8f63}, !- Handle
  Schedule Rule 4,                        !- Name
  {3ffa6ad8-2e67-4a0e-92cc-c8bf4d0346f1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3006edf9-2f36-4995-89af-ad4213a7b107}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3006edf9-2f36-4995-89af-ad4213a7b107}, !- Handle
  RetailLights Sat Day,                   !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.85,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {a128adc5-873f-40ac-bf6a-77c63ddd467e}, !- Handle
  Schedule Rule 5,                        !- Name
  {3ffa6ad8-2e67-4a0e-92cc-c8bf4d0346f1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2110a6a2-4864-4c02-a179-63207fa67787}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2110a6a2-4864-4c02-a179-63207fa67787}, !- Handle
  RetailLights Sun Day,                   !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Ruleset,
  {a3d50d86-e700-4bed-b5df-78c9dec7ff66}, !- Handle
  RetailReceptacle,                       !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  {4c383dac-86e7-4890-908d-9b40ca84e576}, !- Default Day Schedule Name
  {1e5ba2ec-c757-4c48-8655-4863cc5f8128}, !- Summer Design Day Schedule Name
  {344ff433-9231-4604-bb82-7372b357b84d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4c383dac-86e7-4890-908d-9b40ca84e576}, !- Handle
  Schedule Day 5,                         !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51bed9a8-25b0-43bc-af53-527b89386d79}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e5ba2ec-c757-4c48-8655-4863cc5f8128}, !- Handle
  RetailReceptacle Summer Design Day,     !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48d6bafb-fd9c-4606-a997-ad6395f49528}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {344ff433-9231-4604-bb82-7372b357b84d}, !- Handle
  RetailReceptacle Winter Design Day,     !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {68e6ffe9-ef3f-46bf-8f23-d9e8a1444814}, !- Handle
  Schedule Rule 6,                        !- Name
  {a3d50d86-e700-4bed-b5df-78c9dec7ff66}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4c9da38e-1c4a-42d6-8b2c-6148c5c361b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c9da38e-1c4a-42d6-8b2c-6148c5c361b3}, !- Handle
  RetailReceptacle Sat Day,               !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {fb3a5efb-cba8-45b4-99f2-be0d9e53c838}, !- Handle
  Schedule Rule 7,                        !- Name
  {a3d50d86-e700-4bed-b5df-78c9dec7ff66}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {254973ef-f269-4f42-9d21-5d88a9127f95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {254973ef-f269-4f42-9d21-5d88a9127f95}, !- Handle
  RetailReceptacle Sun Day,               !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {0d26f923-2624-461b-95c7-ae6dd88d688e}, !- Handle
  Schedule Rule 8,                        !- Name
  {a3d50d86-e700-4bed-b5df-78c9dec7ff66}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2dfb3abe-0780-4236-a78b-ae17feb88fc2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2dfb3abe-0780-4236-a78b-ae17feb88fc2}, !- Handle
  RetailReceptacle Wkdy Day,              !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Ruleset,
  {c9a68236-90b1-4552-bc38-8330d864d23c}, !- Handle
  RetailInfiltration,                     !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  {20173ecc-dc82-44ba-ab67-5b7005614ce3}, !- Default Day Schedule Name
  {0b20e26e-0599-421a-8963-ab2e849a9444}, !- Summer Design Day Schedule Name
  {76651f43-7c8f-4d64-92d9-ad9e2a7093e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {20173ecc-dc82-44ba-ab67-5b7005614ce3}, !- Handle
  RetailInfiltration Default,             !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b9b13246-12ed-4aee-af0e-757b51448875}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {76651f43-7c8f-4d64-92d9-ad9e2a7093e9}, !- Handle
  RetailInfiltration Winter Design Day,   !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f9500f0-52e3-4524-a6f5-262cc51ce2e1}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b20e26e-0599-421a-8963-ab2e849a9444}, !- Handle
  RetailInfiltration Summer Design Day,   !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a230e55b-4175-48c5-8fc4-6251cb54b7a7}, !- Handle
  Schedule Rule 9,                        !- Name
  {c9a68236-90b1-4552-bc38-8330d864d23c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {937e1922-dbc5-418f-b3d8-c172d6c60c9f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {937e1922-dbc5-418f-b3d8-c172d6c60c9f}, !- Handle
  RetailInfiltration Sat Day,             !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {29d25382-599b-4a03-85a4-56f98f293959}, !- Handle
  Schedule Rule 10,                       !- Name
  {c9a68236-90b1-4552-bc38-8330d864d23c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {06267404-101d-408e-b256-9c17951da1b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06267404-101d-408e-b256-9c17951da1b2}, !- Handle
  RetailInfiltration Sun Day,             !- Name
  {397ab9e3-0515-4552-b826-7af845ea9bb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {457936a4-1b30-4c9f-a0c1-51c67b16f142}, !- Handle
  Retail Entry People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.355316682855588,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {814e0930-e8d9-4af4-ac45-ac6947d0ebcb}, !- Handle
  Retail Entry People,                    !- Name
  {457936a4-1b30-4c9f-a0c1-51c67b16f142}, !- People Definition Name
  {1a619db2-0a46-4f3f-abac-f4ab4bc9317e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1716d4d3-81eb-48c7-9cb0-b9260a4af28c}, !- Work Efficiency Schedule Name
  {25544250-80d3-4e27-be8b-134be0c945d8}, !- Clothing Insulation Schedule Name
  {ede28f56-e478-4e22-9cd0-a61c9a9bf545}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {7be10da5-5c67-4d4f-b29c-bfaf7671651d}, !- Handle
  Retail Entry Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  36.1667390001447,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c2d76154-f25d-4721-bb24-c54daeb2847d}, !- Handle
  Retail Entry Lights,                    !- Name
  {7be10da5-5c67-4d4f-b29c-bfaf7671651d}, !- Lights Definition Name
  {1a619db2-0a46-4f3f-abac-f4ab4bc9317e}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {9299b0f3-bae2-45ef-b992-8433fb5cff01}, !- Handle
  Retail Entry Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.2;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {59d30278-c856-4edb-8921-9787fa3f9cc3}, !- Handle
  Retail Entry Elec Equip,                !- Name
  {9299b0f3-bae2-45ef-b992-8433fb5cff01}, !- Electric Equipment Definition Name
  {1a619db2-0a46-4f3f-abac-f4ab4bc9317e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c6d5f3e2-454b-4d68-97cb-caf8aaf8805b}, !- Handle
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {03535a07-a3ec-4fe1-b66e-21e65bfab5cf}, !- Handle
  Retail Entry Infiltration,              !- Name
  {1a619db2-0a46-4f3f-abac-f4ab4bc9317e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0011176,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {71a5525e-da02-42cf-b80a-6b7052c9534f}, !- Handle
  Retail Entry Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d7657e5c-2566-49e2-9afd-53f69b4439cc}, !- Number of People Schedule Name
  {a1d0c63b-e478-44fa-9b6e-86cae32ec150}, !- People Activity Level Schedule Name
  {3ffa6ad8-2e67-4a0e-92cc-c8bf4d0346f1}, !- Lighting Schedule Name
  {a3d50d86-e700-4bed-b5df-78c9dec7ff66}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c9a68236-90b1-4552-bc38-8330d864d23c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {eac866de-6a0e-4ef4-8321-eeec77a3b044}, !- Handle
  Retail Back_Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0322917312501292,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {76d2dc6f-248b-4e6d-9ddb-e7585ff0f365}, !- Handle
  Retail Back_Space People,               !- Name
  {eac866de-6a0e-4ef4-8321-eeec77a3b044}, !- People Definition Name
  {1d7e3ab5-c2ec-470b-9910-f5154eb9fb3c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1716d4d3-81eb-48c7-9cb0-b9260a4af28c}, !- Work Efficiency Schedule Name
  {25544250-80d3-4e27-be8b-134be0c945d8}, !- Clothing Insulation Schedule Name
  {ede28f56-e478-4e22-9cd0-a61c9a9bf545}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {a16fa711-b3fc-4494-8104-c2306d45a6c0}, !- Handle
  Retail Back_Space Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.47224116670455,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {fce509b0-3fc7-40d0-81ee-cfa6459b64c1}, !- Handle
  Retail Back_Space Lights,               !- Name
  {a16fa711-b3fc-4494-8104-c2306d45a6c0}, !- Lights Definition Name
  {1d7e3ab5-c2ec-470b-9910-f5154eb9fb3c}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {c889343d-5385-4d80-88cb-6db9f0acba6b}, !- Handle
  Retail Back_Space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.2;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {07aef662-e636-48fa-a906-4190e6185141}, !- Handle
  Retail Back_Space Elec Equip,           !- Name
  {c889343d-5385-4d80-88cb-6db9f0acba6b}, !- Electric Equipment Definition Name
  {1d7e3ab5-c2ec-470b-9910-f5154eb9fb3c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {158981ff-ce12-48bb-b44b-e543253cf476}, !- Handle
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {84028710-5d22-47da-89c6-9c577ed2c7c5}, !- Handle
  Retail Back_Space Infiltration,         !- Name
  {1d7e3ab5-c2ec-470b-9910-f5154eb9fb3c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0011176,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {e9a9d11b-72e3-41d2-b8d2-c5a163e4d30a}, !- Handle
  Retail Back_Space Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d7657e5c-2566-49e2-9afd-53f69b4439cc}, !- Number of People Schedule Name
  {a1d0c63b-e478-44fa-9b6e-86cae32ec150}, !- People Activity Level Schedule Name
  {3ffa6ad8-2e67-4a0e-92cc-c8bf4d0346f1}, !- Lighting Schedule Name
  {a3d50d86-e700-4bed-b5df-78c9dec7ff66}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c9a68236-90b1-4552-bc38-8330d864d23c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {24324699-6b30-4650-9ec5-ae61ff48074f}, !- Handle
  Retail Retail People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.355316682855588,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {89a752dd-ec65-4738-a023-65a722be3319}, !- Handle
  Retail Retail People,                   !- Name
  {24324699-6b30-4650-9ec5-ae61ff48074f}, !- People Definition Name
  {db8fcd5c-f434-479b-be79-44c26678831c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1716d4d3-81eb-48c7-9cb0-b9260a4af28c}, !- Work Efficiency Schedule Name
  {25544250-80d3-4e27-be8b-134be0c945d8}, !- Clothing Insulation Schedule Name
  {ede28f56-e478-4e22-9cd0-a61c9a9bf545}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {3d2e47ff-ce71-477e-94f2-7b171927f115}, !- Handle
  Retail Retail Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  36.1667390001447,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9beca896-3781-4a80-9d2e-608e83bf8ed3}, !- Handle
  Retail Retail Lights,                   !- Name
  {3d2e47ff-ce71-477e-94f2-7b171927f115}, !- Lights Definition Name
  {db8fcd5c-f434-479b-be79-44c26678831c}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {3ac48ec0-ea0c-4714-81d6-2dbb34165ee1}, !- Handle
  Retail Retail Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.2;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6c09fa90-efa1-4130-905e-5bb3f63b62a8}, !- Handle
  Retail Retail Elec Equip,               !- Name
  {3ac48ec0-ea0c-4714-81d6-2dbb34165ee1}, !- Electric Equipment Definition Name
  {db8fcd5c-f434-479b-be79-44c26678831c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3d5ebd47-c8a6-474a-b7fc-f3fbb0a01202}, !- Handle
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001016,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {53a8c1ae-3879-473c-8dc4-d3a9adffce76}, !- Handle
  Retail Retail Infiltration,             !- Name
  {db8fcd5c-f434-479b-be79-44c26678831c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0011176,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {e1e38d1a-0ac4-498e-b99b-0743a5772bc3}, !- Handle
  Retail Retail Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d7657e5c-2566-49e2-9afd-53f69b4439cc}, !- Number of People Schedule Name
  {a1d0c63b-e478-44fa-9b6e-86cae32ec150}, !- People Activity Level Schedule Name
  {3ffa6ad8-2e67-4a0e-92cc-c8bf4d0346f1}, !- Lighting Schedule Name
  {a3d50d86-e700-4bed-b5df-78c9dec7ff66}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c9a68236-90b1-4552-bc38-8330d864d23c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultConstructionSet,
  {fa708a0f-9f7b-49df-bade-985377516f6d}, !- Handle
  Res CEC T24 2001 - Retail - CEC T24-CEC3, !- Name
  {7232744e-e4f5-4a62-a1b4-b484167de98b}, !- Default Exterior Surface Constructions Name
  {1d11f6f9-a600-4be0-9593-f70b08eafd83}, !- Default Interior Surface Constructions Name
  {6a0a9706-faf0-421b-bde9-d462d257622f}, !- Default Ground Contact Surface Constructions Name
  {a80353e9-2541-43dd-a93a-edd1a34198b2}, !- Default Exterior SubSurface Constructions Name
  {b4b4ba89-16ec-4021-8a38-434e20bd0c1e}, !- Default Interior SubSurface Constructions Name
  {16fec90b-056c-4723-a7a8-559b0ebfdb25}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7232744e-e4f5-4a62-a1b4-b484167de98b}, !- Handle
  Default Surface Constructions 1,        !- Name
  {30f81e4f-090a-4dca-9176-c1b442285545}, !- Floor Construction Name
  {1dff3d3b-837e-46e9-840b-b66c6b699c1f}, !- Wall Construction Name
  {18baaaf3-610a-4251-9e2c-9acd302623e7}; !- Roof Ceiling Construction Name

OS:Construction,
  {30f81e4f-090a-4dca-9176-c1b442285545}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {5759bd6a-b782-4ba7-95e9-20536d2b81bd}, !- Layer 1
  {f7e3f9d5-e637-41db-a667-141fe5162fd3}, !- Layer 2
  {dc6f72f3-4c80-49fa-9044-1e05fc06f39d}; !- Layer 3

OS:StandardsInformation:Construction,
  {20221516-5758-42e6-a0ab-a7950e3a12a0}, !- Handle
  {30f81e4f-090a-4dca-9176-c1b442285545}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {5759bd6a-b782-4ba7-95e9-20536d2b81bd}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f7e3f9d5-e637-41db-a667-141fe5162fd3}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {dc6f72f3-4c80-49fa-9044-1e05fc06f39d}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {1dff3d3b-837e-46e9-840b-b66c6b699c1f}, !- Handle
  Metal framed wallsW3_R11.36,            !- Name
  ,                                       !- Surface Rendering Name
  {18bc6a7c-4f98-4cb4-a98c-103b4a9f6015}, !- Layer 1
  {5c147363-5bbc-4c87-86a0-a7e8caf64c1a}, !- Layer 2
  {7104cf29-0695-406c-9f53-67925eae1991}, !- Layer 3
  {db4f2c57-7cbe-4020-a217-4242081233f5}; !- Layer 4

OS:StandardsInformation:Construction,
  {ca08dff2-f05e-4071-b7eb-2e718b490de7}, !- Handle
  {1dff3d3b-837e-46e9-840b-b66c6b699c1f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {18bc6a7c-4f98-4cb4-a98c-103b4a9f6015}, !- Handle
  Stucco - 7/8 in. CBES,                  !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700468451222302,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {5c147363-5bbc-4c87-86a0-a7e8caf64c1a}, !- Handle
  W3_R11.36,                              !- Name
  Smooth,                                 !- Roughness
  0.056896,                               !- Thickness {m}
  0.0200133843206372,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {7104cf29-0695-406c-9f53-67925eae1991}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {db4f2c57-7cbe-4020-a217-4242081233f5}, !- Handle
  Gypsum Board - 1/2 in. CBES,            !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160107074565098,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {18baaaf3-610a-4251-9e2c-9acd302623e7}, !- Handle
  Metal roofR4_R20.28,                    !- Name
  ,                                       !- Surface Rendering Name
  {5f8739aa-85f7-4a2a-9d47-f2c4b6506427}, !- Layer 1
  {edae3b01-3c83-42f1-b1ad-0baab86f10e7}; !- Layer 2

OS:StandardsInformation:Construction,
  {a5912d60-4e60-4eef-be27-ed51b9164b01}, !- Handle
  {18baaaf3-610a-4251-9e2c-9acd302623e7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {5f8739aa-85f7-4a2a-9d47-f2c4b6506427}, !- Handle
  Metal Standing Seam - 1/16 in. CBES,    !- Name
  MediumRough,                            !- Roughness
  0.001524,                               !- Thickness {m}
  0.580388145298479,                      !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.85,                                   !- Thermal Absorptance
  0.37,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {edae3b01-3c83-42f1-b1ad-0baab86f10e7}, !- Handle
  R4_R20.28,                              !- Name
  Smooth,                                 !- Roughness
  0.056896,                               !- Thickness {m}
  0.0200133843206372,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {1d11f6f9-a600-4be0-9593-f70b08eafd83}, !- Handle
  Default Surface Constructions 2,        !- Name
  {1d2ed00e-c46c-42a1-aad8-1a32e8a831df}, !- Floor Construction Name
  {4ad29b51-1c2e-47cb-bcd4-c85eb1f17fed}, !- Wall Construction Name
  {d5211fac-8de5-4264-b954-41485e8273ac}; !- Roof Ceiling Construction Name

OS:Construction,
  {1d2ed00e-c46c-42a1-aad8-1a32e8a831df}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {672f3d48-0746-4fb4-aa7b-1e7e32b1827e}, !- Layer 1
  {4c865e37-3a72-418c-aee2-5a01907bb15b}; !- Layer 2

OS:StandardsInformation:Construction,
  {6f5f64df-7973-4027-a71b-405c7b14dfc0}, !- Handle
  {1d2ed00e-c46c-42a1-aad8-1a32e8a831df}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {672f3d48-0746-4fb4-aa7b-1e7e32b1827e}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {4c865e37-3a72-418c-aee2-5a01907bb15b}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {4ad29b51-1c2e-47cb-bcd4-c85eb1f17fed}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {f21fbe3e-2271-4f90-bc83-5c052cb0b2d7}, !- Layer 1
  {f21fbe3e-2271-4f90-bc83-5c052cb0b2d7}; !- Layer 2

OS:StandardsInformation:Construction,
  {184546f5-af27-456d-973b-700266bfdad3}, !- Handle
  {4ad29b51-1c2e-47cb-bcd4-c85eb1f17fed}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f21fbe3e-2271-4f90-bc83-5c052cb0b2d7}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {d5211fac-8de5-4264-b954-41485e8273ac}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {4c865e37-3a72-418c-aee2-5a01907bb15b}, !- Layer 1
  {672f3d48-0746-4fb4-aa7b-1e7e32b1827e}; !- Layer 2

OS:StandardsInformation:Construction,
  {c5f5b0fc-5366-4b20-a8c4-b90e024658f9}, !- Handle
  {d5211fac-8de5-4264-b954-41485e8273ac}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {6a0a9706-faf0-421b-bde9-d462d257622f}, !- Handle
  Default Surface Constructions 3,        !- Name
  {98b797e5-9d95-4b39-8cf3-c214294346d5}, !- Floor Construction Name
  {52ebaeb0-b3b3-4b70-a291-1975430ac9e1}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {98b797e5-9d95-4b39-8cf3-c214294346d5}, !- Handle
  Ground FloorGround_Floor_R11_T2013,     !- Name
  ,                                       !- Surface Rendering Name
  {3b3382f6-ad92-41af-b24b-3b91b960886c}, !- Layer 1
  {2bfbd40b-7c9b-45c8-9d76-eabd9443e1c4}, !- Layer 2
  {2f35cd30-d892-4065-89f6-ec39f5a4ff9d}; !- Layer 3

OS:StandardsInformation:Construction,
  {d4132750-bf3f-45b7-8f32-dfcd2cdda66e}, !- Handle
  {98b797e5-9d95-4b39-8cf3-c214294346d5}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {3b3382f6-ad92-41af-b24b-3b91b960886c}, !- Handle
  Ground_Floor_R11_T2013,                 !- Name
  Smooth,                                 !- Roughness
  0.056896,                               !- Thickness {m}
  0.0200133843206372,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {2bfbd40b-7c9b-45c8-9d76-eabd9443e1c4}, !- Handle
  Plywood - 5/8 in. CBES,                 !- Name
  Smooth,                                 !- Roughness
  0.016002,                               !- Thickness {m}
  0.120080305923823,                      !- Conductivity {W/m-K}
  480.553901218804,                       !- Density {kg/m3}
  1884.06,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2f35cd30-d892-4065-89f6-ec39f5a4ff9d}, !- Handle
  Carpet - 3/4 in. CBES,                  !- Name
  Smooth,                                 !- Roughness
  0.01905,                                !- Thickness {m}
  0.050033460801593,                      !- Conductivity {W/m-K}
  288.332340731283,                       !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {52ebaeb0-b3b3-4b70-a291-1975430ac9e1}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {5759bd6a-b782-4ba7-95e9-20536d2b81bd}, !- Layer 1
  {92ad16cc-1b78-4166-85c2-d07756234fb4}; !- Layer 2

OS:StandardsInformation:Construction,
  {6bb6f33f-c8af-4628-87a3-60a5e1a7ecd3}, !- Handle
  {52ebaeb0-b3b3-4b70-a291-1975430ac9e1}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {92ad16cc-1b78-4166-85c2-d07756234fb4}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {a80353e9-2541-43dd-a93a-edd1a34198b2}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {b5c6e36a-8b5f-45c6-bec6-36312dd516d5}, !- Fixed Window Construction Name
  {b5c6e36a-8b5f-45c6-bec6-36312dd516d5}, !- Operable Window Construction Name
  {b9e46e04-49ce-4a8a-a1be-bd95005b85d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {784d504e-2a1f-44ed-a7db-3b58a866ec0b}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b5c6e36a-8b5f-45c6-bec6-36312dd516d5}, !- Handle
  Window8,                                !- Name
  ,                                       !- Surface Rendering Name
  {b5e73f33-14ca-4249-be72-20b6aeb28bd8}; !- Layer 1

OS:StandardsInformation:Construction,
  {dbc8039f-e020-4cad-9e38-b632a88bffac}, !- Handle
  {b5c6e36a-8b5f-45c6-bec6-36312dd516d5}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {b5e73f33-14ca-4249-be72-20b6aeb28bd8}, !- Handle
  Window8,                                !- Name
  4.37226277265739,                       !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:Construction,
  {b9e46e04-49ce-4a8a-a1be-bd95005b85d3}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {a26eb2a6-db24-4d5b-9083-331afc2c7e24}, !- Layer 1
  {5759bd6a-b782-4ba7-95e9-20536d2b81bd}; !- Layer 2

OS:StandardsInformation:Construction,
  {aeaa1ce5-3901-4c4c-a585-2d0699224ccd}, !- Handle
  {b9e46e04-49ce-4a8a-a1be-bd95005b85d3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {a26eb2a6-db24-4d5b-9083-331afc2c7e24}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {784d504e-2a1f-44ed-a7db-3b58a866ec0b}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {5759bd6a-b782-4ba7-95e9-20536d2b81bd}; !- Layer 1

OS:StandardsInformation:Construction,
  {66fb0492-4c1f-4709-beee-fdbad943a96c}, !- Handle
  {784d504e-2a1f-44ed-a7db-3b58a866ec0b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {b4b4ba89-16ec-4021-8a38-434e20bd0c1e}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {4910afb1-7aa1-473e-9803-e4df3a46fb2d}, !- Fixed Window Construction Name
  {4910afb1-7aa1-473e-9803-e4df3a46fb2d}, !- Operable Window Construction Name
  {51ac05db-f15c-408a-b3e5-14589f53f6f1}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {4910afb1-7aa1-473e-9803-e4df3a46fb2d}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {9054f74b-343d-4d95-847d-5c84626463de}; !- Layer 1

OS:StandardsInformation:Construction,
  {9b7e50d5-9879-4d41-a174-001f73e38a04}, !- Handle
  {4910afb1-7aa1-473e-9803-e4df3a46fb2d}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {9054f74b-343d-4d95-847d-5c84626463de}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {51ac05db-f15c-408a-b3e5-14589f53f6f1}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {a0d4ce11-6c20-4feb-8014-7705832380fa}; !- Layer 1

OS:StandardsInformation:Construction,
  {155091ae-054f-49a5-9700-863c9ce3fc34}, !- Handle
  {51ac05db-f15c-408a-b3e5-14589f53f6f1}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {a0d4ce11-6c20-4feb-8014-7705832380fa}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {16fec90b-056c-4723-a7a8-559b0ebfdb25}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {a0d4ce11-6c20-4feb-8014-7705832380fa}; !- Layer 1

OS:StandardsInformation:Construction,
  {d31251ab-0506-4708-a354-e57daf1c97e9}, !- Handle
  {16fec90b-056c-4723-a7a8-559b0ebfdb25}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Handle
  Always On Discrete,                     !- Name
  {75580b7c-1e33-401f-a412-91663620a669}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {75580b7c-1e33-401f-a412-91663620a669}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Exterior:Lights:Definition,
  {0274776b-e839-4b96-b0c5-68d250dca555}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.18;                                   !- Design Level {W}

OS:Exterior:Lights,
  {652a3642-b89e-42a8-8c3c-00b8f8e6f03b}, !- Handle
  Parking Areas and Drives,               !- Name
  {0274776b-e839-4b96-b0c5-68d250dca555}, !- Exterior Lights Definition Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  98453.1326566327,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {c8c40f53-949a-476e-881e-46f1c9dd11fc}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {dfd8b2be-03ae-42ae-9b59-b41e2b53e425}, !- Handle
  Building Facades,                       !- Name
  {c8c40f53-949a-476e-881e-46f1c9dd11fc}, !- Exterior Lights Definition Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  21243.8013547482,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {576f416a-b795-4436-bb93-b3585398e518}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {6e463a87-cb4a-47ea-ba3f-4d93a042a5d7}, !- Handle
  Main Entries,                           !- Name
  {576f416a-b795-4436-bb93-b3585398e518}, !- Exterior Lights Definition Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  55.5616,                                !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {fda34ef8-3305-4d81-9f3a-146a2957a87b}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {f707ba1c-259b-46c8-bd66-d13b4a200ef5}, !- Handle
  Other Doors,                            !- Name
  {fda34ef8-3305-4d81-9f3a-146a2957a87b}, !- Exterior Lights Definition Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  81.3977439999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {3ad466d2-16c2-4674-9825-a2286c764f6d}, !- Handle
  Retail Point_of_Sale - CEC T24 2001 Thermostat, !- Name
  {ba89f326-687a-4be3-ae7d-fb84e093f0f1}, !- Heating Setpoint Temperature Schedule Name
  {71f13530-ed43-4bce-9d2d-c9c8f47c3ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ba89f326-687a-4be3-ae7d-fb84e093f0f1}, !- Handle
  Retail HtgSetp,                         !- Name
  {92b911f1-ef47-4d9c-9756-9b88c4a5b11e}, !- Schedule Type Limits Name
  {581135dd-d36c-4f1b-9f04-2964537f40f6}, !- Default Day Schedule Name
  {b031d166-0328-4153-a0dd-f4f878636033}, !- Summer Design Day Schedule Name
  {edc1a24d-0241-4771-8f8b-7a48b2ac31fa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {581135dd-d36c-4f1b-9f04-2964537f40f6}, !- Handle
  Retail HtgSetp Default,                 !- Name
  {92b911f1-ef47-4d9c-9756-9b88c4a5b11e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {3bcdc5e5-9641-4f5d-b043-bb46c7f710c7}, !- Handle
  Schedule Rule 11,                       !- Name
  {ba89f326-687a-4be3-ae7d-fb84e093f0f1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {733fabc2-84fd-4941-81a7-e41dcae3c07b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {733fabc2-84fd-4941-81a7-e41dcae3c07b}, !- Handle
  Retail HtgSetp Sat Day,                 !- Name
  {92b911f1-ef47-4d9c-9756-9b88c4a5b11e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {09a28a76-36c8-4890-942b-fcb309524083}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b031d166-0328-4153-a0dd-f4f878636033}, !- Handle
  Retail HtgSetp Summer Design Day,       !- Name
  {92b911f1-ef47-4d9c-9756-9b88c4a5b11e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {9f75151a-00c2-45c8-8261-47232f775e81}, !- Handle
  Schedule Rule 12,                       !- Name
  {ba89f326-687a-4be3-ae7d-fb84e093f0f1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {418c1157-90f4-4d93-a073-d33f5ac514d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {418c1157-90f4-4d93-a073-d33f5ac514d1}, !- Handle
  Retail HtgSetp Sun Day,                 !- Name
  {92b911f1-ef47-4d9c-9756-9b88c4a5b11e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {1bbcbed6-197b-4769-93d2-eefe6c3cabb8}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {edc1a24d-0241-4771-8f8b-7a48b2ac31fa}, !- Handle
  Retail HtgSetp Winter Design Day,       !- Name
  {92b911f1-ef47-4d9c-9756-9b88c4a5b11e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {92b911f1-ef47-4d9c-9756-9b88c4a5b11e}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {71f13530-ed43-4bce-9d2d-c9c8f47c3ac7}, !- Handle
  Retail ClgSetp,                         !- Name
  {92b911f1-ef47-4d9c-9756-9b88c4a5b11e}, !- Schedule Type Limits Name
  {306d4ed2-b7d8-4d2e-92d8-498ba00291cd}, !- Default Day Schedule Name
  {9eed8a07-ddfc-443e-a58e-1b8a600d69b0}, !- Summer Design Day Schedule Name
  {30952398-8d80-4701-a245-4d4821c19fa2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {306d4ed2-b7d8-4d2e-92d8-498ba00291cd}, !- Handle
  Retail ClgSetp Default,                 !- Name
  {92b911f1-ef47-4d9c-9756-9b88c4a5b11e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {f20b9bc3-3816-49a4-8727-36a3120cbf01}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9eed8a07-ddfc-443e-a58e-1b8a600d69b0}, !- Handle
  Retail ClgSetp Summer Design Day,       !- Name
  {92b911f1-ef47-4d9c-9756-9b88c4a5b11e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {6dfdfdd1-531a-45b9-9377-44545141e937}, !- Handle
  Schedule Rule 13,                       !- Name
  {71f13530-ed43-4bce-9d2d-c9c8f47c3ac7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {751ff7f7-fdcf-4881-a7e6-0fa2e058a30b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {751ff7f7-fdcf-4881-a7e6-0fa2e058a30b}, !- Handle
  Retail ClgSetp Sat Day,                 !- Name
  {92b911f1-ef47-4d9c-9756-9b88c4a5b11e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {73971e38-5fff-47a3-a1b7-89fe50958eb3}, !- Handle
  Schedule Rule 14,                       !- Name
  {71f13530-ed43-4bce-9d2d-c9c8f47c3ac7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1b01c6a3-3406-4097-af11-30fd02d275f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b01c6a3-3406-4097-af11-30fd02d275f6}, !- Handle
  Retail ClgSetp Sun Day,                 !- Name
  {92b911f1-ef47-4d9c-9756-9b88c4a5b11e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {41255457-b40b-446b-876c-99b5543e4774}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {30952398-8d80-4701-a245-4d4821c19fa2}, !- Handle
  Retail ClgSetp Winter Design Day,       !- Name
  {92b911f1-ef47-4d9c-9756-9b88c4a5b11e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c1a867bf-ac81-4b82-823c-495bd0467be6}, !- Handle
  Retail Point_of_Sale - CEC T24 2001 Thermostat 1, !- Name
  {ba89f326-687a-4be3-ae7d-fb84e093f0f1}, !- Heating Setpoint Temperature Schedule Name
  {71f13530-ed43-4bce-9d2d-c9c8f47c3ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52870737-2777-4c3f-bac7-f920cbae0580}, !- Handle
  Retail Point_of_Sale - CEC T24 2001 Thermostat 2, !- Name
  {ba89f326-687a-4be3-ae7d-fb84e093f0f1}, !- Heating Setpoint Temperature Schedule Name
  {71f13530-ed43-4bce-9d2d-c9c8f47c3ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2de426cd-b333-4612-bed0-d2ba919abd77}, !- Handle
  Retail Entry - CEC T24 2001 Thermostat, !- Name
  {ba89f326-687a-4be3-ae7d-fb84e093f0f1}, !- Heating Setpoint Temperature Schedule Name
  {63337365-88f2-468e-81ab-0ece1db50f00}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {63337365-88f2-468e-81ab-0ece1db50f00}, !- Handle
  Retail FRONT ENTRY COOLING_CBES,        !- Name
  {92b911f1-ef47-4d9c-9756-9b88c4a5b11e}, !- Schedule Type Limits Name
  {7fd1ca70-fce4-4866-91fc-20ed037ea109}, !- Default Day Schedule Name
  {ded180e7-102b-4519-a710-67784983ba77}, !- Summer Design Day Schedule Name
  {fd38667b-c46f-4945-83b6-50cdbd063601}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7fd1ca70-fce4-4866-91fc-20ed037ea109}, !- Handle
  Retail FRONT ENTRY COOLING_CBES Default, !- Name
  {92b911f1-ef47-4d9c-9756-9b88c4a5b11e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f08f57fc-dd6e-43a3-9015-c9c5aef4a539}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fd38667b-c46f-4945-83b6-50cdbd063601}, !- Handle
  Retail FRONT ENTRY COOLING_CBES Winter Design Day, !- Name
  {92b911f1-ef47-4d9c-9756-9b88c4a5b11e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {4346bf71-e2da-42ce-900e-e6fdea289796}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ded180e7-102b-4519-a710-67784983ba77}, !- Handle
  Retail FRONT ENTRY COOLING_CBES Summer Design Day, !- Name
  {92b911f1-ef47-4d9c-9756-9b88c4a5b11e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  29.444;                                 !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {4bd71867-644a-457b-a978-49f2e16b65fa}, !- Handle
  Retail Entry - CEC T24 2001 Thermostat 1, !- Name
  {ba89f326-687a-4be3-ae7d-fb84e093f0f1}, !- Heating Setpoint Temperature Schedule Name
  {63337365-88f2-468e-81ab-0ece1db50f00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c842df4e-037f-4dbb-906c-a2e06115e9f5}, !- Handle
  Retail Entry - CEC T24 2001 Thermostat 2, !- Name
  {ba89f326-687a-4be3-ae7d-fb84e093f0f1}, !- Heating Setpoint Temperature Schedule Name
  {63337365-88f2-468e-81ab-0ece1db50f00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b35bad43-ad05-4568-a367-9626551448ef}, !- Handle
  Retail Back_Space - CEC T24 2001 Thermostat, !- Name
  {ba89f326-687a-4be3-ae7d-fb84e093f0f1}, !- Heating Setpoint Temperature Schedule Name
  {71f13530-ed43-4bce-9d2d-c9c8f47c3ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5df010f2-9926-4dac-a064-9a121bce3dd5}, !- Handle
  Retail Back_Space - CEC T24 2001 Thermostat 1, !- Name
  {ba89f326-687a-4be3-ae7d-fb84e093f0f1}, !- Heating Setpoint Temperature Schedule Name
  {71f13530-ed43-4bce-9d2d-c9c8f47c3ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7af2d78f-6fc2-4040-a269-4dcf61d716cf}, !- Handle
  Retail Back_Space - CEC T24 2001 Thermostat 2, !- Name
  {ba89f326-687a-4be3-ae7d-fb84e093f0f1}, !- Heating Setpoint Temperature Schedule Name
  {71f13530-ed43-4bce-9d2d-c9c8f47c3ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b770add-581f-4afa-ab3a-52af556699dc}, !- Handle
  Retail Back_Space - CEC T24 2001 Thermostat 3, !- Name
  {ba89f326-687a-4be3-ae7d-fb84e093f0f1}, !- Heating Setpoint Temperature Schedule Name
  {71f13530-ed43-4bce-9d2d-c9c8f47c3ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d6b9997-bc20-465e-9047-743080ab7e2d}, !- Handle
  Retail Back_Space - CEC T24 2001 Thermostat 4, !- Name
  {ba89f326-687a-4be3-ae7d-fb84e093f0f1}, !- Heating Setpoint Temperature Schedule Name
  {71f13530-ed43-4bce-9d2d-c9c8f47c3ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d83991dd-5642-4112-8e7d-fa05ed3b9aec}, !- Handle
  Retail Back_Space - CEC T24 2001 Thermostat 5, !- Name
  {ba89f326-687a-4be3-ae7d-fb84e093f0f1}, !- Heating Setpoint Temperature Schedule Name
  {71f13530-ed43-4bce-9d2d-c9c8f47c3ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {edde7bfd-2faa-4793-aa98-4faf862c19cd}, !- Handle
  Retail Retail - CEC T24 2001 Thermostat, !- Name
  {ba89f326-687a-4be3-ae7d-fb84e093f0f1}, !- Heating Setpoint Temperature Schedule Name
  {71f13530-ed43-4bce-9d2d-c9c8f47c3ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {72d4e9dd-ab41-4859-be57-0d910e0aea3e}, !- Handle
  Retail Retail - CEC T24 2001 Thermostat 1, !- Name
  {ba89f326-687a-4be3-ae7d-fb84e093f0f1}, !- Heating Setpoint Temperature Schedule Name
  {71f13530-ed43-4bce-9d2d-c9c8f47c3ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {922f3552-1735-4ce5-8a03-e22e3151aa0d}, !- Handle
  Retail Retail - CEC T24 2001 Thermostat 2, !- Name
  {ba89f326-687a-4be3-ae7d-fb84e093f0f1}, !- Heating Setpoint Temperature Schedule Name
  {71f13530-ed43-4bce-9d2d-c9c8f47c3ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b942b0f0-7575-4d44-b6b5-262f5b5416d9}, !- Handle
  Retail Retail - CEC T24 2001 Thermostat 3, !- Name
  {ba89f326-687a-4be3-ae7d-fb84e093f0f1}, !- Heating Setpoint Temperature Schedule Name
  {71f13530-ed43-4bce-9d2d-c9c8f47c3ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {64163861-fd4c-4567-8a8b-bcbd82b7d385}, !- Handle
  Retail Retail - CEC T24 2001 Thermostat 4, !- Name
  {ba89f326-687a-4be3-ae7d-fb84e093f0f1}, !- Heating Setpoint Temperature Schedule Name
  {71f13530-ed43-4bce-9d2d-c9c8f47c3ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {27068f1d-0cee-4367-8860-be7e7567e3a9}, !- Handle
  Retail Retail - CEC T24 2001 Thermostat 5, !- Name
  {ba89f326-687a-4be3-ae7d-fb84e093f0f1}, !- Heating Setpoint Temperature Schedule Name
  {71f13530-ed43-4bce-9d2d-c9c8f47c3ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {803883b9-b63a-4bc3-a267-fab681d70d20}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  {2045f524-d41f-435f-960f-d1a86af0d779}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {40f7da09-f463-406a-8d3b-131e24d0935e}, !- Supply Side Inlet Node Name
  {47744d70-7ef8-4d5c-837a-a5ac1f0b7ff9}, !- Demand Side Outlet Node Name
  {b126f555-27d0-43b5-89f1-b990176fa170}, !- Demand Side Inlet Node A
  {9cf2bf2c-ecfe-461d-943f-ff00502fead6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {eac54df6-e4dc-4654-a0f2-a04421c3869e}, !- Handle
  Node 19,                                !- Name
  {40f7da09-f463-406a-8d3b-131e24d0935e}, !- Inlet Port
  {b4c919b2-3f20-48f7-822e-3704162c2a56}; !- Outlet Port

OS:Node,
  {f6f26b2b-b8f7-48a3-93fa-2ef6c3424641}, !- Handle
  Node 20,                                !- Name
  {5b54a67d-d2c9-42d3-ad53-fe89d598732e}, !- Inlet Port
  {9cf2bf2c-ecfe-461d-943f-ff00502fead6}; !- Outlet Port

OS:Connection,
  {40f7da09-f463-406a-8d3b-131e24d0935e}, !- Handle
  {c43d969e-b2e5-425b-aaeb-be3f1119c229}, !- Name
  {803883b9-b63a-4bc3-a267-fab681d70d20}, !- Source Object
  8,                                      !- Outlet Port
  {eac54df6-e4dc-4654-a0f2-a04421c3869e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cf2bf2c-ecfe-461d-943f-ff00502fead6}, !- Handle
  {26940181-4d80-4454-9a49-9a4b72c47426}, !- Name
  {f6f26b2b-b8f7-48a3-93fa-2ef6c3424641}, !- Source Object
  3,                                      !- Outlet Port
  {803883b9-b63a-4bc3-a267-fab681d70d20}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {70436410-e95f-416b-a467-5b210afc8c3e}, !- Handle
  Node 21,                                !- Name
  {b126f555-27d0-43b5-89f1-b990176fa170}, !- Inlet Port
  {8d70bbef-4cde-4a59-8de1-35778c8353a6}; !- Outlet Port

OS:Node,
  {a4ac4162-f808-45fb-a981-d9a97c853939}, !- Handle
  Node 22,                                !- Name
  {027c89ea-9e33-48e6-94aa-566e4cd80bdf}, !- Inlet Port
  {47744d70-7ef8-4d5c-837a-a5ac1f0b7ff9}; !- Outlet Port

OS:Node,
  {8bec87f9-e713-4317-b28e-b45d67e03178}, !- Handle
  Node 23,                                !- Name
  {48dfc137-0dae-4897-a1ae-7b567e030ded}, !- Inlet Port
  {d43e9b7a-c2bf-4871-9faf-032c7eaf575f}; !- Outlet Port

OS:Connection,
  {b126f555-27d0-43b5-89f1-b990176fa170}, !- Handle
  {4e6918bb-2184-4c61-bb6a-29e84acf80a8}, !- Name
  {803883b9-b63a-4bc3-a267-fab681d70d20}, !- Source Object
  10,                                     !- Outlet Port
  {70436410-e95f-416b-a467-5b210afc8c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47744d70-7ef8-4d5c-837a-a5ac1f0b7ff9}, !- Handle
  {0d637e96-3d1e-4110-880b-38f9c0b2ca05}, !- Name
  {a4ac4162-f808-45fb-a981-d9a97c853939}, !- Source Object
  3,                                      !- Outlet Port
  {803883b9-b63a-4bc3-a267-fab681d70d20}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a05ceb85-ad3d-4315-a668-d46c934e0ff3}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {8d70bbef-4cde-4a59-8de1-35778c8353a6}, !- Inlet Node Name
  {12547c02-09e5-410e-b4cb-e7b69d1a7db5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {96ec7e0f-4e99-4741-a8ee-4156d1c3e016}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {027c89ea-9e33-48e6-94aa-566e4cd80bdf}, !- Outlet Node Name
  {a0b6676b-500c-436e-8d6c-0a26a05e4227}; !- Inlet Node Name 1

OS:Connection,
  {8d70bbef-4cde-4a59-8de1-35778c8353a6}, !- Handle
  {a724c84b-1b7c-4b22-b299-23f9d6e57a96}, !- Name
  {70436410-e95f-416b-a467-5b210afc8c3e}, !- Source Object
  3,                                      !- Outlet Port
  {a05ceb85-ad3d-4315-a668-d46c934e0ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {027c89ea-9e33-48e6-94aa-566e4cd80bdf}, !- Handle
  {688d16d6-8505-4c3f-ad94-c0ee4c83f593}, !- Name
  {96ec7e0f-4e99-4741-a8ee-4156d1c3e016}, !- Source Object
  2,                                      !- Outlet Port
  {a4ac4162-f808-45fb-a981-d9a97c853939}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ed3b25f2-ec3d-4ff5-a7c7-b8efd352ab4d}, !- Handle
  {803883b9-b63a-4bc3-a267-fab681d70d20}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {a0a7a37e-5c9b-4fc6-b726-182116549ee4}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0baab997-d23a-4c61-87c1-94db77720953}, !- Control Zone Name
  {f6f26b2b-b8f7-48a3-93fa-2ef6c3424641}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {c987e86c-64df-400f-a255-80fedab5ec22}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Fan, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {30665d0c-2a26-4ea7-a43a-7e947714b92a}, !- Air Inlet Node Name
  {5b54a67d-d2c9-42d3-ad53-fe89d598732e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {3d63596f-0e1c-4ac1-8a24-7bda796d477a}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {abcda969-3b48-4227-8446-18721b865641}, !- Air Inlet Node Name
  {695ebe6e-0fb1-4523-8c9c-5354491a8d1d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {bf8e8a35-6b01-4e11-8508-933c3754fe30}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6e4c8d91-020c-4b2f-985e-29e42341a4eb}, !- Air Inlet Node Name
  {3e6d1440-fa1b-4b0d-ba9f-5a0900427aba}, !- Air Outlet Node Name
  {6cd86c63-3783-437b-acf4-549f11e45e1a}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {0a437a84-9e92-4be3-ad46-b421a741af83}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {397d461a-77db-4e17-8572-211da32fbba7}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c2075f3e-1ead-46b2-8deb-4d833e30b60c}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {9e57de23-7660-4346-991d-255f39220c0b}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2d2dcdb6-8ce8-4baa-9b28-5ec83a9cb61e}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {e3060b7b-8e33-450e-bd6c-fc0b981d3137}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b8ac5339-23ed-4c2d-befd-dd938084521c}, !- Air Inlet Node Name
  {4225e262-1a84-4348-a8c4-625c7b9e7d11}, !- Air Outlet Node Name
  {0a437a84-9e92-4be3-ad46-b421a741af83}, !- Total Cooling Capacity Function of Temperature Curve Name
  {397d461a-77db-4e17-8572-211da32fbba7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c2075f3e-1ead-46b2-8deb-4d833e30b60c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e57de23-7660-4346-991d-255f39220c0b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d2dcdb6-8ce8-4baa-9b28-5ec83a9cb61e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {731432c8-3e1f-466b-a5dd-c34029f7c09c}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3304010d-f52a-41a4-8638-8716f03e8171}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3304010d-f52a-41a4-8638-8716f03e8171}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {984acd79-9268-42ae-affb-e0751346a46b}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC OA Sys, !- Name
  {731432c8-3e1f-466b-a5dd-c34029f7c09c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ca0561c5-2988-4159-9ce8-85a3b84a4997}, !- Mixed Air Node Name
  {a2d064ba-92ef-43c6-8ebf-278b9264e310}, !- Outdoor Air Stream Node Name
  {122054b4-593d-4b85-9684-0716c8e7c4eb}, !- Relief Air Stream Node Name
  {b4c919b2-3f20-48f7-822e-3704162c2a56}; !- Return Air Stream Node Name

OS:Node,
  {e9fda6ba-57e5-453c-bfd9-68078f2238d6}, !- Handle
  Node 24,                                !- Name
  ,                                       !- Inlet Port
  {a2d064ba-92ef-43c6-8ebf-278b9264e310}; !- Outlet Port

OS:Connection,
  {a2d064ba-92ef-43c6-8ebf-278b9264e310}, !- Handle
  {1d4cbfc8-f5e0-4188-b6b2-5dbad76187b8}, !- Name
  {e9fda6ba-57e5-453c-bfd9-68078f2238d6}, !- Source Object
  3,                                      !- Outlet Port
  {984acd79-9268-42ae-affb-e0751346a46b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bb0e5912-c1c7-498e-aede-b27b5045071d}, !- Handle
  Node 25,                                !- Name
  {122054b4-593d-4b85-9684-0716c8e7c4eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {122054b4-593d-4b85-9684-0716c8e7c4eb}, !- Handle
  {5bf37e77-fd35-4805-9764-6d447b71de22}, !- Name
  {984acd79-9268-42ae-affb-e0751346a46b}, !- Source Object
  7,                                      !- Outlet Port
  {bb0e5912-c1c7-498e-aede-b27b5045071d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3afb011d-1233-4bd1-bda4-be8832b6b93d}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {b1989bb3-f054-4779-bc88-49336e6c1b3a}, !- Default Day Schedule Name
  {4b1d7407-81ed-42e8-8417-5fb6b88c5e5a}, !- Summer Design Day Schedule Name
  {e722607c-b3b4-4866-a3e5-b35860164dd1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b1989bb3-f054-4779-bc88-49336e6c1b3a}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ca7161f4-a8d2-4b51-ba74-bdd538f7c34e}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e722607c-b3b4-4866-a3e5-b35860164dd1}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6905bfb6-5eca-4522-ab3b-0aa70f00d40d}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b1d7407-81ed-42e8-8417-5fb6b88c5e5a}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Connection,
  {5b54a67d-d2c9-42d3-ad53-fe89d598732e}, !- Handle
  {a8aa7e0d-24ab-4a2c-a4a8-c3a211643c88}, !- Name
  {c987e86c-64df-400f-a255-80fedab5ec22}, !- Source Object
  9,                                      !- Outlet Port
  {f6f26b2b-b8f7-48a3-93fa-2ef6c3424641}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6cd86c63-3783-437b-acf4-549f11e45e1a}, !- Handle
  Node 26,                                !- Name
  {3e6d1440-fa1b-4b0d-ba9f-5a0900427aba}, !- Inlet Port
  {30665d0c-2a26-4ea7-a43a-7e947714b92a}; !- Outlet Port

OS:Connection,
  {3e6d1440-fa1b-4b0d-ba9f-5a0900427aba}, !- Handle
  {5210d12f-d3e3-4fad-8fac-4553bfb8f92d}, !- Name
  {bf8e8a35-6b01-4e11-8508-933c3754fe30}, !- Source Object
  6,                                      !- Outlet Port
  {6cd86c63-3783-437b-acf4-549f11e45e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30665d0c-2a26-4ea7-a43a-7e947714b92a}, !- Handle
  {a0cb0a17-8f3f-4419-9856-0cb24f201f6c}, !- Name
  {6cd86c63-3783-437b-acf4-549f11e45e1a}, !- Source Object
  3,                                      !- Outlet Port
  {c987e86c-64df-400f-a255-80fedab5ec22}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ec3e498b-aa90-41d8-b7cf-1945575794b1}, !- Handle
  Node 27,                                !- Name
  {695ebe6e-0fb1-4523-8c9c-5354491a8d1d}, !- Inlet Port
  {6e4c8d91-020c-4b2f-985e-29e42341a4eb}; !- Outlet Port

OS:Connection,
  {695ebe6e-0fb1-4523-8c9c-5354491a8d1d}, !- Handle
  {8033ece8-6fac-4ae5-8f30-56bbdee58bd3}, !- Name
  {3d63596f-0e1c-4ac1-8a24-7bda796d477a}, !- Source Object
  6,                                      !- Outlet Port
  {ec3e498b-aa90-41d8-b7cf-1945575794b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e4c8d91-020c-4b2f-985e-29e42341a4eb}, !- Handle
  {efc0523d-67e7-4774-a21c-c4d457593db5}, !- Name
  {ec3e498b-aa90-41d8-b7cf-1945575794b1}, !- Source Object
  3,                                      !- Outlet Port
  {bf8e8a35-6b01-4e11-8508-933c3754fe30}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {72f2e8ee-1523-4643-897c-444f447e571a}, !- Handle
  Node 28,                                !- Name
  {4225e262-1a84-4348-a8c4-625c7b9e7d11}, !- Inlet Port
  {abcda969-3b48-4227-8446-18721b865641}; !- Outlet Port

OS:Connection,
  {4225e262-1a84-4348-a8c4-625c7b9e7d11}, !- Handle
  {8e14cd23-1515-4313-a4ba-8750f77ce705}, !- Name
  {e3060b7b-8e33-450e-bd6c-fc0b981d3137}, !- Source Object
  9,                                      !- Outlet Port
  {72f2e8ee-1523-4643-897c-444f447e571a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abcda969-3b48-4227-8446-18721b865641}, !- Handle
  {8cab7783-8035-4abd-bd11-3bb2c1a8c134}, !- Name
  {72f2e8ee-1523-4643-897c-444f447e571a}, !- Source Object
  3,                                      !- Outlet Port
  {3d63596f-0e1c-4ac1-8a24-7bda796d477a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3cf5ac15-3adb-4563-9b41-63bb055755a4}, !- Handle
  Node 29,                                !- Name
  {ca0561c5-2988-4159-9ce8-85a3b84a4997}, !- Inlet Port
  {b8ac5339-23ed-4c2d-befd-dd938084521c}; !- Outlet Port

OS:Connection,
  {b4c919b2-3f20-48f7-822e-3704162c2a56}, !- Handle
  {aee272f7-cf6e-4ad1-8348-b17d130a5e6b}, !- Name
  {eac54df6-e4dc-4654-a0f2-a04421c3869e}, !- Source Object
  3,                                      !- Outlet Port
  {984acd79-9268-42ae-affb-e0751346a46b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ca0561c5-2988-4159-9ce8-85a3b84a4997}, !- Handle
  {e69a8669-81bc-4f20-a980-0b902266285c}, !- Name
  {984acd79-9268-42ae-affb-e0751346a46b}, !- Source Object
  5,                                      !- Outlet Port
  {3cf5ac15-3adb-4563-9b41-63bb055755a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8ac5339-23ed-4c2d-befd-dd938084521c}, !- Handle
  {0ad58b47-ff29-4fb5-8457-c887bdc4d982}, !- Name
  {3cf5ac15-3adb-4563-9b41-63bb055755a4}, !- Source Object
  3,                                      !- Outlet Port
  {e3060b7b-8e33-450e-bd6c-fc0b981d3137}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2045f524-d41f-435f-960f-d1a86af0d779}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ae37e178-2c78-4b82-ade5-f115a746193b}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Diffuser, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  {12547c02-09e5-410e-b4cb-e7b69d1a7db5}, !- Inlet Air Node Name
  {48dfc137-0dae-4897-a1ae-7b567e030ded}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b1f8cf5c-b00f-43bc-b26c-0eb166912750}, !- Handle
  Node 30,                                !- Name
  {b9b47504-1a07-4c41-b8d2-7770db0d4083}, !- Inlet Port
  {a0b6676b-500c-436e-8d6c-0a26a05e4227}; !- Outlet Port

OS:Connection,
  {d43e9b7a-c2bf-4871-9faf-032c7eaf575f}, !- Handle
  {acf71996-ca8f-45a3-9609-dc5704e213f7}, !- Name
  {8bec87f9-e713-4317-b28e-b45d67e03178}, !- Source Object
  3,                                      !- Outlet Port
  {cac5a552-9194-4348-9266-1273b6a5d213}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9b47504-1a07-4c41-b8d2-7770db0d4083}, !- Handle
  {fa177baf-dcc9-47a5-8a9d-f67d8d0f7907}, !- Name
  {0baab997-d23a-4c61-87c1-94db77720953}, !- Source Object
  12,                                     !- Outlet Port
  {b1f8cf5c-b00f-43bc-b26c-0eb166912750}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0b6676b-500c-436e-8d6c-0a26a05e4227}, !- Handle
  {8d4d57d2-8af0-4db2-8340-70717ecdf363}, !- Name
  {b1f8cf5c-b00f-43bc-b26c-0eb166912750}, !- Source Object
  3,                                      !- Outlet Port
  {96ec7e0f-4e99-4741-a8ee-4156d1c3e016}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12547c02-09e5-410e-b4cb-e7b69d1a7db5}, !- Handle
  {a9415680-9edb-41f6-9875-4889f1628f04}, !- Name
  {a05ceb85-ad3d-4315-a668-d46c934e0ff3}, !- Source Object
  3,                                      !- Outlet Port
  {ae37e178-2c78-4b82-ade5-f115a746193b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48dfc137-0dae-4897-a1ae-7b567e030ded}, !- Handle
  {0278e711-ad32-4ed2-a3e3-af1892d2f878}, !- Name
  {ae37e178-2c78-4b82-ade5-f115a746193b}, !- Source Object
  4,                                      !- Outlet Port
  {8bec87f9-e713-4317-b28e-b45d67e03178}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1c53fda1-9ac3-4eef-9232-7a08414824de}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  {612a22af-df71-466c-8b30-e645344baf6f}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {987eaded-c6a8-4d54-8a84-d504e276aa92}, !- Supply Side Inlet Node Name
  {66436bd2-96f3-4357-955a-d3be9b57f03d}, !- Demand Side Outlet Node Name
  {9b46b8d7-fbd0-438f-ac6b-467d3720373e}, !- Demand Side Inlet Node A
  {7eeb0b30-b039-4aef-bb5b-d7550fd23b70}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {19bcb6e3-f41c-4854-9944-82c9bb4b57cb}, !- Handle
  Node 31,                                !- Name
  {987eaded-c6a8-4d54-8a84-d504e276aa92}, !- Inlet Port
  {d2d0eeb5-e18c-4237-a5aa-986eea823ea0}; !- Outlet Port

OS:Node,
  {0c5235a1-936a-4d4b-badc-a7e20cacf79d}, !- Handle
  Node 32,                                !- Name
  {168d59e3-930c-4098-9ac9-0988f599b839}, !- Inlet Port
  {7eeb0b30-b039-4aef-bb5b-d7550fd23b70}; !- Outlet Port

OS:Connection,
  {987eaded-c6a8-4d54-8a84-d504e276aa92}, !- Handle
  {01822160-804f-4a7d-b8e6-b588f34b75bd}, !- Name
  {1c53fda1-9ac3-4eef-9232-7a08414824de}, !- Source Object
  8,                                      !- Outlet Port
  {19bcb6e3-f41c-4854-9944-82c9bb4b57cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eeb0b30-b039-4aef-bb5b-d7550fd23b70}, !- Handle
  {46725baa-aa29-4b60-975e-2e92d6509ff6}, !- Name
  {0c5235a1-936a-4d4b-badc-a7e20cacf79d}, !- Source Object
  3,                                      !- Outlet Port
  {1c53fda1-9ac3-4eef-9232-7a08414824de}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2f4bdd1d-d9f9-4861-b763-abdcb4e0830c}, !- Handle
  Node 33,                                !- Name
  {9b46b8d7-fbd0-438f-ac6b-467d3720373e}, !- Inlet Port
  {3c34d62b-590f-4c81-bcbb-03283e2b90d5}; !- Outlet Port

OS:Node,
  {bb6f233e-f6b5-49fa-b71b-0094dfde7f87}, !- Handle
  Node 34,                                !- Name
  {be0b442b-980f-43ff-8593-800bcef784e1}, !- Inlet Port
  {66436bd2-96f3-4357-955a-d3be9b57f03d}; !- Outlet Port

OS:Node,
  {637b497e-5d39-41d9-9527-bf058c0dad2b}, !- Handle
  Node 35,                                !- Name
  {17bd51e6-c26e-4d7d-8ed4-30f219390593}, !- Inlet Port
  {eaf74dbf-f5b4-48e5-a603-5aff5d3fdcf5}; !- Outlet Port

OS:Connection,
  {9b46b8d7-fbd0-438f-ac6b-467d3720373e}, !- Handle
  {63385540-e0a4-45ab-8aa1-96f0786560cd}, !- Name
  {1c53fda1-9ac3-4eef-9232-7a08414824de}, !- Source Object
  10,                                     !- Outlet Port
  {2f4bdd1d-d9f9-4861-b763-abdcb4e0830c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66436bd2-96f3-4357-955a-d3be9b57f03d}, !- Handle
  {a9b0560f-c333-462a-ad55-e5884666c5af}, !- Name
  {bb6f233e-f6b5-49fa-b71b-0094dfde7f87}, !- Source Object
  3,                                      !- Outlet Port
  {1c53fda1-9ac3-4eef-9232-7a08414824de}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cf24fefe-b5b2-49eb-aaeb-e2373deef1fc}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {3c34d62b-590f-4c81-bcbb-03283e2b90d5}, !- Inlet Node Name
  {d3747729-acae-415b-bda2-604a3256e73b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dfe0ffa5-001f-4af6-8f77-d5229e1b992d}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {be0b442b-980f-43ff-8593-800bcef784e1}, !- Outlet Node Name
  {04d018b7-be22-4072-bcfa-1a398501c5dc}; !- Inlet Node Name 1

OS:Connection,
  {3c34d62b-590f-4c81-bcbb-03283e2b90d5}, !- Handle
  {24b417bd-da1c-4945-aedc-0f969ae6a15d}, !- Name
  {2f4bdd1d-d9f9-4861-b763-abdcb4e0830c}, !- Source Object
  3,                                      !- Outlet Port
  {cf24fefe-b5b2-49eb-aaeb-e2373deef1fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be0b442b-980f-43ff-8593-800bcef784e1}, !- Handle
  {fd656b82-b7c6-4b0f-8f08-faae99af5edb}, !- Name
  {dfe0ffa5-001f-4af6-8f77-d5229e1b992d}, !- Source Object
  2,                                      !- Outlet Port
  {bb6f233e-f6b5-49fa-b71b-0094dfde7f87}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e56a7711-4353-4416-8973-11a837a12c5e}, !- Handle
  {1c53fda1-9ac3-4eef-9232-7a08414824de}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
