  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {c4a12628-66b3-48be-9650-aae5a203c67d}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0d1db380-c38d-4e3a-9c53-7b2fc5726582}, !- Control Zone Name
  {0c5235a1-936a-4d4b-badc-a7e20cacf79d}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {254ac37c-bc92-4eba-921b-fcb84ceafea2}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Fan, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {966ed122-250c-46b5-9f96-fdc273012759}, !- Air Inlet Node Name
  {168d59e3-930c-4098-9ac9-0988f599b839}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {91e84bf8-ac3e-497d-8fac-2f0a467ee0cb}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e099cba3-3f2f-4366-ae65-32d80cc65475}, !- Air Inlet Node Name
  {45f2bcdd-ebd4-4192-83bd-4f6a85c7a8cb}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {4bd9471e-55ba-4352-b3ae-8c4122d721bd}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {5cd0ba98-3650-4973-a271-3d43e97666b8}, !- Air Inlet Node Name
  {1c33db33-e888-47ae-941b-81c421d30caf}, !- Air Outlet Node Name
  {5e0404cb-20c9-4542-8447-e61501b46f99}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {259cbe7b-547f-425e-ae7f-c36e3c0ef66c}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ebdbd718-1438-4581-a35c-49a28d8d1fa6}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e915f2c0-e7cc-422f-9a1f-4f029e889296}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a79b6698-951c-4fb1-ab47-e3b1f5f8bf1c}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {64807556-8160-4710-a32f-6c68836ebddf}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {10420dda-8135-419f-a3ac-d9493cd26e45}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f0297588-7d02-4dfb-842c-53c2ac71fbfd}, !- Air Inlet Node Name
  {f286b330-6b24-4123-ab9a-7691cc056826}, !- Air Outlet Node Name
  {259cbe7b-547f-425e-ae7f-c36e3c0ef66c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ebdbd718-1438-4581-a35c-49a28d8d1fa6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e915f2c0-e7cc-422f-9a1f-4f029e889296}, !- Energy Input Ratio Function of Temperature Curve Name
  {a79b6698-951c-4fb1-ab47-e3b1f5f8bf1c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64807556-8160-4710-a32f-6c68836ebddf}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {f011dbe5-19d2-45d0-b659-13c7be49e19e}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {81121a83-3c10-4b11-8ea6-7ad88f1325c5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {81121a83-3c10-4b11-8ea6-7ad88f1325c5}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9e702bca-cf2a-4780-95ad-c45ee4741374}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC OA Sys, !- Name
  {f011dbe5-19d2-45d0-b659-13c7be49e19e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {eaeebe55-8a5a-4549-8363-05cc453b67e7}, !- Mixed Air Node Name
  {41d82035-0819-4adc-9fd5-5ea571d44c48}, !- Outdoor Air Stream Node Name
  {3d1ed059-6794-48d9-9406-fe8685aa5f0e}, !- Relief Air Stream Node Name
  {d2d0eeb5-e18c-4237-a5aa-986eea823ea0}; !- Return Air Stream Node Name

OS:Node,
  {d8e1959c-f6eb-4a13-bf8d-1ace1bc95500}, !- Handle
  Node 36,                                !- Name
  ,                                       !- Inlet Port
  {41d82035-0819-4adc-9fd5-5ea571d44c48}; !- Outlet Port

OS:Connection,
  {41d82035-0819-4adc-9fd5-5ea571d44c48}, !- Handle
  {d4f43f13-f190-4f42-a8e1-87a60e93650e}, !- Name
  {d8e1959c-f6eb-4a13-bf8d-1ace1bc95500}, !- Source Object
  3,                                      !- Outlet Port
  {9e702bca-cf2a-4780-95ad-c45ee4741374}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8dbe4777-1200-4862-a596-e99274a4d352}, !- Handle
  Node 37,                                !- Name
  {3d1ed059-6794-48d9-9406-fe8685aa5f0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d1ed059-6794-48d9-9406-fe8685aa5f0e}, !- Handle
  {d96bf419-8d1a-46bf-9fc5-9aba84d5d581}, !- Name
  {9e702bca-cf2a-4780-95ad-c45ee4741374}, !- Source Object
  7,                                      !- Outlet Port
  {8dbe4777-1200-4862-a596-e99274a4d352}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {168d59e3-930c-4098-9ac9-0988f599b839}, !- Handle
  {0e4e32a3-1be0-43b0-b5b2-2e33eea70e29}, !- Name
  {254ac37c-bc92-4eba-921b-fcb84ceafea2}, !- Source Object
  9,                                      !- Outlet Port
  {0c5235a1-936a-4d4b-badc-a7e20cacf79d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e0404cb-20c9-4542-8447-e61501b46f99}, !- Handle
  Node 38,                                !- Name
  {1c33db33-e888-47ae-941b-81c421d30caf}, !- Inlet Port
  {966ed122-250c-46b5-9f96-fdc273012759}; !- Outlet Port

OS:Connection,
  {1c33db33-e888-47ae-941b-81c421d30caf}, !- Handle
  {27b03ccd-47fe-43e9-bb43-235d103091ec}, !- Name
  {4bd9471e-55ba-4352-b3ae-8c4122d721bd}, !- Source Object
  6,                                      !- Outlet Port
  {5e0404cb-20c9-4542-8447-e61501b46f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {966ed122-250c-46b5-9f96-fdc273012759}, !- Handle
  {d8b0e2ee-2b1c-4f3b-afa2-2781494cb427}, !- Name
  {5e0404cb-20c9-4542-8447-e61501b46f99}, !- Source Object
  3,                                      !- Outlet Port
  {254ac37c-bc92-4eba-921b-fcb84ceafea2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {40f8dd3d-207c-4c3d-9029-b0caacf892b2}, !- Handle
  Node 39,                                !- Name
  {45f2bcdd-ebd4-4192-83bd-4f6a85c7a8cb}, !- Inlet Port
  {5cd0ba98-3650-4973-a271-3d43e97666b8}; !- Outlet Port

OS:Connection,
  {45f2bcdd-ebd4-4192-83bd-4f6a85c7a8cb}, !- Handle
  {bb612a26-f55b-4e45-8631-d2cf764aa38c}, !- Name
  {91e84bf8-ac3e-497d-8fac-2f0a467ee0cb}, !- Source Object
  6,                                      !- Outlet Port
  {40f8dd3d-207c-4c3d-9029-b0caacf892b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cd0ba98-3650-4973-a271-3d43e97666b8}, !- Handle
  {6b52db32-d3eb-4389-9e5c-5f154331a044}, !- Name
  {40f8dd3d-207c-4c3d-9029-b0caacf892b2}, !- Source Object
  3,                                      !- Outlet Port
  {4bd9471e-55ba-4352-b3ae-8c4122d721bd}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1d4f59d3-1856-4114-ba4c-d615a7adc111}, !- Handle
  Node 40,                                !- Name
  {f286b330-6b24-4123-ab9a-7691cc056826}, !- Inlet Port
  {e099cba3-3f2f-4366-ae65-32d80cc65475}; !- Outlet Port

OS:Connection,
  {f286b330-6b24-4123-ab9a-7691cc056826}, !- Handle
  {ca7214f8-4353-47a7-ac76-b00efca74401}, !- Name
  {10420dda-8135-419f-a3ac-d9493cd26e45}, !- Source Object
  9,                                      !- Outlet Port
  {1d4f59d3-1856-4114-ba4c-d615a7adc111}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e099cba3-3f2f-4366-ae65-32d80cc65475}, !- Handle
  {44030f48-6c66-4c37-9faa-e123c8eb1b60}, !- Name
  {1d4f59d3-1856-4114-ba4c-d615a7adc111}, !- Source Object
  3,                                      !- Outlet Port
  {91e84bf8-ac3e-497d-8fac-2f0a467ee0cb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {064d5876-8d29-461a-911e-f950f41b4db0}, !- Handle
  Node 41,                                !- Name
  {eaeebe55-8a5a-4549-8363-05cc453b67e7}, !- Inlet Port
  {f0297588-7d02-4dfb-842c-53c2ac71fbfd}; !- Outlet Port

OS:Connection,
  {d2d0eeb5-e18c-4237-a5aa-986eea823ea0}, !- Handle
  {947a8ac3-2cb6-4ad9-a5c6-349e9f85d269}, !- Name
  {19bcb6e3-f41c-4854-9944-82c9bb4b57cb}, !- Source Object
  3,                                      !- Outlet Port
  {9e702bca-cf2a-4780-95ad-c45ee4741374}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {eaeebe55-8a5a-4549-8363-05cc453b67e7}, !- Handle
  {dc497789-3a76-4446-8483-508ab466645e}, !- Name
  {9e702bca-cf2a-4780-95ad-c45ee4741374}, !- Source Object
  5,                                      !- Outlet Port
  {064d5876-8d29-461a-911e-f950f41b4db0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0297588-7d02-4dfb-842c-53c2ac71fbfd}, !- Handle
  {0a70611f-4ea1-4fd9-8455-dea6297d9cc3}, !- Name
  {064d5876-8d29-461a-911e-f950f41b4db0}, !- Source Object
  3,                                      !- Outlet Port
  {10420dda-8135-419f-a3ac-d9493cd26e45}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {612a22af-df71-466c-8b30-e645344baf6f}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {60999cca-de14-452a-919b-6f3e993308c4}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Diffuser, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  {d3747729-acae-415b-bda2-604a3256e73b}, !- Inlet Air Node Name
  {17bd51e6-c26e-4d7d-8ed4-30f219390593}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {87a97447-2acf-4dae-a4d1-4e8c3510ea0e}, !- Handle
  Node 42,                                !- Name
  {8eb60672-14be-4a1a-8c1c-05b94d0ed0dc}, !- Inlet Port
  {04d018b7-be22-4072-bcfa-1a398501c5dc}; !- Outlet Port

OS:Connection,
  {eaf74dbf-f5b4-48e5-a603-5aff5d3fdcf5}, !- Handle
  {c451aa9f-a9aa-4157-82d3-0f24b699e2b0}, !- Name
  {637b497e-5d39-41d9-9527-bf058c0dad2b}, !- Source Object
  3,                                      !- Outlet Port
  {fe588669-f4a9-4f78-94b2-6eb566c053d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8eb60672-14be-4a1a-8c1c-05b94d0ed0dc}, !- Handle
  {2e8599d3-3716-4f6c-9b3b-67518699467b}, !- Name
  {0d1db380-c38d-4e3a-9c53-7b2fc5726582}, !- Source Object
  12,                                     !- Outlet Port
  {87a97447-2acf-4dae-a4d1-4e8c3510ea0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04d018b7-be22-4072-bcfa-1a398501c5dc}, !- Handle
  {ebab1493-e525-4cc8-84ae-ce2443803a87}, !- Name
  {87a97447-2acf-4dae-a4d1-4e8c3510ea0e}, !- Source Object
  3,                                      !- Outlet Port
  {dfe0ffa5-001f-4af6-8f77-d5229e1b992d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3747729-acae-415b-bda2-604a3256e73b}, !- Handle
  {1865a840-36d6-47ab-beea-1b64c28dd3dc}, !- Name
  {cf24fefe-b5b2-49eb-aaeb-e2373deef1fc}, !- Source Object
  3,                                      !- Outlet Port
  {60999cca-de14-452a-919b-6f3e993308c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17bd51e6-c26e-4d7d-8ed4-30f219390593}, !- Handle
  {d5a2a547-ea58-47b7-974e-b2c7e3715d4f}, !- Name
  {60999cca-de14-452a-919b-6f3e993308c4}, !- Source Object
  4,                                      !- Outlet Port
  {637b497e-5d39-41d9-9527-bf058c0dad2b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6b6e976a-06b7-46a4-94ac-0ff748057bd3}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  {057a91f0-ebb1-4f5e-a291-2d7c75aafac1}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {de47b2ea-31a4-44c3-a5c9-8edd7ffcba64}, !- Supply Side Inlet Node Name
  {73f2c7cc-881c-4185-a0ea-7aac0f4273a4}, !- Demand Side Outlet Node Name
  {53c16869-8d85-405e-85cb-a9fa70c64c30}, !- Demand Side Inlet Node A
  {e2186132-5d30-428f-a3de-c556d9e5a63e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {6d014eb0-0fe5-41eb-9a24-076039f748b0}, !- Handle
  Node 43,                                !- Name
  {de47b2ea-31a4-44c3-a5c9-8edd7ffcba64}, !- Inlet Port
  {ab3d06a9-0741-4052-a979-ab04c8128995}; !- Outlet Port

OS:Node,
  {4efca11e-9617-4548-87f6-2032a509082f}, !- Handle
  Node 44,                                !- Name
  {f685afe8-b409-4756-9083-70c69e48b1f1}, !- Inlet Port
  {e2186132-5d30-428f-a3de-c556d9e5a63e}; !- Outlet Port

OS:Connection,
  {de47b2ea-31a4-44c3-a5c9-8edd7ffcba64}, !- Handle
  {6f9b9c15-8ca6-4df4-8ac2-bd3defc5c0c4}, !- Name
  {6b6e976a-06b7-46a4-94ac-0ff748057bd3}, !- Source Object
  8,                                      !- Outlet Port
  {6d014eb0-0fe5-41eb-9a24-076039f748b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2186132-5d30-428f-a3de-c556d9e5a63e}, !- Handle
  {0be37bff-d595-448a-a431-a7570a208574}, !- Name
  {4efca11e-9617-4548-87f6-2032a509082f}, !- Source Object
  3,                                      !- Outlet Port
  {6b6e976a-06b7-46a4-94ac-0ff748057bd3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f9479bea-c520-4936-a88d-af554f662c10}, !- Handle
  Node 45,                                !- Name
  {53c16869-8d85-405e-85cb-a9fa70c64c30}, !- Inlet Port
  {f197178b-c290-4106-8c4b-e36dab3e8343}; !- Outlet Port

OS:Node,
  {7862e236-c991-4600-8157-785081e70932}, !- Handle
  Node 46,                                !- Name
  {9b654361-abc0-4125-b331-26e6cfdcdd6a}, !- Inlet Port
  {73f2c7cc-881c-4185-a0ea-7aac0f4273a4}; !- Outlet Port

OS:Node,
  {178a7457-b83d-4f49-a9c2-1f9347bdaa95}, !- Handle
  Node 47,                                !- Name
  {13fb3ae7-7f11-4b83-94e2-937561436b57}, !- Inlet Port
  {f4efbb9e-0938-4558-bded-f39b760c9ece}; !- Outlet Port

OS:Connection,
  {53c16869-8d85-405e-85cb-a9fa70c64c30}, !- Handle
  {4d6f9e56-e6a3-475f-b99a-3cd9ee7c0622}, !- Name
  {6b6e976a-06b7-46a4-94ac-0ff748057bd3}, !- Source Object
  10,                                     !- Outlet Port
  {f9479bea-c520-4936-a88d-af554f662c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73f2c7cc-881c-4185-a0ea-7aac0f4273a4}, !- Handle
  {5809ef84-56ce-4cc8-8ac7-b3f1a6e835c6}, !- Name
  {7862e236-c991-4600-8157-785081e70932}, !- Source Object
  3,                                      !- Outlet Port
  {6b6e976a-06b7-46a4-94ac-0ff748057bd3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7fcc0475-2345-4078-ab2a-9a9cc30377be}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {f197178b-c290-4106-8c4b-e36dab3e8343}, !- Inlet Node Name
  {c6e069de-5cec-4053-8ba6-be4b11b34467}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e9990d43-2270-40ec-aa05-1ef45fdb0a51}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {9b654361-abc0-4125-b331-26e6cfdcdd6a}, !- Outlet Node Name
  {50f5cebb-2b2e-4ef8-8f95-dc70279a2278}; !- Inlet Node Name 1

OS:Connection,
  {f197178b-c290-4106-8c4b-e36dab3e8343}, !- Handle
  {206f6c19-85d8-4feb-91b5-37ff4087afde}, !- Name
  {f9479bea-c520-4936-a88d-af554f662c10}, !- Source Object
  3,                                      !- Outlet Port
  {7fcc0475-2345-4078-ab2a-9a9cc30377be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b654361-abc0-4125-b331-26e6cfdcdd6a}, !- Handle
  {48ae4fb1-dfc2-4880-ab35-f963bb3ce294}, !- Name
  {e9990d43-2270-40ec-aa05-1ef45fdb0a51}, !- Source Object
  2,                                      !- Outlet Port
  {7862e236-c991-4600-8157-785081e70932}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fe4ea844-2001-4b26-a274-31ad9b003c0b}, !- Handle
  {6b6e976a-06b7-46a4-94ac-0ff748057bd3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {f56f21fe-3936-4660-9958-4092bd780e12}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2301c3c0-ee76-4218-9cdb-362538275001}, !- Control Zone Name
  {4efca11e-9617-4548-87f6-2032a509082f}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {dc1682d3-beb0-4af9-ada4-aba397f99ebf}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Fan, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2f1834a7-1e35-4245-897d-c5c7149ccfb0}, !- Air Inlet Node Name
  {f685afe8-b409-4756-9083-70c69e48b1f1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {64a71dd9-fe69-4f87-ad16-c0ea6ead0486}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9998cc83-ed79-4fad-a9b4-c25186c298fa}, !- Air Inlet Node Name
  {8e853809-ff6d-4124-8cb3-e6cb7bef464a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {7a520c10-b380-4402-bf18-e7289ad1d603}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {fb2bf654-b69d-4cba-8b9b-5554c45ea28a}, !- Air Inlet Node Name
  {facc85f3-93c7-48ca-8d4a-a5aeeee2b2a2}, !- Air Outlet Node Name
  {2c5fd6f7-84d9-4857-9423-804671a28a76}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {2bcf79bf-c1c0-4342-876c-52d72177bde3}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c8a3ef51-b081-4848-b824-70237658be16}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c7a5b1ce-1822-43d3-b27e-909603a88d5e}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c2763c61-68b7-4f35-8712-a76d9f58a4f6}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {de0d8938-0012-4dde-bfc1-30323b4ef685}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {57c37185-c20a-4ada-a645-51e98790e359}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {295f2da0-8285-4c0b-92b3-59cc2afe0a79}, !- Air Inlet Node Name
  {46f5abb0-67de-4387-945c-47af9720152a}, !- Air Outlet Node Name
  {2bcf79bf-c1c0-4342-876c-52d72177bde3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c8a3ef51-b081-4848-b824-70237658be16}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c7a5b1ce-1822-43d3-b27e-909603a88d5e}, !- Energy Input Ratio Function of Temperature Curve Name
  {c2763c61-68b7-4f35-8712-a76d9f58a4f6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de0d8938-0012-4dde-bfc1-30323b4ef685}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {28993989-0f77-4350-9f16-0a65b493cec0}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c0258978-41dc-4281-9e80-27e09ca6b166}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c0258978-41dc-4281-9e80-27e09ca6b166}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {39845850-64b2-4039-83a7-aeb238efcbcf}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC OA Sys, !- Name
  {28993989-0f77-4350-9f16-0a65b493cec0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {67315e32-5f7f-4ba5-87ee-e0974c58fbd7}, !- Mixed Air Node Name
  {8c54886d-a10c-41ec-a5db-b8b9130b6206}, !- Outdoor Air Stream Node Name
  {050fdcfd-d7e4-49e9-9e62-7845d5ba74d9}, !- Relief Air Stream Node Name
  {ab3d06a9-0741-4052-a979-ab04c8128995}; !- Return Air Stream Node Name

OS:Node,
  {97887796-a52c-4720-9422-4b3e03dde75a}, !- Handle
  Node 48,                                !- Name
  ,                                       !- Inlet Port
  {8c54886d-a10c-41ec-a5db-b8b9130b6206}; !- Outlet Port

OS:Connection,
  {8c54886d-a10c-41ec-a5db-b8b9130b6206}, !- Handle
  {d739d1c1-dde0-43a8-ac8b-3c603769f132}, !- Name
  {97887796-a52c-4720-9422-4b3e03dde75a}, !- Source Object
  3,                                      !- Outlet Port
  {39845850-64b2-4039-83a7-aeb238efcbcf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {27cacd59-473f-4071-a918-9a9e24ca3ab3}, !- Handle
  Node 49,                                !- Name
  {050fdcfd-d7e4-49e9-9e62-7845d5ba74d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {050fdcfd-d7e4-49e9-9e62-7845d5ba74d9}, !- Handle
  {d38d6dad-fa3f-4620-a6d7-c735b9f423b6}, !- Name
  {39845850-64b2-4039-83a7-aeb238efcbcf}, !- Source Object
  7,                                      !- Outlet Port
  {27cacd59-473f-4071-a918-9a9e24ca3ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f685afe8-b409-4756-9083-70c69e48b1f1}, !- Handle
  {ef714368-079d-4e3a-a482-0b441ce508e0}, !- Name
  {dc1682d3-beb0-4af9-ada4-aba397f99ebf}, !- Source Object
  9,                                      !- Outlet Port
  {4efca11e-9617-4548-87f6-2032a509082f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c5fd6f7-84d9-4857-9423-804671a28a76}, !- Handle
  Node 50,                                !- Name
  {facc85f3-93c7-48ca-8d4a-a5aeeee2b2a2}, !- Inlet Port
  {2f1834a7-1e35-4245-897d-c5c7149ccfb0}; !- Outlet Port

OS:Connection,
  {facc85f3-93c7-48ca-8d4a-a5aeeee2b2a2}, !- Handle
  {2bfee2e5-7856-44ad-9e8d-5a4eddb291fa}, !- Name
  {7a520c10-b380-4402-bf18-e7289ad1d603}, !- Source Object
  6,                                      !- Outlet Port
  {2c5fd6f7-84d9-4857-9423-804671a28a76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f1834a7-1e35-4245-897d-c5c7149ccfb0}, !- Handle
  {9d348208-f4ed-4c0a-b46d-cfed03a52cf9}, !- Name
  {2c5fd6f7-84d9-4857-9423-804671a28a76}, !- Source Object
  3,                                      !- Outlet Port
  {dc1682d3-beb0-4af9-ada4-aba397f99ebf}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ec86909f-c81e-43d5-9981-fcbebd1995c2}, !- Handle
  Node 51,                                !- Name
  {8e853809-ff6d-4124-8cb3-e6cb7bef464a}, !- Inlet Port
  {fb2bf654-b69d-4cba-8b9b-5554c45ea28a}; !- Outlet Port

OS:Connection,
  {8e853809-ff6d-4124-8cb3-e6cb7bef464a}, !- Handle
  {bd186ee3-9ce3-496a-8baa-65a2d36eea7d}, !- Name
  {64a71dd9-fe69-4f87-ad16-c0ea6ead0486}, !- Source Object
  6,                                      !- Outlet Port
  {ec86909f-c81e-43d5-9981-fcbebd1995c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb2bf654-b69d-4cba-8b9b-5554c45ea28a}, !- Handle
  {98c77b1b-04d5-4096-a37e-ada5cbbf833f}, !- Name
  {ec86909f-c81e-43d5-9981-fcbebd1995c2}, !- Source Object
  3,                                      !- Outlet Port
  {7a520c10-b380-4402-bf18-e7289ad1d603}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c33e6b4f-ad4c-4783-a317-efa6f174abb8}, !- Handle
  Node 52,                                !- Name
  {46f5abb0-67de-4387-945c-47af9720152a}, !- Inlet Port
  {9998cc83-ed79-4fad-a9b4-c25186c298fa}; !- Outlet Port

OS:Connection,
  {46f5abb0-67de-4387-945c-47af9720152a}, !- Handle
  {3a19f66a-1a82-4ee3-8192-5ebcfb612bcc}, !- Name
  {57c37185-c20a-4ada-a645-51e98790e359}, !- Source Object
  9,                                      !- Outlet Port
  {c33e6b4f-ad4c-4783-a317-efa6f174abb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9998cc83-ed79-4fad-a9b4-c25186c298fa}, !- Handle
  {0a08f805-42b9-4a32-b281-a6a3c9cc6fb7}, !- Name
  {c33e6b4f-ad4c-4783-a317-efa6f174abb8}, !- Source Object
  3,                                      !- Outlet Port
  {64a71dd9-fe69-4f87-ad16-c0ea6ead0486}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {63be03a6-d149-403e-aa41-ba4cf2f9bfd4}, !- Handle
  Node 53,                                !- Name
  {67315e32-5f7f-4ba5-87ee-e0974c58fbd7}, !- Inlet Port
  {295f2da0-8285-4c0b-92b3-59cc2afe0a79}; !- Outlet Port

OS:Connection,
  {ab3d06a9-0741-4052-a979-ab04c8128995}, !- Handle
  {e9da8eb9-dc53-43b5-9575-dd690e504110}, !- Name
  {6d014eb0-0fe5-41eb-9a24-076039f748b0}, !- Source Object
  3,                                      !- Outlet Port
  {39845850-64b2-4039-83a7-aeb238efcbcf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {67315e32-5f7f-4ba5-87ee-e0974c58fbd7}, !- Handle
  {dafea4ab-30ed-4c76-ab25-9c67ea69dd50}, !- Name
  {39845850-64b2-4039-83a7-aeb238efcbcf}, !- Source Object
  5,                                      !- Outlet Port
  {63be03a6-d149-403e-aa41-ba4cf2f9bfd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {295f2da0-8285-4c0b-92b3-59cc2afe0a79}, !- Handle
  {24eea3f4-878b-486f-a214-5ef280e7b995}, !- Name
  {63be03a6-d149-403e-aa41-ba4cf2f9bfd4}, !- Source Object
  3,                                      !- Outlet Port
  {57c37185-c20a-4ada-a645-51e98790e359}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {057a91f0-ebb1-4f5e-a291-2d7c75aafac1}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8b5e8a7c-0873-4a8c-a7ba-b66a80641b7b}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Diffuser, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  {c6e069de-5cec-4053-8ba6-be4b11b34467}, !- Inlet Air Node Name
  {13fb3ae7-7f11-4b83-94e2-937561436b57}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6c026bd1-5c9a-48b2-9e76-014bb0ece49d}, !- Handle
  Node 54,                                !- Name
  {f0da37df-2da1-4928-b1e2-a013e689b88c}, !- Inlet Port
  {50f5cebb-2b2e-4ef8-8f95-dc70279a2278}; !- Outlet Port

OS:Connection,
  {f4efbb9e-0938-4558-bded-f39b760c9ece}, !- Handle
  {8761bedf-4c6d-4053-865d-621d8116f9f0}, !- Name
  {178a7457-b83d-4f49-a9c2-1f9347bdaa95}, !- Source Object
  3,                                      !- Outlet Port
  {525ad19d-bca6-4974-883d-2424536a5ba0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0da37df-2da1-4928-b1e2-a013e689b88c}, !- Handle
  {43bf125e-b8aa-429d-9fe9-80ab7b574f38}, !- Name
  {2301c3c0-ee76-4218-9cdb-362538275001}, !- Source Object
  12,                                     !- Outlet Port
  {6c026bd1-5c9a-48b2-9e76-014bb0ece49d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50f5cebb-2b2e-4ef8-8f95-dc70279a2278}, !- Handle
  {db06fad8-996d-4f60-b93f-30b8132a9dd5}, !- Name
  {6c026bd1-5c9a-48b2-9e76-014bb0ece49d}, !- Source Object
  3,                                      !- Outlet Port
  {e9990d43-2270-40ec-aa05-1ef45fdb0a51}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6e069de-5cec-4053-8ba6-be4b11b34467}, !- Handle
  {499fcfc1-040b-417c-b348-20a74b59bf73}, !- Name
  {7fcc0475-2345-4078-ab2a-9a9cc30377be}, !- Source Object
  3,                                      !- Outlet Port
  {8b5e8a7c-0873-4a8c-a7ba-b66a80641b7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13fb3ae7-7f11-4b83-94e2-937561436b57}, !- Handle
  {3ee1a5b0-d86c-4b9e-8cf9-6131e19d8d6f}, !- Name
  {8b5e8a7c-0873-4a8c-a7ba-b66a80641b7b}, !- Source Object
  4,                                      !- Outlet Port
  {178a7457-b83d-4f49-a9c2-1f9347bdaa95}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4ada547b-cd35-4b35-86ba-b04dce9fcbea}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  {f7b52569-a0ea-4576-814b-82cd06a191ae}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e0639091-cb4a-4309-b405-2fc44a877d8d}, !- Supply Side Inlet Node Name
  {f041eda4-a325-4372-9900-ea6bebceae38}, !- Demand Side Outlet Node Name
  {8623d57a-c6a4-458c-91b8-cbfa2a4db37d}, !- Demand Side Inlet Node A
  {5bb0a658-018b-4c9e-9770-6d61d67c0469}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {0eb6836b-ce37-44b9-951a-e4a6d7a6ee68}, !- Handle
  Node 55,                                !- Name
  {e0639091-cb4a-4309-b405-2fc44a877d8d}, !- Inlet Port
  {f81cfe0f-c023-4cec-98db-cf7d8964c65a}; !- Outlet Port

OS:Node,
  {0aed092c-4ed1-42b5-94d5-4f6609a1c392}, !- Handle
  Node 56,                                !- Name
  {a059ace2-6c26-447d-90eb-7b1317ac1651}, !- Inlet Port
  {5bb0a658-018b-4c9e-9770-6d61d67c0469}; !- Outlet Port

OS:Connection,
  {e0639091-cb4a-4309-b405-2fc44a877d8d}, !- Handle
  {04ca2a1a-226c-4ba6-a605-734d22ca7f1e}, !- Name
  {4ada547b-cd35-4b35-86ba-b04dce9fcbea}, !- Source Object
  8,                                      !- Outlet Port
  {0eb6836b-ce37-44b9-951a-e4a6d7a6ee68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bb0a658-018b-4c9e-9770-6d61d67c0469}, !- Handle
  {fb64ee44-05b8-47e3-8d05-40d88bf42cd3}, !- Name
  {0aed092c-4ed1-42b5-94d5-4f6609a1c392}, !- Source Object
  3,                                      !- Outlet Port
  {4ada547b-cd35-4b35-86ba-b04dce9fcbea}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d7c1aee9-a89f-4017-b1c7-83c13212e175}, !- Handle
  Node 57,                                !- Name
  {8623d57a-c6a4-458c-91b8-cbfa2a4db37d}, !- Inlet Port
  {4378eb92-df3e-43bd-8734-ed49e4b9d0ce}; !- Outlet Port

OS:Node,
  {338d2407-1246-479d-97fa-d1db205e4265}, !- Handle
  Node 58,                                !- Name
  {86c9bbd4-bb80-4e82-8f52-009ce8349f7f}, !- Inlet Port
  {f041eda4-a325-4372-9900-ea6bebceae38}; !- Outlet Port

OS:Node,
  {4191f372-8954-4b16-9876-2c13be8b7a30}, !- Handle
  Node 59,                                !- Name
  {855d31ad-8729-46a3-b9a2-d52065019dcf}, !- Inlet Port
  {3a1245bc-546b-4cb4-b7ed-da13cc233358}; !- Outlet Port

OS:Connection,
  {8623d57a-c6a4-458c-91b8-cbfa2a4db37d}, !- Handle
  {f52116d5-a6c1-435c-a2e6-17d5d0e4fb6a}, !- Name
  {4ada547b-cd35-4b35-86ba-b04dce9fcbea}, !- Source Object
  10,                                     !- Outlet Port
  {d7c1aee9-a89f-4017-b1c7-83c13212e175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f041eda4-a325-4372-9900-ea6bebceae38}, !- Handle
  {1bf88603-5041-4f12-b352-e594bda1aece}, !- Name
  {338d2407-1246-479d-97fa-d1db205e4265}, !- Source Object
  3,                                      !- Outlet Port
  {4ada547b-cd35-4b35-86ba-b04dce9fcbea}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5a01777a-9439-4f51-a1bf-8f801d5e3cc1}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {4378eb92-df3e-43bd-8734-ed49e4b9d0ce}, !- Inlet Node Name
  {22493a5b-ff41-490f-a546-83d0be1e78f9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a90f3110-b395-49c2-8808-92f788fd2483}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {86c9bbd4-bb80-4e82-8f52-009ce8349f7f}, !- Outlet Node Name
  {608c56ac-12f8-40af-8d00-4a1d01c20ef4}; !- Inlet Node Name 1

OS:Connection,
  {4378eb92-df3e-43bd-8734-ed49e4b9d0ce}, !- Handle
  {dc3021ae-766e-499d-9cd9-07df060978f8}, !- Name
  {d7c1aee9-a89f-4017-b1c7-83c13212e175}, !- Source Object
  3,                                      !- Outlet Port
  {5a01777a-9439-4f51-a1bf-8f801d5e3cc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86c9bbd4-bb80-4e82-8f52-009ce8349f7f}, !- Handle
  {e36abf17-082a-4cb5-a14c-29adb913f52a}, !- Name
  {a90f3110-b395-49c2-8808-92f788fd2483}, !- Source Object
  2,                                      !- Outlet Port
  {338d2407-1246-479d-97fa-d1db205e4265}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2b3af22f-6cf1-47d8-9d1e-43d34e1c63fb}, !- Handle
  {4ada547b-cd35-4b35-86ba-b04dce9fcbea}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {95db9ed8-19cb-4dc1-bd5c-82bdc3c2a876}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {23670a73-f890-4a4c-9a1e-1355587521db}, !- Control Zone Name
  {0aed092c-4ed1-42b5-94d5-4f6609a1c392}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {23f45fc4-27b7-4cf1-b056-965164a6154a}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Fan, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a7c8172b-2dd3-4a44-96f4-69fbab658e0c}, !- Air Inlet Node Name
  {a059ace2-6c26-447d-90eb-7b1317ac1651}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {7ac81c78-ef60-4989-a057-65d6bafdfe00}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d4e15172-35fc-48c1-a904-b2a0576d831a}, !- Air Inlet Node Name
  {55a50d93-10ce-477a-9a7f-e86799618f31}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {118ad1f0-3b66-4917-af1f-ccb524b25f4a}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {7d128a60-9453-4a76-ad11-511ebe7ccab0}, !- Air Inlet Node Name
  {4b1a42de-c7f8-4910-83a5-c5b758943c82}, !- Air Outlet Node Name
  {84cfc8ec-9bb2-499c-aac9-2ddbd4c8ffee}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {b02105a0-0b96-428c-be02-199b79a75f0a}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d2a7772a-1580-4e88-9678-69fee5aae2bb}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {69107db7-7ac7-475b-866f-7670b1182418}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c01e58b8-2937-4f6c-af1f-98323ff1f788}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {43a100fd-945b-47ea-8c13-97877b9a1b0e}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {eabdae36-79f8-430c-ba94-709886305038}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b3a8440f-ea79-4649-8010-ed646d129acb}, !- Air Inlet Node Name
  {1252f748-026f-44d0-b6a2-20bd6dd5756a}, !- Air Outlet Node Name
  {b02105a0-0b96-428c-be02-199b79a75f0a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d2a7772a-1580-4e88-9678-69fee5aae2bb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {69107db7-7ac7-475b-866f-7670b1182418}, !- Energy Input Ratio Function of Temperature Curve Name
  {c01e58b8-2937-4f6c-af1f-98323ff1f788}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43a100fd-945b-47ea-8c13-97877b9a1b0e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {483820f2-7dba-4eb0-8494-b4461e635081}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4add0ff1-108f-4199-b062-c07c85332602}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4add0ff1-108f-4199-b062-c07c85332602}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f14d6261-a59c-4de0-8f0c-15266e37db98}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA Sys, !- Name
  {483820f2-7dba-4eb0-8494-b4461e635081}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8fc0289c-b1c4-49fa-9271-316b5c6e805c}, !- Mixed Air Node Name
  {f2ab3c72-70a8-43bc-8bb3-7912b30e2746}, !- Outdoor Air Stream Node Name
  {4d5ce267-3e65-4edd-8e3e-7846d56c1a0d}, !- Relief Air Stream Node Name
  {f81cfe0f-c023-4cec-98db-cf7d8964c65a}; !- Return Air Stream Node Name

OS:Node,
  {b5fee0b7-bba8-415f-8c87-26c4e44bbf28}, !- Handle
  Node 60,                                !- Name
  ,                                       !- Inlet Port
  {f2ab3c72-70a8-43bc-8bb3-7912b30e2746}; !- Outlet Port

OS:Connection,
  {f2ab3c72-70a8-43bc-8bb3-7912b30e2746}, !- Handle
  {1fb4948c-3d8f-434e-9cbe-26abaa282b54}, !- Name
  {b5fee0b7-bba8-415f-8c87-26c4e44bbf28}, !- Source Object
  3,                                      !- Outlet Port
  {f14d6261-a59c-4de0-8f0c-15266e37db98}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e5a21b0f-4865-4c38-a88b-07032435e347}, !- Handle
  Node 61,                                !- Name
  {4d5ce267-3e65-4edd-8e3e-7846d56c1a0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d5ce267-3e65-4edd-8e3e-7846d56c1a0d}, !- Handle
  {7c39bbd1-c43c-4cc2-a1e1-2869067912d8}, !- Name
  {f14d6261-a59c-4de0-8f0c-15266e37db98}, !- Source Object
  7,                                      !- Outlet Port
  {e5a21b0f-4865-4c38-a88b-07032435e347}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a059ace2-6c26-447d-90eb-7b1317ac1651}, !- Handle
  {0f19790d-8c91-4ba6-a7f1-54c5708bbf56}, !- Name
  {23f45fc4-27b7-4cf1-b056-965164a6154a}, !- Source Object
  9,                                      !- Outlet Port
  {0aed092c-4ed1-42b5-94d5-4f6609a1c392}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84cfc8ec-9bb2-499c-aac9-2ddbd4c8ffee}, !- Handle
  Node 62,                                !- Name
  {4b1a42de-c7f8-4910-83a5-c5b758943c82}, !- Inlet Port
  {a7c8172b-2dd3-4a44-96f4-69fbab658e0c}; !- Outlet Port

OS:Connection,
  {4b1a42de-c7f8-4910-83a5-c5b758943c82}, !- Handle
  {2f0231e8-91a0-4d1a-8701-59aa878c20e6}, !- Name
  {118ad1f0-3b66-4917-af1f-ccb524b25f4a}, !- Source Object
  6,                                      !- Outlet Port
  {84cfc8ec-9bb2-499c-aac9-2ddbd4c8ffee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7c8172b-2dd3-4a44-96f4-69fbab658e0c}, !- Handle
  {30f52225-8b85-495f-9bff-610f4162b6de}, !- Name
  {84cfc8ec-9bb2-499c-aac9-2ddbd4c8ffee}, !- Source Object
  3,                                      !- Outlet Port
  {23f45fc4-27b7-4cf1-b056-965164a6154a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d48a5e77-87c9-4c3a-b662-a3efbd28ca7e}, !- Handle
  Node 63,                                !- Name
  {55a50d93-10ce-477a-9a7f-e86799618f31}, !- Inlet Port
  {7d128a60-9453-4a76-ad11-511ebe7ccab0}; !- Outlet Port

OS:Connection,
  {55a50d93-10ce-477a-9a7f-e86799618f31}, !- Handle
  {3097c347-f5ca-40ae-afbd-9c9020649f41}, !- Name
  {7ac81c78-ef60-4989-a057-65d6bafdfe00}, !- Source Object
  6,                                      !- Outlet Port
  {d48a5e77-87c9-4c3a-b662-a3efbd28ca7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d128a60-9453-4a76-ad11-511ebe7ccab0}, !- Handle
  {243f8ecd-bd35-4116-9bc3-129294424125}, !- Name
  {d48a5e77-87c9-4c3a-b662-a3efbd28ca7e}, !- Source Object
  3,                                      !- Outlet Port
  {118ad1f0-3b66-4917-af1f-ccb524b25f4a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {65f40d69-d3c2-4e80-b67e-55c3ac43deb9}, !- Handle
  Node 64,                                !- Name
  {1252f748-026f-44d0-b6a2-20bd6dd5756a}, !- Inlet Port
  {d4e15172-35fc-48c1-a904-b2a0576d831a}; !- Outlet Port

OS:Connection,
  {1252f748-026f-44d0-b6a2-20bd6dd5756a}, !- Handle
  {764139fe-0315-478e-9e28-9c918e48dc0d}, !- Name
  {eabdae36-79f8-430c-ba94-709886305038}, !- Source Object
  9,                                      !- Outlet Port
  {65f40d69-d3c2-4e80-b67e-55c3ac43deb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4e15172-35fc-48c1-a904-b2a0576d831a}, !- Handle
  {8cf6765e-64aa-4abb-8698-32a48a3e0dd7}, !- Name
  {65f40d69-d3c2-4e80-b67e-55c3ac43deb9}, !- Source Object
  3,                                      !- Outlet Port
  {7ac81c78-ef60-4989-a057-65d6bafdfe00}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2d001f8a-d0e5-4929-8247-2a19d413f1b1}, !- Handle
  Node 65,                                !- Name
  {8fc0289c-b1c4-49fa-9271-316b5c6e805c}, !- Inlet Port
  {b3a8440f-ea79-4649-8010-ed646d129acb}; !- Outlet Port

OS:Connection,
  {f81cfe0f-c023-4cec-98db-cf7d8964c65a}, !- Handle
  {b007dd70-bd13-465f-bdf6-b959c1bd9b73}, !- Name
  {0eb6836b-ce37-44b9-951a-e4a6d7a6ee68}, !- Source Object
  3,                                      !- Outlet Port
  {f14d6261-a59c-4de0-8f0c-15266e37db98}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8fc0289c-b1c4-49fa-9271-316b5c6e805c}, !- Handle
  {1361e4fd-01a3-46e1-a0c6-244ad9f9f28f}, !- Name
  {f14d6261-a59c-4de0-8f0c-15266e37db98}, !- Source Object
  5,                                      !- Outlet Port
  {2d001f8a-d0e5-4929-8247-2a19d413f1b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3a8440f-ea79-4649-8010-ed646d129acb}, !- Handle
  {3c885db5-9d72-4401-a3e9-dcb3ea278be0}, !- Name
  {2d001f8a-d0e5-4929-8247-2a19d413f1b1}, !- Source Object
  3,                                      !- Outlet Port
  {eabdae36-79f8-430c-ba94-709886305038}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f7b52569-a0ea-4576-814b-82cd06a191ae}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {eba615ac-e78e-4505-9d66-d6aa8fe6fd32}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Diffuser, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  {22493a5b-ff41-490f-a546-83d0be1e78f9}, !- Inlet Air Node Name
  {855d31ad-8729-46a3-b9a2-d52065019dcf}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {59fd82ec-bcec-4b74-acd2-8a96451d63f1}, !- Handle
  Node 66,                                !- Name
  {8d268348-51c8-42c3-ab2e-aca00957984f}, !- Inlet Port
  {608c56ac-12f8-40af-8d00-4a1d01c20ef4}; !- Outlet Port

OS:Connection,
  {3a1245bc-546b-4cb4-b7ed-da13cc233358}, !- Handle
  {9be6f480-5a55-4f01-a262-c82f72840e9f}, !- Name
  {4191f372-8954-4b16-9876-2c13be8b7a30}, !- Source Object
  3,                                      !- Outlet Port
  {25d85005-e481-43ee-a962-78d4720474e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d268348-51c8-42c3-ab2e-aca00957984f}, !- Handle
  {0220d47c-65fd-4a35-a31a-46d7680636bc}, !- Name
  {23670a73-f890-4a4c-9a1e-1355587521db}, !- Source Object
  12,                                     !- Outlet Port
  {59fd82ec-bcec-4b74-acd2-8a96451d63f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {608c56ac-12f8-40af-8d00-4a1d01c20ef4}, !- Handle
  {1dfb1497-f8b8-4dbf-ab45-6c58795e95e8}, !- Name
  {59fd82ec-bcec-4b74-acd2-8a96451d63f1}, !- Source Object
  3,                                      !- Outlet Port
  {a90f3110-b395-49c2-8808-92f788fd2483}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22493a5b-ff41-490f-a546-83d0be1e78f9}, !- Handle
  {ffad7c19-0e73-4388-8392-833b3fc6f81e}, !- Name
  {5a01777a-9439-4f51-a1bf-8f801d5e3cc1}, !- Source Object
  3,                                      !- Outlet Port
  {eba615ac-e78e-4505-9d66-d6aa8fe6fd32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {855d31ad-8729-46a3-b9a2-d52065019dcf}, !- Handle
  {42105211-3fb5-4d99-adf4-4de496974385}, !- Name
  {eba615ac-e78e-4505-9d66-d6aa8fe6fd32}, !- Source Object
  4,                                      !- Outlet Port
  {4191f372-8954-4b16-9876-2c13be8b7a30}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1f18d279-2966-469f-a352-159263502a45}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  {8fc9532e-12b0-4263-b670-8c54e64dcc50}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8f762105-483c-4b19-a0a8-50477b57ff8a}, !- Supply Side Inlet Node Name
  {b0058593-4728-47b0-82e9-77c2c3ea4812}, !- Demand Side Outlet Node Name
  {4f5d4e1d-6ff1-419b-bc9a-2260157faf67}, !- Demand Side Inlet Node A
  {5d117b70-f1b8-453b-800c-cf13067e1329}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {f57d13fe-770a-4ec1-ade5-2c23dbff6dcf}, !- Handle
  Node 67,                                !- Name
  {8f762105-483c-4b19-a0a8-50477b57ff8a}, !- Inlet Port
  {81685d65-fe45-4b5d-adc4-5edc8e8ffb45}; !- Outlet Port

OS:Node,
  {3a6569bf-2391-4913-aeec-d8cb97cb054a}, !- Handle
  Node 68,                                !- Name
  {7f9bc2eb-4889-4076-a0ae-dbf1627c7f09}, !- Inlet Port
  {5d117b70-f1b8-453b-800c-cf13067e1329}; !- Outlet Port

OS:Connection,
  {8f762105-483c-4b19-a0a8-50477b57ff8a}, !- Handle
  {f8afb25a-d023-4085-8843-0533e4a9aac7}, !- Name
  {1f18d279-2966-469f-a352-159263502a45}, !- Source Object
  8,                                      !- Outlet Port
  {f57d13fe-770a-4ec1-ade5-2c23dbff6dcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d117b70-f1b8-453b-800c-cf13067e1329}, !- Handle
  {d7ec7936-6d48-47d1-b45e-f4fe6b6b752f}, !- Name
  {3a6569bf-2391-4913-aeec-d8cb97cb054a}, !- Source Object
  3,                                      !- Outlet Port
  {1f18d279-2966-469f-a352-159263502a45}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7a9b9e69-ed56-4b1f-965b-683fe18681b8}, !- Handle
  Node 69,                                !- Name
  {4f5d4e1d-6ff1-419b-bc9a-2260157faf67}, !- Inlet Port
  {e7885e7b-4355-4140-a4be-761d8e90f9b0}; !- Outlet Port

OS:Node,
  {7da42deb-10bb-431a-9482-ed121a255a6f}, !- Handle
  Node 70,                                !- Name
  {ef26a352-6a21-4a25-b30a-d85c38936c5c}, !- Inlet Port
  {b0058593-4728-47b0-82e9-77c2c3ea4812}; !- Outlet Port

OS:Node,
  {de5948dd-e15b-4677-87bf-6e8f5afbd368}, !- Handle
  Node 71,                                !- Name
  {83a9980f-be16-41d9-ae30-10f57d0dc3bc}, !- Inlet Port
  {81558639-d2e5-4331-aa6e-fb465abae10b}; !- Outlet Port

OS:Connection,
  {4f5d4e1d-6ff1-419b-bc9a-2260157faf67}, !- Handle
  {bbc6bdc0-6973-4b5d-be3c-8b4fdc266def}, !- Name
  {1f18d279-2966-469f-a352-159263502a45}, !- Source Object
  10,                                     !- Outlet Port
  {7a9b9e69-ed56-4b1f-965b-683fe18681b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0058593-4728-47b0-82e9-77c2c3ea4812}, !- Handle
  {0e5b16d5-bec4-4ac4-9a05-1b84d4c2bf4d}, !- Name
  {7da42deb-10bb-431a-9482-ed121a255a6f}, !- Source Object
  3,                                      !- Outlet Port
  {1f18d279-2966-469f-a352-159263502a45}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {97e8d454-a2c7-49da-a68e-5f8d844cfb4d}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {e7885e7b-4355-4140-a4be-761d8e90f9b0}, !- Inlet Node Name
  {a3b19de0-8ff5-4079-945b-5f65e35bddd8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {89a0d2d1-23c6-41cf-a260-ba603227868d}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {ef26a352-6a21-4a25-b30a-d85c38936c5c}, !- Outlet Node Name
  {f1da03e2-1776-4762-92dc-eac3eab9d26f}; !- Inlet Node Name 1

OS:Connection,
  {e7885e7b-4355-4140-a4be-761d8e90f9b0}, !- Handle
  {6efb5758-941d-4bb1-ab8a-df16b002add7}, !- Name
  {7a9b9e69-ed56-4b1f-965b-683fe18681b8}, !- Source Object
  3,                                      !- Outlet Port
  {97e8d454-a2c7-49da-a68e-5f8d844cfb4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef26a352-6a21-4a25-b30a-d85c38936c5c}, !- Handle
  {b56c9d6e-b7d3-4e58-afd1-7d2b42642253}, !- Name
  {89a0d2d1-23c6-41cf-a260-ba603227868d}, !- Source Object
  2,                                      !- Outlet Port
  {7da42deb-10bb-431a-9482-ed121a255a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {73009dec-e7ec-4dd7-976a-1bf89caf3071}, !- Handle
  {1f18d279-2966-469f-a352-159263502a45}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {139aa8fc-586b-47be-a8c6-2a6cea861b4f}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3ba57602-2047-49e2-82f8-cb1fea099547}, !- Control Zone Name
  {3a6569bf-2391-4913-aeec-d8cb97cb054a}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {95ce9f6f-4f86-4a93-a08a-ffdcb76edb57}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Fan, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {774d8df4-a6e6-4694-8be8-dfdbeb0d52e3}, !- Air Inlet Node Name
  {7f9bc2eb-4889-4076-a0ae-dbf1627c7f09}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {00457cef-7ebe-49c0-a8c4-78b16ef73ddd}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0dfa037f-0a08-46b4-8e41-21177518658d}, !- Air Inlet Node Name
  {75205565-9636-4c4f-9643-d0d0c088a5c0}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {9663038c-5471-42b2-8d19-f26a8fa6c863}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {1a999024-93ca-4b81-a184-e02d0532470a}, !- Air Inlet Node Name
  {5e245690-9dbe-4b92-a11b-dde35bc4e3f2}, !- Air Outlet Node Name
  {cff92cfa-ba8b-43f0-97c5-055782be62ff}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {f782d5fc-f9ba-416c-9ec8-e24cf331eb8f}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d7f7664c-03ab-46f4-a82d-e95b15acc094}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bebdf84d-7dcf-4ddc-a9f3-dc6452b3bcc1}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {46653d0b-8c17-41a3-849b-29c194b80bcb}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {44c565b7-9c84-471f-80cf-29d58436f92e}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {3583f868-f7fe-4e35-a9c2-be9a5ff884de}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {cca6595d-a8e3-40df-9b31-57ffce52e023}, !- Air Inlet Node Name
  {83c1247b-ea80-4a92-882f-94af50b9e526}, !- Air Outlet Node Name
  {f782d5fc-f9ba-416c-9ec8-e24cf331eb8f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d7f7664c-03ab-46f4-a82d-e95b15acc094}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bebdf84d-7dcf-4ddc-a9f3-dc6452b3bcc1}, !- Energy Input Ratio Function of Temperature Curve Name
  {46653d0b-8c17-41a3-849b-29c194b80bcb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {44c565b7-9c84-471f-80cf-29d58436f92e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {7961258d-2770-41ae-868c-c308828878db}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c8db93a6-b500-4966-8268-3974b54a6df7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c8db93a6-b500-4966-8268-3974b54a6df7}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {07e96f6f-548e-4141-9efb-12fcb7f623f6}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC OA Sys, !- Name
  {7961258d-2770-41ae-868c-c308828878db}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c663b4ce-d5c9-4d32-8590-80dd27ff6335}, !- Mixed Air Node Name
  {973c54c8-43ae-48d3-84c2-1541a9f7ddb9}, !- Outdoor Air Stream Node Name
  {e08eadd3-cff6-440f-828d-41a46043e2bd}, !- Relief Air Stream Node Name
  {81685d65-fe45-4b5d-adc4-5edc8e8ffb45}; !- Return Air Stream Node Name

OS:Node,
  {b8396a95-5f97-4c0b-b20d-1b15009cf1b6}, !- Handle
  Node 72,                                !- Name
  ,                                       !- Inlet Port
  {973c54c8-43ae-48d3-84c2-1541a9f7ddb9}; !- Outlet Port

OS:Connection,
  {973c54c8-43ae-48d3-84c2-1541a9f7ddb9}, !- Handle
  {4f79ed47-0ec1-4aa7-85a0-64a31f812580}, !- Name
  {b8396a95-5f97-4c0b-b20d-1b15009cf1b6}, !- Source Object
  3,                                      !- Outlet Port
  {07e96f6f-548e-4141-9efb-12fcb7f623f6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {74fe4f4a-4ba6-456d-a257-bf9ccbb22513}, !- Handle
  Node 73,                                !- Name
  {e08eadd3-cff6-440f-828d-41a46043e2bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e08eadd3-cff6-440f-828d-41a46043e2bd}, !- Handle
  {95133dc5-1671-4556-982e-2f95dc246cce}, !- Name
  {07e96f6f-548e-4141-9efb-12fcb7f623f6}, !- Source Object
  7,                                      !- Outlet Port
  {74fe4f4a-4ba6-456d-a257-bf9ccbb22513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f9bc2eb-4889-4076-a0ae-dbf1627c7f09}, !- Handle
  {def8b958-8c39-42be-89c4-3b3e84ff9596}, !- Name
  {95ce9f6f-4f86-4a93-a08a-ffdcb76edb57}, !- Source Object
  9,                                      !- Outlet Port
  {3a6569bf-2391-4913-aeec-d8cb97cb054a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cff92cfa-ba8b-43f0-97c5-055782be62ff}, !- Handle
  Node 74,                                !- Name
  {5e245690-9dbe-4b92-a11b-dde35bc4e3f2}, !- Inlet Port
  {774d8df4-a6e6-4694-8be8-dfdbeb0d52e3}; !- Outlet Port

OS:Connection,
  {5e245690-9dbe-4b92-a11b-dde35bc4e3f2}, !- Handle
  {8345a94f-f0b9-4051-906b-75cb96b37d30}, !- Name
  {9663038c-5471-42b2-8d19-f26a8fa6c863}, !- Source Object
  6,                                      !- Outlet Port
  {cff92cfa-ba8b-43f0-97c5-055782be62ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {774d8df4-a6e6-4694-8be8-dfdbeb0d52e3}, !- Handle
  {072aaff4-1e73-4eed-8d47-8683500f0529}, !- Name
  {cff92cfa-ba8b-43f0-97c5-055782be62ff}, !- Source Object
  3,                                      !- Outlet Port
  {95ce9f6f-4f86-4a93-a08a-ffdcb76edb57}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {aea4790d-04ce-4fa2-9e51-c2fb88ddaa5f}, !- Handle
  Node 75,                                !- Name
  {75205565-9636-4c4f-9643-d0d0c088a5c0}, !- Inlet Port
  {1a999024-93ca-4b81-a184-e02d0532470a}; !- Outlet Port

OS:Connection,
  {75205565-9636-4c4f-9643-d0d0c088a5c0}, !- Handle
  {f3916e5d-107f-414e-b02a-a66811102217}, !- Name
  {00457cef-7ebe-49c0-a8c4-78b16ef73ddd}, !- Source Object
  6,                                      !- Outlet Port
  {aea4790d-04ce-4fa2-9e51-c2fb88ddaa5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a999024-93ca-4b81-a184-e02d0532470a}, !- Handle
  {87592182-fece-4ddc-9060-9526c21efe21}, !- Name
  {aea4790d-04ce-4fa2-9e51-c2fb88ddaa5f}, !- Source Object
  3,                                      !- Outlet Port
  {9663038c-5471-42b2-8d19-f26a8fa6c863}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c06fe897-00cd-4124-8cc3-f1c0119ec150}, !- Handle
  Node 76,                                !- Name
  {83c1247b-ea80-4a92-882f-94af50b9e526}, !- Inlet Port
  {0dfa037f-0a08-46b4-8e41-21177518658d}; !- Outlet Port

OS:Connection,
  {83c1247b-ea80-4a92-882f-94af50b9e526}, !- Handle
  {a78e6ae5-f8e7-4b11-92b2-44427a4e5ff9}, !- Name
  {3583f868-f7fe-4e35-a9c2-be9a5ff884de}, !- Source Object
  9,                                      !- Outlet Port
  {c06fe897-00cd-4124-8cc3-f1c0119ec150}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dfa037f-0a08-46b4-8e41-21177518658d}, !- Handle
  {4fa4d863-ade4-4698-b5a0-ed09f6595fc8}, !- Name
  {c06fe897-00cd-4124-8cc3-f1c0119ec150}, !- Source Object
  3,                                      !- Outlet Port
  {00457cef-7ebe-49c0-a8c4-78b16ef73ddd}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {224ada99-bfa2-43c7-ac43-111c0554e975}, !- Handle
  Node 77,                                !- Name
  {c663b4ce-d5c9-4d32-8590-80dd27ff6335}, !- Inlet Port
  {cca6595d-a8e3-40df-9b31-57ffce52e023}; !- Outlet Port

OS:Connection,
  {81685d65-fe45-4b5d-adc4-5edc8e8ffb45}, !- Handle
  {8bf720be-3640-4e73-b8a1-5989194aa792}, !- Name
  {f57d13fe-770a-4ec1-ade5-2c23dbff6dcf}, !- Source Object
  3,                                      !- Outlet Port
  {07e96f6f-548e-4141-9efb-12fcb7f623f6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c663b4ce-d5c9-4d32-8590-80dd27ff6335}, !- Handle
  {f5ef52bd-7f77-49da-93f1-02fe070362f7}, !- Name
  {07e96f6f-548e-4141-9efb-12fcb7f623f6}, !- Source Object
  5,                                      !- Outlet Port
  {224ada99-bfa2-43c7-ac43-111c0554e975}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cca6595d-a8e3-40df-9b31-57ffce52e023}, !- Handle
  {8f6e69ee-bffa-4b01-898c-9f291068400c}, !- Name
  {224ada99-bfa2-43c7-ac43-111c0554e975}, !- Source Object
  3,                                      !- Outlet Port
  {3583f868-f7fe-4e35-a9c2-be9a5ff884de}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8fc9532e-12b0-4263-b670-8c54e64dcc50}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ae1b331b-1b88-4f81-87bd-006d788f90de}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Diffuser, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  {a3b19de0-8ff5-4079-945b-5f65e35bddd8}, !- Inlet Air Node Name
  {83a9980f-be16-41d9-ae30-10f57d0dc3bc}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6230c96d-3aca-4380-8be9-764eb371c063}, !- Handle
  Node 78,                                !- Name
  {ee3837f1-5d54-4e6a-9cff-96e218bf2df6}, !- Inlet Port
  {f1da03e2-1776-4762-92dc-eac3eab9d26f}; !- Outlet Port

OS:Connection,
  {81558639-d2e5-4331-aa6e-fb465abae10b}, !- Handle
  {93aa2014-0f84-4bc0-8a1b-71f1593b89a4}, !- Name
  {de5948dd-e15b-4677-87bf-6e8f5afbd368}, !- Source Object
  3,                                      !- Outlet Port
  {773a6c2b-9d81-4961-953a-2186d6075e56}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee3837f1-5d54-4e6a-9cff-96e218bf2df6}, !- Handle
  {c57394bc-66ff-458b-848e-96ddc1b68a4b}, !- Name
  {3ba57602-2047-49e2-82f8-cb1fea099547}, !- Source Object
  12,                                     !- Outlet Port
  {6230c96d-3aca-4380-8be9-764eb371c063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1da03e2-1776-4762-92dc-eac3eab9d26f}, !- Handle
  {d46f6e5e-1060-475e-9676-096277708640}, !- Name
  {6230c96d-3aca-4380-8be9-764eb371c063}, !- Source Object
  3,                                      !- Outlet Port
  {89a0d2d1-23c6-41cf-a260-ba603227868d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3b19de0-8ff5-4079-945b-5f65e35bddd8}, !- Handle
  {4c08d70d-f2e0-482d-b90d-0783bfebda9a}, !- Name
  {97e8d454-a2c7-49da-a68e-5f8d844cfb4d}, !- Source Object
  3,                                      !- Outlet Port
  {ae1b331b-1b88-4f81-87bd-006d788f90de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83a9980f-be16-41d9-ae30-10f57d0dc3bc}, !- Handle
  {8fbd1e50-8b88-4baf-98f4-7c324bfb654e}, !- Name
  {ae1b331b-1b88-4f81-87bd-006d788f90de}, !- Source Object
  4,                                      !- Outlet Port
  {de5948dd-e15b-4677-87bf-6e8f5afbd368}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4460306d-95b5-431e-ad45-bbec0b9e76d2}, !- Handle
  Zone Retail Entry C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  {236b632e-1b7e-4e63-9e39-6ccca212ad85}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cd318d85-99cb-499b-9d10-7c1bcad66f61}, !- Supply Side Inlet Node Name
  {7a2582a3-fc6a-4ce5-9171-9308ae39089d}, !- Demand Side Outlet Node Name
  {ad725c57-7a49-466e-9dd1-bc10861a13f1}, !- Demand Side Inlet Node A
  {aa0cb4ec-cf5c-435c-b0ba-24ebb1ecb3ef}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {064ff356-0beb-4040-9c9e-845757c44814}, !- Handle
  Node 79,                                !- Name
  {cd318d85-99cb-499b-9d10-7c1bcad66f61}, !- Inlet Port
  {983cf0c9-1913-49e3-aacd-903afa65875f}; !- Outlet Port

OS:Node,
  {62548175-80bf-471a-a37d-6c8bc06172a8}, !- Handle
  Node 80,                                !- Name
  {38ff469c-0a3a-4ae7-9ce2-59cc7bf9a0af}, !- Inlet Port
  {aa0cb4ec-cf5c-435c-b0ba-24ebb1ecb3ef}; !- Outlet Port

OS:Connection,
  {cd318d85-99cb-499b-9d10-7c1bcad66f61}, !- Handle
  {9df8ad9b-78e7-4509-a67d-7b57aa5b4912}, !- Name
  {4460306d-95b5-431e-ad45-bbec0b9e76d2}, !- Source Object
  8,                                      !- Outlet Port
  {064ff356-0beb-4040-9c9e-845757c44814}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa0cb4ec-cf5c-435c-b0ba-24ebb1ecb3ef}, !- Handle
  {428cdd1a-6484-47b6-9ab6-9d18640e42f9}, !- Name
  {62548175-80bf-471a-a37d-6c8bc06172a8}, !- Source Object
  3,                                      !- Outlet Port
  {4460306d-95b5-431e-ad45-bbec0b9e76d2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0578a1dd-dabc-4a17-b056-4614fbf6050c}, !- Handle
  Node 81,                                !- Name
  {ad725c57-7a49-466e-9dd1-bc10861a13f1}, !- Inlet Port
  {5f2dc1cd-9cee-4fad-896d-e5a886fa92b7}; !- Outlet Port

OS:Node,
  {68d38159-ff0b-415e-8255-6843d4193be9}, !- Handle
  Node 82,                                !- Name
  {ca494374-2f0a-4433-b86c-ba162318d9d7}, !- Inlet Port
  {7a2582a3-fc6a-4ce5-9171-9308ae39089d}; !- Outlet Port

OS:Node,
  {7d0923be-9154-4622-a473-824a09fc1c5c}, !- Handle
  Node 83,                                !- Name
  {144dc5df-9b7c-42ca-a553-4982442bd844}, !- Inlet Port
  {9bb99b53-a5e1-41ea-9d0b-84ee5826414f}; !- Outlet Port

OS:Connection,
  {ad725c57-7a49-466e-9dd1-bc10861a13f1}, !- Handle
  {6f66fe66-3ae5-4386-952b-cbd57e8c6e71}, !- Name
  {4460306d-95b5-431e-ad45-bbec0b9e76d2}, !- Source Object
  10,                                     !- Outlet Port
  {0578a1dd-dabc-4a17-b056-4614fbf6050c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a2582a3-fc6a-4ce5-9171-9308ae39089d}, !- Handle
  {14c07803-785b-46ac-9cad-a55052751648}, !- Name
  {68d38159-ff0b-415e-8255-6843d4193be9}, !- Source Object
  3,                                      !- Outlet Port
  {4460306d-95b5-431e-ad45-bbec0b9e76d2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {64f01881-f072-40b5-876c-47b8b670141a}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {5f2dc1cd-9cee-4fad-896d-e5a886fa92b7}, !- Inlet Node Name
  {725eda8c-4740-4608-bdb3-add41dd3b11c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1b510c7c-2b28-4b87-82d3-d78f27377011}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {ca494374-2f0a-4433-b86c-ba162318d9d7}, !- Outlet Node Name
  {34c9684b-f56e-4cec-9406-e95c134fb8a9}; !- Inlet Node Name 1

OS:Connection,
  {5f2dc1cd-9cee-4fad-896d-e5a886fa92b7}, !- Handle
  {ca4d11e0-d510-41b5-b0d0-ef913191bc12}, !- Name
  {0578a1dd-dabc-4a17-b056-4614fbf6050c}, !- Source Object
  3,                                      !- Outlet Port
  {64f01881-f072-40b5-876c-47b8b670141a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca494374-2f0a-4433-b86c-ba162318d9d7}, !- Handle
  {56e4a996-8980-4c88-a9b5-e7ca0a830490}, !- Name
  {1b510c7c-2b28-4b87-82d3-d78f27377011}, !- Source Object
  2,                                      !- Outlet Port
  {68d38159-ff0b-415e-8255-6843d4193be9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2db6a231-ef31-4497-b5fe-9edd64bd338c}, !- Handle
  {4460306d-95b5-431e-ad45-bbec0b9e76d2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {1d2e8deb-b7d1-41de-83e3-c4b47541757a}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {57b231e0-a330-4e01-964b-414c21111890}, !- Control Zone Name
  {62548175-80bf-471a-a37d-6c8bc06172a8}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {2ec7de67-42c9-48db-a4bd-b571b0f5b59d}, !- Handle
  Zone Retail Entry C  - Story Ground PSZ-AC Fan, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c424496d-13d9-435c-9073-b8598df05206}, !- Air Inlet Node Name
  {38ff469c-0a3a-4ae7-9ce2-59cc7bf9a0af}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {14c56172-d411-4238-b53b-f66ba8fb684f}, !- Handle
  Zone Retail Entry C  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c6a4190d-bfdb-4420-83d9-1b7efc2b1080}, !- Air Inlet Node Name
  {8fcb17d8-431d-4719-a564-2d06ee85c75b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {5a6e6712-98b6-4f02-aade-2a2ef0528c9b}, !- Handle
  Zone Retail Entry C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {4f7502b5-fbf4-4507-98ff-d17162a9c75c}, !- Air Inlet Node Name
  {6119de1a-43b9-4c0c-a877-18d8fe9411d3}, !- Air Outlet Node Name
  {5648206a-bf8d-4794-99a4-aac064ad4b4f}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {87f441ea-8c33-4938-b8ed-f5bb551acc51}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {108a5d85-6d93-4a1a-9bad-87e32306cc85}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {47eb4536-7cae-4605-9632-13c450b65107}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f0afdb7d-5b70-4ec9-bf3d-8413cbfd2ea0}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8da23099-c831-4d38-8886-0ed01c443d4c}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {92cfc8c1-d022-4b6f-b74b-b4441a0105b3}, !- Handle
  Zone Retail Entry C  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {54cdae69-ae6f-421f-843f-f1bd1cfacc23}, !- Air Inlet Node Name
  {f281755c-3a31-4bc3-bb49-1e6b9cd6860d}, !- Air Outlet Node Name
  {87f441ea-8c33-4938-b8ed-f5bb551acc51}, !- Total Cooling Capacity Function of Temperature Curve Name
  {108a5d85-6d93-4a1a-9bad-87e32306cc85}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {47eb4536-7cae-4605-9632-13c450b65107}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0afdb7d-5b70-4ec9-bf3d-8413cbfd2ea0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8da23099-c831-4d38-8886-0ed01c443d4c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {473ec511-595f-4938-bd4d-d3fb4a91f221}, !- Handle
  Zone Retail Entry C  - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8e74fd96-d470-401b-a081-cd204ef198a9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8e74fd96-d470-401b-a081-cd204ef198a9}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4796033b-c086-4c27-ae6b-d14695b3c327}, !- Handle
  Zone Retail Entry C  - Story Ground PSZ-AC OA Sys, !- Name
  {473ec511-595f-4938-bd4d-d3fb4a91f221}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9a4b4bab-2625-4b09-b008-36a6b6deaa79}, !- Mixed Air Node Name
  {dbaa262e-ee39-45e5-8fa0-00c1d46525bd}, !- Outdoor Air Stream Node Name
  {981f0d29-754b-4e92-bcc5-0e69fd0012c0}, !- Relief Air Stream Node Name
  {983cf0c9-1913-49e3-aacd-903afa65875f}; !- Return Air Stream Node Name

OS:Node,
  {d980262a-85b1-44e6-9b2f-17c6d1368f9e}, !- Handle
  Node 84,                                !- Name
  ,                                       !- Inlet Port
  {dbaa262e-ee39-45e5-8fa0-00c1d46525bd}; !- Outlet Port

OS:Connection,
  {dbaa262e-ee39-45e5-8fa0-00c1d46525bd}, !- Handle
  {c33e4126-1b25-44b6-8cdc-799426557572}, !- Name
  {d980262a-85b1-44e6-9b2f-17c6d1368f9e}, !- Source Object
  3,                                      !- Outlet Port
  {4796033b-c086-4c27-ae6b-d14695b3c327}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3b18ba72-2570-4a43-bcdc-62362cd43a69}, !- Handle
  Node 85,                                !- Name
  {981f0d29-754b-4e92-bcc5-0e69fd0012c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {981f0d29-754b-4e92-bcc5-0e69fd0012c0}, !- Handle
  {7564dac2-93d8-41fe-95d7-582cf28c46bc}, !- Name
  {4796033b-c086-4c27-ae6b-d14695b3c327}, !- Source Object
  7,                                      !- Outlet Port
  {3b18ba72-2570-4a43-bcdc-62362cd43a69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38ff469c-0a3a-4ae7-9ce2-59cc7bf9a0af}, !- Handle
  {d7703a7e-d3ba-472c-a79a-4f8b9e740307}, !- Name
  {2ec7de67-42c9-48db-a4bd-b571b0f5b59d}, !- Source Object
  9,                                      !- Outlet Port
  {62548175-80bf-471a-a37d-6c8bc06172a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5648206a-bf8d-4794-99a4-aac064ad4b4f}, !- Handle
  Node 86,                                !- Name
  {6119de1a-43b9-4c0c-a877-18d8fe9411d3}, !- Inlet Port
  {c424496d-13d9-435c-9073-b8598df05206}; !- Outlet Port

OS:Connection,
  {6119de1a-43b9-4c0c-a877-18d8fe9411d3}, !- Handle
  {b26cc813-bc83-4105-b14c-b237fe2bf156}, !- Name
  {5a6e6712-98b6-4f02-aade-2a2ef0528c9b}, !- Source Object
  6,                                      !- Outlet Port
  {5648206a-bf8d-4794-99a4-aac064ad4b4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c424496d-13d9-435c-9073-b8598df05206}, !- Handle
  {352e39b6-33d8-4121-9375-ebf4c81be9e1}, !- Name
  {5648206a-bf8d-4794-99a4-aac064ad4b4f}, !- Source Object
  3,                                      !- Outlet Port
  {2ec7de67-42c9-48db-a4bd-b571b0f5b59d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {398ae319-e0f9-4418-9c95-d9db34d6933a}, !- Handle
  Node 87,                                !- Name
  {8fcb17d8-431d-4719-a564-2d06ee85c75b}, !- Inlet Port
  {4f7502b5-fbf4-4507-98ff-d17162a9c75c}; !- Outlet Port

OS:Connection,
  {8fcb17d8-431d-4719-a564-2d06ee85c75b}, !- Handle
  {b3cf1de2-5695-4d30-8108-01dc5686b64b}, !- Name
  {14c56172-d411-4238-b53b-f66ba8fb684f}, !- Source Object
  6,                                      !- Outlet Port
  {398ae319-e0f9-4418-9c95-d9db34d6933a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f7502b5-fbf4-4507-98ff-d17162a9c75c}, !- Handle
  {b8fc9e15-ccb9-475c-9a4a-f102cd1148bb}, !- Name
  {398ae319-e0f9-4418-9c95-d9db34d6933a}, !- Source Object
  3,                                      !- Outlet Port
  {5a6e6712-98b6-4f02-aade-2a2ef0528c9b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2cda50b5-c006-4759-bd42-0a2116271ad1}, !- Handle
  Node 88,                                !- Name
  {f281755c-3a31-4bc3-bb49-1e6b9cd6860d}, !- Inlet Port
  {c6a4190d-bfdb-4420-83d9-1b7efc2b1080}; !- Outlet Port

OS:Connection,
  {f281755c-3a31-4bc3-bb49-1e6b9cd6860d}, !- Handle
  {621fec50-24c9-4cae-8382-fb11db6c6d3b}, !- Name
  {92cfc8c1-d022-4b6f-b74b-b4441a0105b3}, !- Source Object
  9,                                      !- Outlet Port
  {2cda50b5-c006-4759-bd42-0a2116271ad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6a4190d-bfdb-4420-83d9-1b7efc2b1080}, !- Handle
  {fc0d64d0-2fff-4c24-9863-a644136a97f4}, !- Name
  {2cda50b5-c006-4759-bd42-0a2116271ad1}, !- Source Object
  3,                                      !- Outlet Port
  {14c56172-d411-4238-b53b-f66ba8fb684f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {81854539-e10d-41fb-96d9-034ce3cee45f}, !- Handle
  Node 89,                                !- Name
  {9a4b4bab-2625-4b09-b008-36a6b6deaa79}, !- Inlet Port
  {54cdae69-ae6f-421f-843f-f1bd1cfacc23}; !- Outlet Port

OS:Connection,
  {983cf0c9-1913-49e3-aacd-903afa65875f}, !- Handle
  {2901479c-6e06-458e-b26b-4b9adde5d597}, !- Name
  {064ff356-0beb-4040-9c9e-845757c44814}, !- Source Object
  3,                                      !- Outlet Port
  {4796033b-c086-4c27-ae6b-d14695b3c327}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9a4b4bab-2625-4b09-b008-36a6b6deaa79}, !- Handle
  {52a55800-7728-4648-b7df-4aa898f879b3}, !- Name
  {4796033b-c086-4c27-ae6b-d14695b3c327}, !- Source Object
  5,                                      !- Outlet Port
  {81854539-e10d-41fb-96d9-034ce3cee45f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54cdae69-ae6f-421f-843f-f1bd1cfacc23}, !- Handle
  {f72e8925-587d-4f54-a9c7-64d452c7abe5}, !- Name
  {81854539-e10d-41fb-96d9-034ce3cee45f}, !- Source Object
  3,                                      !- Outlet Port
  {92cfc8c1-d022-4b6f-b74b-b4441a0105b3}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {236b632e-1b7e-4e63-9e39-6ccca212ad85}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3d07fa77-4153-4a50-9cf0-957be6e81a01}, !- Handle
  Zone Retail Entry C  - Story Ground PSZ-AC Diffuser, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  {725eda8c-4740-4608-bdb3-add41dd3b11c}, !- Inlet Air Node Name
  {144dc5df-9b7c-42ca-a553-4982442bd844}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {824bb574-e36f-4cc5-8cc1-176eb4da4806}, !- Handle
  Node 90,                                !- Name
  {1480547f-df79-42dd-8b2c-84e6d096276c}, !- Inlet Port
  {34c9684b-f56e-4cec-9406-e95c134fb8a9}; !- Outlet Port

OS:Connection,
  {9bb99b53-a5e1-41ea-9d0b-84ee5826414f}, !- Handle
  {3f38cdf8-c594-4285-bf92-578c5bf9a7d9}, !- Name
  {7d0923be-9154-4622-a473-824a09fc1c5c}, !- Source Object
  3,                                      !- Outlet Port
  {3a87ad8d-baa3-4ec3-a550-addb5a86b50d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1480547f-df79-42dd-8b2c-84e6d096276c}, !- Handle
  {d689265a-d62e-44e8-85b1-545a21b5f370}, !- Name
  {57b231e0-a330-4e01-964b-414c21111890}, !- Source Object
  12,                                     !- Outlet Port
  {824bb574-e36f-4cc5-8cc1-176eb4da4806}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34c9684b-f56e-4cec-9406-e95c134fb8a9}, !- Handle
  {17b0bacd-d8e7-442a-bb3a-ef7dbc6a48b8}, !- Name
  {824bb574-e36f-4cc5-8cc1-176eb4da4806}, !- Source Object
  3,                                      !- Outlet Port
  {1b510c7c-2b28-4b87-82d3-d78f27377011}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {725eda8c-4740-4608-bdb3-add41dd3b11c}, !- Handle
  {29e3667a-904d-4c60-8957-1a90502359bb}, !- Name
  {64f01881-f072-40b5-876c-47b8b670141a}, !- Source Object
  3,                                      !- Outlet Port
  {3d07fa77-4153-4a50-9cf0-957be6e81a01}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {144dc5df-9b7c-42ca-a553-4982442bd844}, !- Handle
  {a5d01c0b-c06f-41eb-bfd5-5abe8e263417}, !- Name
  {3d07fa77-4153-4a50-9cf0-957be6e81a01}, !- Source Object
  4,                                      !- Outlet Port
  {7d0923be-9154-4622-a473-824a09fc1c5c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6f43c2fb-2acf-445b-b25d-b811e735d4fa}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  {9c08de40-28eb-4d9b-ac1e-45473c4972ef}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4abbc3db-62d6-4134-a2ad-6ae7b8c21013}, !- Supply Side Inlet Node Name
  {e3101bc1-66bb-4a0b-b2a5-ea741a81284a}, !- Demand Side Outlet Node Name
  {bca427a4-7a89-4491-aaab-840f1139ad42}, !- Demand Side Inlet Node A
  {f74e3ff2-901c-429d-954c-226b4f3d4810}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {671a0ad7-5aef-42de-81a7-a6c204b390f2}, !- Handle
  Node 91,                                !- Name
  {4abbc3db-62d6-4134-a2ad-6ae7b8c21013}, !- Inlet Port
  {ec0b9e47-1f75-46ad-b6f7-96733a31f48c}; !- Outlet Port

OS:Node,
  {d4bde90c-6a7a-4b94-8d92-82819e84d9be}, !- Handle
  Node 92,                                !- Name
  {dca3629b-3f88-4086-a261-a6fde44834d3}, !- Inlet Port
  {f74e3ff2-901c-429d-954c-226b4f3d4810}; !- Outlet Port

OS:Connection,
  {4abbc3db-62d6-4134-a2ad-6ae7b8c21013}, !- Handle
  {a728c304-61a6-4d45-ac91-20ef578c71e6}, !- Name
  {6f43c2fb-2acf-445b-b25d-b811e735d4fa}, !- Source Object
  8,                                      !- Outlet Port
  {671a0ad7-5aef-42de-81a7-a6c204b390f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f74e3ff2-901c-429d-954c-226b4f3d4810}, !- Handle
  {11903436-d39e-4b35-b2e8-09188bfb8f58}, !- Name
  {d4bde90c-6a7a-4b94-8d92-82819e84d9be}, !- Source Object
  3,                                      !- Outlet Port
  {6f43c2fb-2acf-445b-b25d-b811e735d4fa}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a7cdd9df-e2cc-422b-9ae2-cf3896a477e6}, !- Handle
  Node 93,                                !- Name
  {bca427a4-7a89-4491-aaab-840f1139ad42}, !- Inlet Port
  {56a3d803-8c0d-413a-a4aa-b594d3dc0e34}; !- Outlet Port

OS:Node,
  {3608b30c-e5c9-4244-8ea9-5a0789e98b6c}, !- Handle
  Node 94,                                !- Name
  {37240be9-2a7c-44e2-bf9f-1835b35f0bb5}, !- Inlet Port
  {e3101bc1-66bb-4a0b-b2a5-ea741a81284a}; !- Outlet Port

OS:Node,
  {e3e1da5b-b9f9-40fa-9b39-bc21b8ad08a5}, !- Handle
  Node 95,                                !- Name
  {16570b43-8ea3-45b7-95ab-3359d93b0883}, !- Inlet Port
  {3ffb3afb-7e37-4193-b74c-f72beaa0c8a6}; !- Outlet Port

OS:Connection,
  {bca427a4-7a89-4491-aaab-840f1139ad42}, !- Handle
  {bc339d7c-d313-4c6c-b0fb-4b3d915cbe37}, !- Name
  {6f43c2fb-2acf-445b-b25d-b811e735d4fa}, !- Source Object
  10,                                     !- Outlet Port
  {a7cdd9df-e2cc-422b-9ae2-cf3896a477e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3101bc1-66bb-4a0b-b2a5-ea741a81284a}, !- Handle
  {5a6bcf80-a7dd-4872-bfc9-ef18f1040346}, !- Name
  {3608b30c-e5c9-4244-8ea9-5a0789e98b6c}, !- Source Object
  3,                                      !- Outlet Port
  {6f43c2fb-2acf-445b-b25d-b811e735d4fa}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {87b677ec-4ff8-4d5e-8ca2-e085c25a0c13}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {56a3d803-8c0d-413a-a4aa-b594d3dc0e34}, !- Inlet Node Name
  {3b5b421c-b9e2-4afc-a0f0-bb8297256049}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5eacdd89-56d5-4f4f-af9f-6fbdec9fec36}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {37240be9-2a7c-44e2-bf9f-1835b35f0bb5}, !- Outlet Node Name
  {8358d919-1c6f-4c4d-8e42-ee039dfc152a}; !- Inlet Node Name 1

OS:Connection,
  {56a3d803-8c0d-413a-a4aa-b594d3dc0e34}, !- Handle
  {97682434-0842-4f0b-9237-7bd5b7b9c013}, !- Name
  {a7cdd9df-e2cc-422b-9ae2-cf3896a477e6}, !- Source Object
  3,                                      !- Outlet Port
  {87b677ec-4ff8-4d5e-8ca2-e085c25a0c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37240be9-2a7c-44e2-bf9f-1835b35f0bb5}, !- Handle
  {8fb96c76-8161-48d6-8f17-2273d691a205}, !- Name
  {5eacdd89-56d5-4f4f-af9f-6fbdec9fec36}, !- Source Object
  2,                                      !- Outlet Port
  {3608b30c-e5c9-4244-8ea9-5a0789e98b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f7091d56-429b-47ba-a5ae-e6fc0f0087fc}, !- Handle
  {6f43c2fb-2acf-445b-b25d-b811e735d4fa}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {31fe9911-42da-46f0-bb44-30bacf1c353e}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {63224ed1-f454-46e6-9aa9-1667016616c6}, !- Control Zone Name
  {d4bde90c-6a7a-4b94-8d92-82819e84d9be}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {84cb9ba8-0728-43b9-8751-1dacad265c80}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Fan, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d132921a-7981-4760-bf7c-3129ec216bab}, !- Air Inlet Node Name
  {dca3629b-3f88-4086-a261-a6fde44834d3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f6a5748f-8a87-4260-8d62-3717074da4af}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b3edfe3b-3e00-4f6a-a9da-8cf70e814b91}, !- Air Inlet Node Name
  {1d3737a9-8319-46bf-b5cd-dbf44291e1c9}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {dc80d04b-59c5-48d8-8fef-9e796ae1320e}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {44f3929f-e727-4d63-81c8-00216b0e1908}, !- Air Inlet Node Name
  {85a3b169-0325-4017-96d0-69da4d997b59}, !- Air Outlet Node Name
  {6779ffca-dc9e-441f-b987-fde59d19bfff}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {d95c872d-39d0-4965-83fb-ff585f43632f}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8662bf3c-7e96-43c9-81cb-cde8da02c634}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dfca98d4-24d1-4b61-9d24-718640a1d775}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b12b8cc0-3717-4959-b833-e5bbadd26fe8}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fb53defd-35aa-40e3-b004-6857aea4b59f}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {2b8ebf74-6ee7-4593-be72-7121d33716ae}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d64716c1-5e56-47c9-a7cb-b14ac5ac3197}, !- Air Inlet Node Name
  {b3997377-94eb-467f-91be-2ca651521196}, !- Air Outlet Node Name
  {d95c872d-39d0-4965-83fb-ff585f43632f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8662bf3c-7e96-43c9-81cb-cde8da02c634}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dfca98d4-24d1-4b61-9d24-718640a1d775}, !- Energy Input Ratio Function of Temperature Curve Name
  {b12b8cc0-3717-4959-b833-e5bbadd26fe8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fb53defd-35aa-40e3-b004-6857aea4b59f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {a8b5f8ce-c79f-4fc9-ae4a-d8c4d4a947bd}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9367d744-6088-40d2-94a0-c5eb8efe022d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9367d744-6088-40d2-94a0-c5eb8efe022d}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4299452b-cc37-4042-97e3-913f705bcd3f}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC OA Sys, !- Name
  {a8b5f8ce-c79f-4fc9-ae4a-d8c4d4a947bd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {61e85234-48f8-493d-be7a-804cc3836f8a}, !- Mixed Air Node Name
  {8d8acb85-e21e-45ac-bc9f-234193bac422}, !- Outdoor Air Stream Node Name
  {44a24614-e6d3-4cae-8ca8-213d67fd041b}, !- Relief Air Stream Node Name
  {ec0b9e47-1f75-46ad-b6f7-96733a31f48c}; !- Return Air Stream Node Name

OS:Node,
  {8733a501-7c8c-4fbf-a0c6-bf2beb5e9c40}, !- Handle
  Node 96,                                !- Name
  ,                                       !- Inlet Port
  {8d8acb85-e21e-45ac-bc9f-234193bac422}; !- Outlet Port

OS:Connection,
  {8d8acb85-e21e-45ac-bc9f-234193bac422}, !- Handle
  {02bb9b1f-9643-4ce7-af66-625af8cde437}, !- Name
  {8733a501-7c8c-4fbf-a0c6-bf2beb5e9c40}, !- Source Object
  3,                                      !- Outlet Port
  {4299452b-cc37-4042-97e3-913f705bcd3f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1d45e209-bfd9-48d6-b12e-80486a4e4dc3}, !- Handle
  Node 97,                                !- Name
  {44a24614-e6d3-4cae-8ca8-213d67fd041b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44a24614-e6d3-4cae-8ca8-213d67fd041b}, !- Handle
  {53584421-8543-456c-9a31-8c5477c70f50}, !- Name
  {4299452b-cc37-4042-97e3-913f705bcd3f}, !- Source Object
  7,                                      !- Outlet Port
  {1d45e209-bfd9-48d6-b12e-80486a4e4dc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dca3629b-3f88-4086-a261-a6fde44834d3}, !- Handle
  {1103bf70-65dd-46c3-a1d5-2c8fd119af6b}, !- Name
  {84cb9ba8-0728-43b9-8751-1dacad265c80}, !- Source Object
  9,                                      !- Outlet Port
  {d4bde90c-6a7a-4b94-8d92-82819e84d9be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6779ffca-dc9e-441f-b987-fde59d19bfff}, !- Handle
  Node 98,                                !- Name
  {85a3b169-0325-4017-96d0-69da4d997b59}, !- Inlet Port
  {d132921a-7981-4760-bf7c-3129ec216bab}; !- Outlet Port

OS:Connection,
  {85a3b169-0325-4017-96d0-69da4d997b59}, !- Handle
  {1de7a262-fca1-4c5f-ac8b-c161633c3091}, !- Name
  {dc80d04b-59c5-48d8-8fef-9e796ae1320e}, !- Source Object
  6,                                      !- Outlet Port
  {6779ffca-dc9e-441f-b987-fde59d19bfff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d132921a-7981-4760-bf7c-3129ec216bab}, !- Handle
  {64355488-4c07-4d0c-9714-b86450c0e04a}, !- Name
  {6779ffca-dc9e-441f-b987-fde59d19bfff}, !- Source Object
  3,                                      !- Outlet Port
  {84cb9ba8-0728-43b9-8751-1dacad265c80}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d0381fa5-495b-4c26-bcee-7d8ed6dae3c0}, !- Handle
  Node 99,                                !- Name
  {1d3737a9-8319-46bf-b5cd-dbf44291e1c9}, !- Inlet Port
  {44f3929f-e727-4d63-81c8-00216b0e1908}; !- Outlet Port

OS:Connection,
  {1d3737a9-8319-46bf-b5cd-dbf44291e1c9}, !- Handle
  {2aa43dcf-fb48-4b72-baf8-edb215b871ad}, !- Name
  {f6a5748f-8a87-4260-8d62-3717074da4af}, !- Source Object
  6,                                      !- Outlet Port
  {d0381fa5-495b-4c26-bcee-7d8ed6dae3c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44f3929f-e727-4d63-81c8-00216b0e1908}, !- Handle
  {1c4bd33d-fe33-4efb-8648-c27223d0e875}, !- Name
  {d0381fa5-495b-4c26-bcee-7d8ed6dae3c0}, !- Source Object
  3,                                      !- Outlet Port
  {dc80d04b-59c5-48d8-8fef-9e796ae1320e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7b8459c0-1673-441e-b50e-06235c9408fe}, !- Handle
  Node 100,                               !- Name
  {b3997377-94eb-467f-91be-2ca651521196}, !- Inlet Port
  {b3edfe3b-3e00-4f6a-a9da-8cf70e814b91}; !- Outlet Port

OS:Connection,
  {b3997377-94eb-467f-91be-2ca651521196}, !- Handle
  {9e5eaf16-0cae-47e4-8d90-d5522260330e}, !- Name
  {2b8ebf74-6ee7-4593-be72-7121d33716ae}, !- Source Object
  9,                                      !- Outlet Port
  {7b8459c0-1673-441e-b50e-06235c9408fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3edfe3b-3e00-4f6a-a9da-8cf70e814b91}, !- Handle
  {36a06647-657e-4f77-a607-a096a1cd2116}, !- Name
  {7b8459c0-1673-441e-b50e-06235c9408fe}, !- Source Object
  3,                                      !- Outlet Port
  {f6a5748f-8a87-4260-8d62-3717074da4af}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0e6574f2-1ab9-4fd0-8be8-395e238a1d6c}, !- Handle
  Node 101,                               !- Name
  {61e85234-48f8-493d-be7a-804cc3836f8a}, !- Inlet Port
  {d64716c1-5e56-47c9-a7cb-b14ac5ac3197}; !- Outlet Port

OS:Connection,
  {ec0b9e47-1f75-46ad-b6f7-96733a31f48c}, !- Handle
  {8887b5ad-897a-4b1b-a7df-7981626c1359}, !- Name
  {671a0ad7-5aef-42de-81a7-a6c204b390f2}, !- Source Object
  3,                                      !- Outlet Port
  {4299452b-cc37-4042-97e3-913f705bcd3f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {61e85234-48f8-493d-be7a-804cc3836f8a}, !- Handle
  {cd3ae73d-e64e-418f-bb46-f6db19f87d87}, !- Name
  {4299452b-cc37-4042-97e3-913f705bcd3f}, !- Source Object
  5,                                      !- Outlet Port
  {0e6574f2-1ab9-4fd0-8be8-395e238a1d6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d64716c1-5e56-47c9-a7cb-b14ac5ac3197}, !- Handle
  {6156f456-47dd-4cfc-8719-28d0e1d429f3}, !- Name
  {0e6574f2-1ab9-4fd0-8be8-395e238a1d6c}, !- Source Object
  3,                                      !- Outlet Port
  {2b8ebf74-6ee7-4593-be72-7121d33716ae}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9c08de40-28eb-4d9b-ac1e-45473c4972ef}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b219ec31-3c8f-441d-9ed5-657accd1a883}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Diffuser, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  {3b5b421c-b9e2-4afc-a0f0-bb8297256049}, !- Inlet Air Node Name
  {16570b43-8ea3-45b7-95ab-3359d93b0883}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8d8ac120-bdc2-4e5e-ae03-f966692e79f7}, !- Handle
  Node 102,                               !- Name
  {27c16ff8-e881-48cb-ad5e-1d8dfc0a1890}, !- Inlet Port
  {8358d919-1c6f-4c4d-8e42-ee039dfc152a}; !- Outlet Port

OS:Connection,
  {3ffb3afb-7e37-4193-b74c-f72beaa0c8a6}, !- Handle
  {685510a0-53dc-4b1b-b0f3-5ceb78a7a4a2}, !- Name
  {e3e1da5b-b9f9-40fa-9b39-bc21b8ad08a5}, !- Source Object
  3,                                      !- Outlet Port
  {85b8b03f-99d9-4c9d-b06b-70ba814b12ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27c16ff8-e881-48cb-ad5e-1d8dfc0a1890}, !- Handle
  {a3b2e364-5b93-4eab-8f35-82c362704fe0}, !- Name
  {63224ed1-f454-46e6-9aa9-1667016616c6}, !- Source Object
  12,                                     !- Outlet Port
  {8d8ac120-bdc2-4e5e-ae03-f966692e79f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8358d919-1c6f-4c4d-8e42-ee039dfc152a}, !- Handle
  {59c29706-3733-4287-8d1b-ac1b31521b8e}, !- Name
  {8d8ac120-bdc2-4e5e-ae03-f966692e79f7}, !- Source Object
  3,                                      !- Outlet Port
  {5eacdd89-56d5-4f4f-af9f-6fbdec9fec36}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b5b421c-b9e2-4afc-a0f0-bb8297256049}, !- Handle
  {302b95b0-39fb-432d-acab-913618e3cae1}, !- Name
  {87b677ec-4ff8-4d5e-8ca2-e085c25a0c13}, !- Source Object
  3,                                      !- Outlet Port
  {b219ec31-3c8f-441d-9ed5-657accd1a883}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16570b43-8ea3-45b7-95ab-3359d93b0883}, !- Handle
  {ceaf649e-f2ca-49b8-99d7-d6ff5c7a9310}, !- Name
  {b219ec31-3c8f-441d-9ed5-657accd1a883}, !- Source Object
  4,                                      !- Outlet Port
  {e3e1da5b-b9f9-40fa-9b39-bc21b8ad08a5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cdeafee7-b021-43f1-9540-ff47dd7464c4}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  {1f3c4d29-e54a-4fc0-9acf-3dcdefbd9390}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3fbbbe27-cc3e-4b5f-914d-8d003aa88531}, !- Supply Side Inlet Node Name
  {fc9387ba-23e5-4bf4-9ec6-178be1c31900}, !- Demand Side Outlet Node Name
  {a9c82534-6993-4084-8656-e3f4abe3b678}, !- Demand Side Inlet Node A
  {4fa51a91-f892-4a1a-9235-2171a8d41980}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {b3b35ffd-d365-4822-8887-71ef840764eb}, !- Handle
  Node 103,                               !- Name
  {3fbbbe27-cc3e-4b5f-914d-8d003aa88531}, !- Inlet Port
  {75ccf7f1-9802-4354-b4a4-e4e4b3667fcf}; !- Outlet Port

OS:Node,
  {59781317-1d55-40ff-847e-7d72dcc76332}, !- Handle
  Node 104,                               !- Name
  {09a878bc-90e5-4734-8e80-7c5e59637cd5}, !- Inlet Port
  {4fa51a91-f892-4a1a-9235-2171a8d41980}; !- Outlet Port

OS:Connection,
  {3fbbbe27-cc3e-4b5f-914d-8d003aa88531}, !- Handle
  {1d298aae-73b1-4db0-a9da-1fb0f86c067c}, !- Name
  {cdeafee7-b021-43f1-9540-ff47dd7464c4}, !- Source Object
  8,                                      !- Outlet Port
  {b3b35ffd-d365-4822-8887-71ef840764eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fa51a91-f892-4a1a-9235-2171a8d41980}, !- Handle
  {2ebe4229-1826-4eae-a3c3-8badcb1d641e}, !- Name
  {59781317-1d55-40ff-847e-7d72dcc76332}, !- Source Object
  3,                                      !- Outlet Port
  {cdeafee7-b021-43f1-9540-ff47dd7464c4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c5dd52eb-93f1-4322-8da3-29a70963a3f7}, !- Handle
  Node 105,                               !- Name
  {a9c82534-6993-4084-8656-e3f4abe3b678}, !- Inlet Port
  {2e01d2cb-52bd-4e40-8b70-285aae67bf79}; !- Outlet Port

OS:Node,
  {ae4d2eea-2168-48ca-b341-974f5e6f4843}, !- Handle
  Node 106,                               !- Name
  {6cc5b43c-e2ba-4b69-bbef-f2717f938de9}, !- Inlet Port
  {fc9387ba-23e5-4bf4-9ec6-178be1c31900}; !- Outlet Port

OS:Node,
  {ec274c0c-a6a2-4ff5-bb15-65349b5da1ce}, !- Handle
  Node 107,                               !- Name
  {f0ebfa8b-f52b-4f6b-a36c-0babbcae49db}, !- Inlet Port
  {bcd53c3d-e885-4b58-9a22-922f8256386a}; !- Outlet Port

OS:Connection,
  {a9c82534-6993-4084-8656-e3f4abe3b678}, !- Handle
  {c8904ed1-df35-49c5-9c49-95e55ebe4191}, !- Name
  {cdeafee7-b021-43f1-9540-ff47dd7464c4}, !- Source Object
  10,                                     !- Outlet Port
  {c5dd52eb-93f1-4322-8da3-29a70963a3f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc9387ba-23e5-4bf4-9ec6-178be1c31900}, !- Handle
  {264457d2-8a35-42b7-91d7-5ed2a525cbef}, !- Name
  {ae4d2eea-2168-48ca-b341-974f5e6f4843}, !- Source Object
  3,                                      !- Outlet Port
  {cdeafee7-b021-43f1-9540-ff47dd7464c4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9e1f5cf2-1f46-40d3-93b1-82d68f16e410}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {2e01d2cb-52bd-4e40-8b70-285aae67bf79}, !- Inlet Node Name
  {50c49bbc-fa42-4bd9-bb95-c57acfffd2aa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5bb5ea9d-b382-414d-ad9a-99445b1192d2}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {6cc5b43c-e2ba-4b69-bbef-f2717f938de9}, !- Outlet Node Name
  {d7a9015e-c24a-48c8-842e-a41313c7f4f9}; !- Inlet Node Name 1

OS:Connection,
  {2e01d2cb-52bd-4e40-8b70-285aae67bf79}, !- Handle
  {ef7d9534-bd6d-45e2-a28a-eb9337310276}, !- Name
  {c5dd52eb-93f1-4322-8da3-29a70963a3f7}, !- Source Object
  3,                                      !- Outlet Port
  {9e1f5cf2-1f46-40d3-93b1-82d68f16e410}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cc5b43c-e2ba-4b69-bbef-f2717f938de9}, !- Handle
  {c3d33ec5-a2ef-4c71-910e-a14ca500bf29}, !- Name
  {5bb5ea9d-b382-414d-ad9a-99445b1192d2}, !- Source Object
  2,                                      !- Outlet Port
  {ae4d2eea-2168-48ca-b341-974f5e6f4843}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {20d6ce0d-b091-4c44-9102-830f15965be3}, !- Handle
  {cdeafee7-b021-43f1-9540-ff47dd7464c4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {d0bc749f-d3ac-4566-96e3-7e3a3706cad8}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6474e7e1-5224-4665-9d6f-0f5b3f3205e9}, !- Control Zone Name
  {59781317-1d55-40ff-847e-7d72dcc76332}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {5138d180-f147-4d27-b94d-20cebf6da915}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Fan, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e6373054-7e9a-466a-922a-f7a4adbc733f}, !- Air Inlet Node Name
  {09a878bc-90e5-4734-8e80-7c5e59637cd5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c42efb75-6084-4ead-a809-479a7ae0525c}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a5ea2da3-5e01-4649-80be-7137ae3656a9}, !- Air Inlet Node Name
  {7d1c4b3d-19c8-4229-9aa6-7d8187e5f66d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {62a76dc6-e5ed-42ce-91fc-982391e1d777}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {1c7513c1-f5b0-485e-a8c4-07df2188e744}, !- Air Inlet Node Name
  {10945bec-ebdd-4933-a9ec-ff39d37e1c35}, !- Air Outlet Node Name
  {6c5c1760-f240-4a58-9dd8-4f387a629a17}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {be5466e3-c7e3-4092-9524-7fd7a8787b77}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {38a099bc-fc75-4335-b0b8-47f83df0294a}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b78ab038-fbdb-4fc4-8cf1-2e46a6cccac8}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {786b5f23-f902-43ea-9155-e5deb1b0fb1e}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b2fb82a1-4e5c-42e7-bfe7-a028c5a71e65}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {439ea38e-5dc7-4869-b354-61ac908e5b24}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {eb2fd9fd-c8a5-4616-9cf9-e8622fb22a52}, !- Air Inlet Node Name
  {7c90020f-7e74-4089-8ff8-bdb75668c9cf}, !- Air Outlet Node Name
  {be5466e3-c7e3-4092-9524-7fd7a8787b77}, !- Total Cooling Capacity Function of Temperature Curve Name
  {38a099bc-fc75-4335-b0b8-47f83df0294a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b78ab038-fbdb-4fc4-8cf1-2e46a6cccac8}, !- Energy Input Ratio Function of Temperature Curve Name
  {786b5f23-f902-43ea-9155-e5deb1b0fb1e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b2fb82a1-4e5c-42e7-bfe7-a028c5a71e65}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {6a00cb67-165d-4b8e-a802-48b3d16cf93b}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e93c3306-2a84-4e2d-94df-28ab89edc26d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e93c3306-2a84-4e2d-94df-28ab89edc26d}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b275b05e-13aa-49ad-ad02-d13f8c133efe}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC OA Sys, !- Name
  {6a00cb67-165d-4b8e-a802-48b3d16cf93b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0af15d9f-db43-4c61-a550-f375c4ebc884}, !- Mixed Air Node Name
  {c52d6354-c19c-4765-9acf-388254d92781}, !- Outdoor Air Stream Node Name
  {ca16f9ff-aac1-4b6a-8bb0-4b31044cf61a}, !- Relief Air Stream Node Name
  {75ccf7f1-9802-4354-b4a4-e4e4b3667fcf}; !- Return Air Stream Node Name

OS:Node,
  {c3aa20b3-2f98-4bd0-a568-0119bf757ff9}, !- Handle
  Node 108,                               !- Name
  ,                                       !- Inlet Port
  {c52d6354-c19c-4765-9acf-388254d92781}; !- Outlet Port

OS:Connection,
  {c52d6354-c19c-4765-9acf-388254d92781}, !- Handle
  {7492aeec-8dab-4710-b614-50d748c471ba}, !- Name
  {c3aa20b3-2f98-4bd0-a568-0119bf757ff9}, !- Source Object
  3,                                      !- Outlet Port
  {b275b05e-13aa-49ad-ad02-d13f8c133efe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b2edb65e-b849-42b5-bdc3-f8babe6e23e0}, !- Handle
  Node 109,                               !- Name
  {ca16f9ff-aac1-4b6a-8bb0-4b31044cf61a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca16f9ff-aac1-4b6a-8bb0-4b31044cf61a}, !- Handle
  {f4c6d321-e5c5-4b3c-a136-dca3d60a0c17}, !- Name
  {b275b05e-13aa-49ad-ad02-d13f8c133efe}, !- Source Object
  7,                                      !- Outlet Port
  {b2edb65e-b849-42b5-bdc3-f8babe6e23e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09a878bc-90e5-4734-8e80-7c5e59637cd5}, !- Handle
  {d86246f2-89c5-4a0e-a175-9795b99397bd}, !- Name
  {5138d180-f147-4d27-b94d-20cebf6da915}, !- Source Object
  9,                                      !- Outlet Port
  {59781317-1d55-40ff-847e-7d72dcc76332}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c5c1760-f240-4a58-9dd8-4f387a629a17}, !- Handle
  Node 110,                               !- Name
  {10945bec-ebdd-4933-a9ec-ff39d37e1c35}, !- Inlet Port
  {e6373054-7e9a-466a-922a-f7a4adbc733f}; !- Outlet Port

OS:Connection,
  {10945bec-ebdd-4933-a9ec-ff39d37e1c35}, !- Handle
  {9b0eb7b4-af88-423f-b3c8-7fa09971f59d}, !- Name
  {62a76dc6-e5ed-42ce-91fc-982391e1d777}, !- Source Object
  6,                                      !- Outlet Port
  {6c5c1760-f240-4a58-9dd8-4f387a629a17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6373054-7e9a-466a-922a-f7a4adbc733f}, !- Handle
  {d9067d94-460e-4620-bfe6-d8260e01201a}, !- Name
  {6c5c1760-f240-4a58-9dd8-4f387a629a17}, !- Source Object
  3,                                      !- Outlet Port
  {5138d180-f147-4d27-b94d-20cebf6da915}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7d1df1ee-d4c6-4bfb-9414-700049e9ce42}, !- Handle
  Node 111,                               !- Name
  {7d1c4b3d-19c8-4229-9aa6-7d8187e5f66d}, !- Inlet Port
  {1c7513c1-f5b0-485e-a8c4-07df2188e744}; !- Outlet Port

OS:Connection,
  {7d1c4b3d-19c8-4229-9aa6-7d8187e5f66d}, !- Handle
  {10dcb5f7-491e-4ee9-b0a3-8402ec60fe0e}, !- Name
  {c42efb75-6084-4ead-a809-479a7ae0525c}, !- Source Object
  6,                                      !- Outlet Port
  {7d1df1ee-d4c6-4bfb-9414-700049e9ce42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c7513c1-f5b0-485e-a8c4-07df2188e744}, !- Handle
  {b801eb94-ce20-488b-a2fc-557f2249175c}, !- Name
  {7d1df1ee-d4c6-4bfb-9414-700049e9ce42}, !- Source Object
  3,                                      !- Outlet Port
  {62a76dc6-e5ed-42ce-91fc-982391e1d777}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1fc022eb-2b49-452b-9cde-dd713800880c}, !- Handle
  Node 112,                               !- Name
  {7c90020f-7e74-4089-8ff8-bdb75668c9cf}, !- Inlet Port
  {a5ea2da3-5e01-4649-80be-7137ae3656a9}; !- Outlet Port

OS:Connection,
  {7c90020f-7e74-4089-8ff8-bdb75668c9cf}, !- Handle
  {5746b743-6a6e-45f6-a3fc-a627085d8c50}, !- Name
  {439ea38e-5dc7-4869-b354-61ac908e5b24}, !- Source Object
  9,                                      !- Outlet Port
  {1fc022eb-2b49-452b-9cde-dd713800880c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5ea2da3-5e01-4649-80be-7137ae3656a9}, !- Handle
  {d4bf59f9-1489-4701-8432-65a49c04525e}, !- Name
  {1fc022eb-2b49-452b-9cde-dd713800880c}, !- Source Object
  3,                                      !- Outlet Port
  {c42efb75-6084-4ead-a809-479a7ae0525c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {28635615-fef0-47dd-ae73-dd21870a46cb}, !- Handle
  Node 113,                               !- Name
  {0af15d9f-db43-4c61-a550-f375c4ebc884}, !- Inlet Port
  {eb2fd9fd-c8a5-4616-9cf9-e8622fb22a52}; !- Outlet Port

OS:Connection,
  {75ccf7f1-9802-4354-b4a4-e4e4b3667fcf}, !- Handle
  {4c068c96-c030-4eb6-912f-667cd1cf9c1b}, !- Name
  {b3b35ffd-d365-4822-8887-71ef840764eb}, !- Source Object
  3,                                      !- Outlet Port
  {b275b05e-13aa-49ad-ad02-d13f8c133efe}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0af15d9f-db43-4c61-a550-f375c4ebc884}, !- Handle
  {1ae7d540-a624-40d1-8636-f3c55840f6e0}, !- Name
  {b275b05e-13aa-49ad-ad02-d13f8c133efe}, !- Source Object
  5,                                      !- Outlet Port
  {28635615-fef0-47dd-ae73-dd21870a46cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb2fd9fd-c8a5-4616-9cf9-e8622fb22a52}, !- Handle
  {746cad6c-6f93-4b58-8d2d-203fe9b0a0c2}, !- Name
  {28635615-fef0-47dd-ae73-dd21870a46cb}, !- Source Object
  3,                                      !- Outlet Port
  {439ea38e-5dc7-4869-b354-61ac908e5b24}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1f3c4d29-e54a-4fc0-9acf-3dcdefbd9390}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e7e9a05b-56a4-45c3-90e0-894b3d1a0c33}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Diffuser, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  {50c49bbc-fa42-4bd9-bb95-c57acfffd2aa}, !- Inlet Air Node Name
  {f0ebfa8b-f52b-4f6b-a36c-0babbcae49db}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {24737b0f-bc12-46cf-a203-1d340a216b4e}, !- Handle
  Node 114,                               !- Name
  {6bfcaf3c-cd48-4ad4-aa71-5c2c71b3792b}, !- Inlet Port
  {d7a9015e-c24a-48c8-842e-a41313c7f4f9}; !- Outlet Port

OS:Connection,
  {bcd53c3d-e885-4b58-9a22-922f8256386a}, !- Handle
  {88855c64-339d-4da0-9702-001cee3899fb}, !- Name
  {ec274c0c-a6a2-4ff5-bb15-65349b5da1ce}, !- Source Object
  3,                                      !- Outlet Port
  {96e398c0-1a45-448c-806f-a19319a3a057}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6bfcaf3c-cd48-4ad4-aa71-5c2c71b3792b}, !- Handle
  {737c29e6-441e-401d-8a19-6aa786e6c228}, !- Name
  {6474e7e1-5224-4665-9d6f-0f5b3f3205e9}, !- Source Object
  12,                                     !- Outlet Port
  {24737b0f-bc12-46cf-a203-1d340a216b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7a9015e-c24a-48c8-842e-a41313c7f4f9}, !- Handle
  {eadd69d3-eebd-41bb-8633-439a4eeba8f8}, !- Name
  {24737b0f-bc12-46cf-a203-1d340a216b4e}, !- Source Object
  3,                                      !- Outlet Port
  {5bb5ea9d-b382-414d-ad9a-99445b1192d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50c49bbc-fa42-4bd9-bb95-c57acfffd2aa}, !- Handle
  {327fd50e-1d02-48de-91bd-96c762c3fc94}, !- Name
  {9e1f5cf2-1f46-40d3-93b1-82d68f16e410}, !- Source Object
  3,                                      !- Outlet Port
  {e7e9a05b-56a4-45c3-90e0-894b3d1a0c33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0ebfa8b-f52b-4f6b-a36c-0babbcae49db}, !- Handle
  {8e387f41-4e75-4eba-b618-b321e3979b2d}, !- Name
  {e7e9a05b-56a4-45c3-90e0-894b3d1a0c33}, !- Source Object
  4,                                      !- Outlet Port
  {ec274c0c-a6a2-4ff5-bb15-65349b5da1ce}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {17770657-0eec-4378-b100-1121b2b8eafb}, !- Handle
  Zone Retail Entry A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  {ea0ff70b-f3d6-49aa-a54a-8ec849bdaaef}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {08bf1399-6b6c-454d-b4fa-b74cbfd5146a}, !- Supply Side Inlet Node Name
  {b7991d01-ed17-44b7-b0e0-8551e0c92264}, !- Demand Side Outlet Node Name
  {9e8d5eb5-8d8b-455c-81b8-2962e41ff11d}, !- Demand Side Inlet Node A
  {df005909-315d-4e12-bc93-f1bd991c62dc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {43d78308-95f4-4cca-964a-3e2b1e4caba5}, !- Handle
  Node 115,                               !- Name
  {08bf1399-6b6c-454d-b4fa-b74cbfd5146a}, !- Inlet Port
  {f7295d89-7b1c-4238-b16f-e5e00cc31cdf}; !- Outlet Port

OS:Node,
  {36b11c2e-6d34-466e-a54c-9ee3518f0558}, !- Handle
  Node 116,                               !- Name
  {ff00c3ee-3c9f-4637-ae40-31fcabd9d056}, !- Inlet Port
  {df005909-315d-4e12-bc93-f1bd991c62dc}; !- Outlet Port

OS:Connection,
  {08bf1399-6b6c-454d-b4fa-b74cbfd5146a}, !- Handle
  {a17f6a73-8d79-40b3-a8c9-24845326a49f}, !- Name
  {17770657-0eec-4378-b100-1121b2b8eafb}, !- Source Object
  8,                                      !- Outlet Port
  {43d78308-95f4-4cca-964a-3e2b1e4caba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df005909-315d-4e12-bc93-f1bd991c62dc}, !- Handle
  {684573d6-c5ab-4c7d-b206-0fbb3392a7f0}, !- Name
  {36b11c2e-6d34-466e-a54c-9ee3518f0558}, !- Source Object
  3,                                      !- Outlet Port
  {17770657-0eec-4378-b100-1121b2b8eafb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {eeeb1e4c-192c-45ba-bb54-f9236d076af6}, !- Handle
  Node 117,                               !- Name
  {9e8d5eb5-8d8b-455c-81b8-2962e41ff11d}, !- Inlet Port
  {aef75c01-2dba-4d16-b85e-cf17373ae0b0}; !- Outlet Port

OS:Node,
  {0bca27c0-a04e-4a44-966d-8609e397b9e9}, !- Handle
  Node 118,                               !- Name
  {2fbda9a1-39ce-42ac-8694-6bbd7a604158}, !- Inlet Port
  {b7991d01-ed17-44b7-b0e0-8551e0c92264}; !- Outlet Port

OS:Node,
  {7506e972-bb1f-497b-8c2d-7818c610722a}, !- Handle
  Node 119,                               !- Name
  {ec1e5579-a64a-4181-9e85-294e94850e8e}, !- Inlet Port
  {e3a78c44-632b-4e77-842e-fac3aeadddce}; !- Outlet Port

OS:Connection,
  {9e8d5eb5-8d8b-455c-81b8-2962e41ff11d}, !- Handle
  {7ebc2377-ca03-4dd8-9648-48ea1c543e6d}, !- Name
  {17770657-0eec-4378-b100-1121b2b8eafb}, !- Source Object
  10,                                     !- Outlet Port
  {eeeb1e4c-192c-45ba-bb54-f9236d076af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7991d01-ed17-44b7-b0e0-8551e0c92264}, !- Handle
  {8159fede-d262-4e61-a2ad-ae2f53c7aa8b}, !- Name
  {0bca27c0-a04e-4a44-966d-8609e397b9e9}, !- Source Object
  3,                                      !- Outlet Port
  {17770657-0eec-4378-b100-1121b2b8eafb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {27df41fc-aa0a-4a14-a3d0-7fbab59fb739}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {aef75c01-2dba-4d16-b85e-cf17373ae0b0}, !- Inlet Node Name
  {cdd3d159-10a7-4360-8205-31dd8e8a1924}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0d94fd19-aa42-45d9-9e90-93796a42c26e}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {2fbda9a1-39ce-42ac-8694-6bbd7a604158}, !- Outlet Node Name
  {d2780fbe-4b26-4d9e-9aed-d4183918e740}; !- Inlet Node Name 1

OS:Connection,
  {aef75c01-2dba-4d16-b85e-cf17373ae0b0}, !- Handle
  {a4a6d327-5ffc-4968-9eec-cf0b0efff134}, !- Name
  {eeeb1e4c-192c-45ba-bb54-f9236d076af6}, !- Source Object
  3,                                      !- Outlet Port
  {27df41fc-aa0a-4a14-a3d0-7fbab59fb739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fbda9a1-39ce-42ac-8694-6bbd7a604158}, !- Handle
  {7f621947-ccf4-4308-b838-fe9141c03b1b}, !- Name
  {0d94fd19-aa42-45d9-9e90-93796a42c26e}, !- Source Object
  2,                                      !- Outlet Port
  {0bca27c0-a04e-4a44-966d-8609e397b9e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3a6426f8-4dcb-4069-b97c-26fc748bb09d}, !- Handle
  {17770657-0eec-4378-b100-1121b2b8eafb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {fd063bcf-4dd9-4d53-9eaa-bc0b8e913d95}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9d5cb7da-04a8-408e-8dea-210ddac80278}, !- Control Zone Name
  {36b11c2e-6d34-466e-a54c-9ee3518f0558}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {84af9249-c447-4ce3-b73c-46f6856dd1dd}, !- Handle
  Zone Retail Entry A  - Story Ground PSZ-AC Fan, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3397da90-9a4d-414b-bdea-9aaf0dd7dfca}, !- Air Inlet Node Name
  {ff00c3ee-3c9f-4637-ae40-31fcabd9d056}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {b2d8fe99-e9fd-4613-aee3-088d48b4635f}, !- Handle
  Zone Retail Entry A  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7e36d4b9-e2ce-445e-996a-827677a4a1f1}, !- Air Inlet Node Name
  {5ce6bb96-9a68-45ed-bf28-f8a0cb2a6939}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {b1a15cce-eca3-40b3-9cbb-88a5888d516f}, !- Handle
  Zone Retail Entry A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {91e4c6e1-cc85-4f1b-b74b-8a4bb95a20a3}, !- Air Inlet Node Name
  {3cf90918-56a7-4e82-a9e1-221426c07240}, !- Air Outlet Node Name
  {af540083-1edd-4a6e-a11e-34cf846fe52b}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {2c4892a9-dcda-4eaf-a97b-d40dbfa0b7f8}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2f423491-9e2d-4272-9a56-19a40b9c5bc9}, !- Handle
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {76daaed8-e537-41c8-bdaa-1d58edb9305c}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6d938175-8275-4aae-95ab-eacaebe25888}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {31e47e0e-57da-4fe9-8d10-78190d21866b}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {791fede8-28b1-4197-b790-28adc6923015}, !- Handle
  Zone Retail Entry A  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {db97f2e4-385d-474d-8742-0be79de56aaa}, !- Air Inlet Node Name
  {888c07d8-19b7-4042-bf68-e14803a21459}, !- Air Outlet Node Name
  {2c4892a9-dcda-4eaf-a97b-d40dbfa0b7f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2f423491-9e2d-4272-9a56-19a40b9c5bc9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {76daaed8-e537-41c8-bdaa-1d58edb9305c}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d938175-8275-4aae-95ab-eacaebe25888}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {31e47e0e-57da-4fe9-8d10-78190d21866b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {9f64eb70-caf2-4399-a332-8e71492cc16a}, !- Handle
  Zone Retail Entry A  - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fbee3a51-73af-4530-9008-c3dab733786e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fbee3a51-73af-4530-9008-c3dab733786e}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0af1641e-370f-4db0-8b0f-1ae4ea95c6d7}, !- Handle
  Zone Retail Entry A  - Story Ground PSZ-AC OA Sys, !- Name
  {9f64eb70-caf2-4399-a332-8e71492cc16a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0e8fd228-8d18-4118-b149-e056a10ff531}, !- Mixed Air Node Name
  {c33a8cac-60f2-4a18-ad08-bb03639ef5e5}, !- Outdoor Air Stream Node Name
  {e6332268-7e4e-426a-b355-b462e131b9c7}, !- Relief Air Stream Node Name
  {f7295d89-7b1c-4238-b16f-e5e00cc31cdf}; !- Return Air Stream Node Name

OS:Node,
  {b62b3389-7c27-48bb-b2ea-33994fe90a81}, !- Handle
  Node 120,                               !- Name
  ,                                       !- Inlet Port
  {c33a8cac-60f2-4a18-ad08-bb03639ef5e5}; !- Outlet Port

OS:Connection,
  {c33a8cac-60f2-4a18-ad08-bb03639ef5e5}, !- Handle
  {31d446c1-ca61-4a72-a05c-eb81d143299a}, !- Name
  {b62b3389-7c27-48bb-b2ea-33994fe90a81}, !- Source Object
  3,                                      !- Outlet Port
  {0af1641e-370f-4db0-8b0f-1ae4ea95c6d7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3c53f62a-1d02-4874-9416-20e54b5f3161}, !- Handle
  Node 121,                               !- Name
  {e6332268-7e4e-426a-b355-b462e131b9c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6332268-7e4e-426a-b355-b462e131b9c7}, !- Handle
  {206bf8a1-9aad-44a0-9dc3-025491710c2f}, !- Name
  {0af1641e-370f-4db0-8b0f-1ae4ea95c6d7}, !- Source Object
  7,                                      !- Outlet Port
  {3c53f62a-1d02-4874-9416-20e54b5f3161}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff00c3ee-3c9f-4637-ae40-31fcabd9d056}, !- Handle
  {3c0343fb-07f6-4d8e-80f6-cf6722faa1a0}, !- Name
  {84af9249-c447-4ce3-b73c-46f6856dd1dd}, !- Source Object
  9,                                      !- Outlet Port
  {36b11c2e-6d34-466e-a54c-9ee3518f0558}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af540083-1edd-4a6e-a11e-34cf846fe52b}, !- Handle
  Node 122,                               !- Name
  {3cf90918-56a7-4e82-a9e1-221426c07240}, !- Inlet Port
  {3397da90-9a4d-414b-bdea-9aaf0dd7dfca}; !- Outlet Port

OS:Connection,
  {3cf90918-56a7-4e82-a9e1-221426c07240}, !- Handle
  {ca34a098-f5a9-45df-bcfc-56c609269bb9}, !- Name
  {b1a15cce-eca3-40b3-9cbb-88a5888d516f}, !- Source Object
  6,                                      !- Outlet Port
  {af540083-1edd-4a6e-a11e-34cf846fe52b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3397da90-9a4d-414b-bdea-9aaf0dd7dfca}, !- Handle
  {6da36a91-6c70-4ce1-ad3d-6d0f44e8a67a}, !- Name
  {af540083-1edd-4a6e-a11e-34cf846fe52b}, !- Source Object
  3,                                      !- Outlet Port
  {84af9249-c447-4ce3-b73c-46f6856dd1dd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f5059fbe-431f-4b59-92c6-44978de4ab08}, !- Handle
  Node 123,                               !- Name
  {5ce6bb96-9a68-45ed-bf28-f8a0cb2a6939}, !- Inlet Port
  {91e4c6e1-cc85-4f1b-b74b-8a4bb95a20a3}; !- Outlet Port

OS:Connection,
  {5ce6bb96-9a68-45ed-bf28-f8a0cb2a6939}, !- Handle
  {4fd721df-af11-4f23-952c-e5a71d36cad5}, !- Name
  {b2d8fe99-e9fd-4613-aee3-088d48b4635f}, !- Source Object
  6,                                      !- Outlet Port
  {f5059fbe-431f-4b59-92c6-44978de4ab08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91e4c6e1-cc85-4f1b-b74b-8a4bb95a20a3}, !- Handle
  {d6fddffb-150a-4148-8245-e62d09dc1ca7}, !- Name
  {f5059fbe-431f-4b59-92c6-44978de4ab08}, !- Source Object
  3,                                      !- Outlet Port
  {b1a15cce-eca3-40b3-9cbb-88a5888d516f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1f678d64-447f-437d-9eab-acb2cefa1fa9}, !- Handle
  Node 124,                               !- Name
  {888c07d8-19b7-4042-bf68-e14803a21459}, !- Inlet Port
  {7e36d4b9-e2ce-445e-996a-827677a4a1f1}; !- Outlet Port

OS:Connection,
  {888c07d8-19b7-4042-bf68-e14803a21459}, !- Handle
  {a645bb68-83e9-4240-9f57-91cb57d68ab7}, !- Name
  {791fede8-28b1-4197-b790-28adc6923015}, !- Source Object
  9,                                      !- Outlet Port
  {1f678d64-447f-437d-9eab-acb2cefa1fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e36d4b9-e2ce-445e-996a-827677a4a1f1}, !- Handle
  {309b0afb-f904-48f0-899e-2a96cfb0d617}, !- Name
  {1f678d64-447f-437d-9eab-acb2cefa1fa9}, !- Source Object
  3,                                      !- Outlet Port
  {b2d8fe99-e9fd-4613-aee3-088d48b4635f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fc215845-2860-4e35-9fbb-c2012231dc13}, !- Handle
  Node 125,                               !- Name
  {0e8fd228-8d18-4118-b149-e056a10ff531}, !- Inlet Port
  {db97f2e4-385d-474d-8742-0be79de56aaa}; !- Outlet Port

OS:Connection,
  {f7295d89-7b1c-4238-b16f-e5e00cc31cdf}, !- Handle
  {91a77849-0683-4347-a539-8475c3f7a7c8}, !- Name
  {43d78308-95f4-4cca-964a-3e2b1e4caba5}, !- Source Object
  3,                                      !- Outlet Port
  {0af1641e-370f-4db0-8b0f-1ae4ea95c6d7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0e8fd228-8d18-4118-b149-e056a10ff531}, !- Handle
  {57ff5f6d-b681-4292-9c10-5959f4b74325}, !- Name
  {0af1641e-370f-4db0-8b0f-1ae4ea95c6d7}, !- Source Object
  5,                                      !- Outlet Port
  {fc215845-2860-4e35-9fbb-c2012231dc13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db97f2e4-385d-474d-8742-0be79de56aaa}, !- Handle
  {bd7d9739-4b1e-4145-b709-de39720db8f1}, !- Name
  {fc215845-2860-4e35-9fbb-c2012231dc13}, !- Source Object
  3,                                      !- Outlet Port
  {791fede8-28b1-4197-b790-28adc6923015}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ea0ff70b-f3d6-49aa-a54a-8ec849bdaaef}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b9820c82-c81c-4da8-be18-ad14d55033c5}, !- Handle
  Zone Retail Entry A  - Story Ground PSZ-AC Diffuser, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  {cdd3d159-10a7-4360-8205-31dd8e8a1924}, !- Inlet Air Node Name
  {ec1e5579-a64a-4181-9e85-294e94850e8e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {103840c5-79ca-4c8a-b83a-18275dd996f5}, !- Handle
  Node 126,                               !- Name
  {d74edf37-30ad-4257-9777-659a189f9c02}, !- Inlet Port
  {d2780fbe-4b26-4d9e-9aed-d4183918e740}; !- Outlet Port

OS:Connection,
  {e3a78c44-632b-4e77-842e-fac3aeadddce}, !- Handle
  {cd9602a4-60a4-494a-b06e-4ae4a1cd473a}, !- Name
  {7506e972-bb1f-497b-8c2d-7818c610722a}, !- Source Object
  3,                                      !- Outlet Port
  {8d8422f7-db33-4788-ad05-3cacf844ee70}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d74edf37-30ad-4257-9777-659a189f9c02}, !- Handle
  {11827e7e-5ef9-4215-9b7a-6a11eb4522ce}, !- Name
  {9d5cb7da-04a8-408e-8dea-210ddac80278}, !- Source Object
  12,                                     !- Outlet Port
  {103840c5-79ca-4c8a-b83a-18275dd996f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2780fbe-4b26-4d9e-9aed-d4183918e740}, !- Handle
  {b8fe6cec-76ce-427b-add7-936a19ac289b}, !- Name
  {103840c5-79ca-4c8a-b83a-18275dd996f5}, !- Source Object
  3,                                      !- Outlet Port
  {0d94fd19-aa42-45d9-9e90-93796a42c26e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cdd3d159-10a7-4360-8205-31dd8e8a1924}, !- Handle
  {5f8baf3c-662e-4c64-95a8-9ae087bb37f2}, !- Name
  {27df41fc-aa0a-4a14-a3d0-7fbab59fb739}, !- Source Object
  3,                                      !- Outlet Port
  {b9820c82-c81c-4da8-be18-ad14d55033c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec1e5579-a64a-4181-9e85-294e94850e8e}, !- Handle
  {67dfc176-2f2b-42e2-821a-46f8f9601081}, !- Name
  {b9820c82-c81c-4da8-be18-ad14d55033c5}, !- Source Object
  4,                                      !- Outlet Port
  {7506e972-bb1f-497b-8c2d-7818c610722a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {43a3b2d3-f0dd-43f1-909a-96db1f3fcb30}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  {4ca63016-01ec-4249-9f97-275b37b6c1dd}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {77b0a194-b08e-46b2-9539-d239794fbeae}, !- Supply Side Inlet Node Name
  {a8571280-5e64-488a-9d71-855d80ebc037}, !- Demand Side Outlet Node Name
  {5e0f094c-2c98-4f71-94e0-5fa59eb7cbcc}, !- Demand Side Inlet Node A
  {09f702fb-68fe-40e2-9a88-fa31aa2233b4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {54e96020-52c5-4a85-ad92-9a2fb916ee21}, !- Handle
  Node 127,                               !- Name
  {77b0a194-b08e-46b2-9539-d239794fbeae}, !- Inlet Port
  {174b238f-c824-49e6-95c7-8fa9652073af}; !- Outlet Port

OS:Node,
  {070e9bad-fae3-4b5c-a628-13233366d669}, !- Handle
  Node 128,                               !- Name
  {1f6a1c26-bb94-47c6-a8eb-ab7d3ec79b21}, !- Inlet Port
  {09f702fb-68fe-40e2-9a88-fa31aa2233b4}; !- Outlet Port

OS:Connection,
  {77b0a194-b08e-46b2-9539-d239794fbeae}, !- Handle
  {22c224d1-dda2-4c8b-8da4-b4a2f69bc1f9}, !- Name
  {43a3b2d3-f0dd-43f1-909a-96db1f3fcb30}, !- Source Object
  8,                                      !- Outlet Port
  {54e96020-52c5-4a85-ad92-9a2fb916ee21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09f702fb-68fe-40e2-9a88-fa31aa2233b4}, !- Handle
  {e1a41126-eb87-4ff3-a054-e22cde7a276d}, !- Name
  {070e9bad-fae3-4b5c-a628-13233366d669}, !- Source Object
  3,                                      !- Outlet Port
  {43a3b2d3-f0dd-43f1-909a-96db1f3fcb30}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1a19eac0-8988-41ce-a000-58cfebbcda4f}, !- Handle
  Node 129,                               !- Name
  {5e0f094c-2c98-4f71-94e0-5fa59eb7cbcc}, !- Inlet Port
  {f5335b3f-0743-4eec-a6da-89a88c579292}; !- Outlet Port

OS:Node,
  {9eb53023-bc80-40b1-96eb-04d29341e7c5}, !- Handle
  Node 130,                               !- Name
  {b84fc9f6-8add-4bc8-9664-aba6f37f28b4}, !- Inlet Port
  {a8571280-5e64-488a-9d71-855d80ebc037}; !- Outlet Port

OS:Node,
  {436600da-aed8-4e4b-98e8-584dfee01af3}, !- Handle
  Node 131,                               !- Name
  {8839ad2b-8018-452f-9dbc-b2d194418248}, !- Inlet Port
  {03301291-f1b6-47ac-8b20-410725cb6e1c}; !- Outlet Port

OS:Connection,
  {5e0f094c-2c98-4f71-94e0-5fa59eb7cbcc}, !- Handle
  {12995818-e2f2-4053-b2a1-3cd0d819a814}, !- Name
  {43a3b2d3-f0dd-43f1-909a-96db1f3fcb30}, !- Source Object
  10,                                     !- Outlet Port
  {1a19eac0-8988-41ce-a000-58cfebbcda4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8571280-5e64-488a-9d71-855d80ebc037}, !- Handle
  {572307e1-b7a7-44a9-a7a3-a1079a568b38}, !- Name
  {9eb53023-bc80-40b1-96eb-04d29341e7c5}, !- Source Object
  3,                                      !- Outlet Port
  {43a3b2d3-f0dd-43f1-909a-96db1f3fcb30}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9fc44dd9-a9c7-47f6-b7d2-8f28401bfda9}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {f5335b3f-0743-4eec-a6da-89a88c579292}, !- Inlet Node Name
  {a8e33438-bc91-452c-a36c-029b881d08e6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {50c7eaf1-1ad2-4276-8fe2-674471e6a611}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {b84fc9f6-8add-4bc8-9664-aba6f37f28b4}, !- Outlet Node Name
  {1dff97db-c5fd-42cc-ac6c-57a40e2bf2bd}; !- Inlet Node Name 1

OS:Connection,
  {f5335b3f-0743-4eec-a6da-89a88c579292}, !- Handle
  {99a39c0a-efad-404e-b270-2d6b46c2aaed}, !- Name
  {1a19eac0-8988-41ce-a000-58cfebbcda4f}, !- Source Object
  3,                                      !- Outlet Port
  {9fc44dd9-a9c7-47f6-b7d2-8f28401bfda9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b84fc9f6-8add-4bc8-9664-aba6f37f28b4}, !- Handle
  {a8ad948a-5331-473e-9dcf-e777b10ffbad}, !- Name
  {50c7eaf1-1ad2-4276-8fe2-674471e6a611}, !- Source Object
  2,                                      !- Outlet Port
  {9eb53023-bc80-40b1-96eb-04d29341e7c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8a26fc7d-099e-4911-b3b6-5e331ba450a8}, !- Handle
  {43a3b2d3-f0dd-43f1-909a-96db1f3fcb30}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {a8ed3b2d-53fb-4075-ac36-cdd94472180c}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a71f9210-715b-4477-90a3-bb44ff3f0d0d}, !- Control Zone Name
  {070e9bad-fae3-4b5c-a628-13233366d669}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {f330d28d-f963-47c0-8151-9d5730c9f4d6}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Fan, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {70307e24-0ca0-4048-b916-dc7945f97844}, !- Air Inlet Node Name
  {1f6a1c26-bb94-47c6-a8eb-ab7d3ec79b21}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5051023e-58a4-4c9f-bcf4-71dba0b7a48d}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7b2713e1-1bdd-4080-818a-0d366867ebda}, !- Air Inlet Node Name
  {d13f9e3f-eab4-4133-8221-560a727f92c8}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {f991d382-92e4-4834-8a07-e1c7f5e183ce}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8b058261-b807-49b7-83d5-c03e08eed55d}, !- Air Inlet Node Name
  {b8795da7-7c66-4feb-9976-a4c7a6094908}, !- Air Outlet Node Name
  {0a6a0869-2342-46b4-86d6-8d9dc7b919a9}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {bed9c9ee-1aa7-40c7-a634-cf23225a36a3}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b699ad82-a9e4-48d9-b58a-149efffd4d95}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {26cb4ccb-8183-4b18-b5cf-465c572dc9a1}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ee84bfd3-299b-46f5-bf23-6b2ba84aa7a2}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6ffd2829-0d29-4c38-abfd-536e216dc03e}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {9647a4f7-9783-4269-a83b-67d8a2694f40}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b3765835-37ee-4fe0-b2a0-40f9ccfdc6b7}, !- Air Inlet Node Name
  {c1b38d92-0c85-4dc9-b2d5-69beb429622c}, !- Air Outlet Node Name
  {bed9c9ee-1aa7-40c7-a634-cf23225a36a3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b699ad82-a9e4-48d9-b58a-149efffd4d95}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {26cb4ccb-8183-4b18-b5cf-465c572dc9a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {ee84bfd3-299b-46f5-bf23-6b2ba84aa7a2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6ffd2829-0d29-4c38-abfd-536e216dc03e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {5adf8de3-035f-41b9-8319-72ac7fc0fb8d}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c50ba7c2-4b9c-4f7f-8f7d-35209cf1c8c5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c50ba7c2-4b9c-4f7f-8f7d-35209cf1c8c5}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7d4f52ea-dda4-40e4-9f1a-f4a5a320c63c}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC OA Sys, !- Name
  {5adf8de3-035f-41b9-8319-72ac7fc0fb8d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c489efe6-4d06-47da-9c43-ca8cec24c01e}, !- Mixed Air Node Name
  {786f412a-b8af-4182-b14e-ac5741e3811e}, !- Outdoor Air Stream Node Name
  {04979e8a-4451-4ee4-89af-a49a497389f9}, !- Relief Air Stream Node Name
  {174b238f-c824-49e6-95c7-8fa9652073af}; !- Return Air Stream Node Name

OS:Node,
  {f1e14cde-ed88-45e6-bdad-38c0891982cb}, !- Handle
  Node 132,                               !- Name
  ,                                       !- Inlet Port
  {786f412a-b8af-4182-b14e-ac5741e3811e}; !- Outlet Port

OS:Connection,
  {786f412a-b8af-4182-b14e-ac5741e3811e}, !- Handle
  {5e01dc28-f78a-48dc-b955-c46a15ed1958}, !- Name
  {f1e14cde-ed88-45e6-bdad-38c0891982cb}, !- Source Object
  3,                                      !- Outlet Port
  {7d4f52ea-dda4-40e4-9f1a-f4a5a320c63c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d3d31327-65a9-4935-9507-6c98e0e80eed}, !- Handle
  Node 133,                               !- Name
  {04979e8a-4451-4ee4-89af-a49a497389f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04979e8a-4451-4ee4-89af-a49a497389f9}, !- Handle
  {ec86bd09-d017-43da-9e67-a8e235dc8a6a}, !- Name
  {7d4f52ea-dda4-40e4-9f1a-f4a5a320c63c}, !- Source Object
  7,                                      !- Outlet Port
  {d3d31327-65a9-4935-9507-6c98e0e80eed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f6a1c26-bb94-47c6-a8eb-ab7d3ec79b21}, !- Handle
  {b9d79077-bd0e-4a18-8680-682f120aed8d}, !- Name
  {f330d28d-f963-47c0-8151-9d5730c9f4d6}, !- Source Object
  9,                                      !- Outlet Port
  {070e9bad-fae3-4b5c-a628-13233366d669}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a6a0869-2342-46b4-86d6-8d9dc7b919a9}, !- Handle
  Node 134,                               !- Name
  {b8795da7-7c66-4feb-9976-a4c7a6094908}, !- Inlet Port
  {70307e24-0ca0-4048-b916-dc7945f97844}; !- Outlet Port

OS:Connection,
  {b8795da7-7c66-4feb-9976-a4c7a6094908}, !- Handle
  {1bb5ba19-c665-4003-90b5-8b6f0b863937}, !- Name
  {f991d382-92e4-4834-8a07-e1c7f5e183ce}, !- Source Object
  6,                                      !- Outlet Port
  {0a6a0869-2342-46b4-86d6-8d9dc7b919a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70307e24-0ca0-4048-b916-dc7945f97844}, !- Handle
  {2772056e-d628-4670-96cd-208a813f942b}, !- Name
  {0a6a0869-2342-46b4-86d6-8d9dc7b919a9}, !- Source Object
  3,                                      !- Outlet Port
  {f330d28d-f963-47c0-8151-9d5730c9f4d6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {79e1a304-4993-4c6d-9216-2faba2f55b2a}, !- Handle
  Node 135,                               !- Name
  {d13f9e3f-eab4-4133-8221-560a727f92c8}, !- Inlet Port
  {8b058261-b807-49b7-83d5-c03e08eed55d}; !- Outlet Port

OS:Connection,
  {d13f9e3f-eab4-4133-8221-560a727f92c8}, !- Handle
  {d3790b76-3450-4c07-beee-ba5dc7cf9ed8}, !- Name
  {5051023e-58a4-4c9f-bcf4-71dba0b7a48d}, !- Source Object
  6,                                      !- Outlet Port
  {79e1a304-4993-4c6d-9216-2faba2f55b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b058261-b807-49b7-83d5-c03e08eed55d}, !- Handle
  {b703cce4-8a3e-4144-93b7-1fafe16a302c}, !- Name
  {79e1a304-4993-4c6d-9216-2faba2f55b2a}, !- Source Object
  3,                                      !- Outlet Port
  {f991d382-92e4-4834-8a07-e1c7f5e183ce}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d1163d2a-2d81-425c-bd47-e89b7d5686f6}, !- Handle
  Node 136,                               !- Name
  {c1b38d92-0c85-4dc9-b2d5-69beb429622c}, !- Inlet Port
  {7b2713e1-1bdd-4080-818a-0d366867ebda}; !- Outlet Port

OS:Connection,
  {c1b38d92-0c85-4dc9-b2d5-69beb429622c}, !- Handle
  {76a79c91-128f-4cfb-a6c7-abdcffeee8ed}, !- Name
  {9647a4f7-9783-4269-a83b-67d8a2694f40}, !- Source Object
  9,                                      !- Outlet Port
  {d1163d2a-2d81-425c-bd47-e89b7d5686f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b2713e1-1bdd-4080-818a-0d366867ebda}, !- Handle
  {0b8918b8-44fb-4353-92da-a8eb9626df79}, !- Name
  {d1163d2a-2d81-425c-bd47-e89b7d5686f6}, !- Source Object
  3,                                      !- Outlet Port
  {5051023e-58a4-4c9f-bcf4-71dba0b7a48d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d22b3a9b-d5ae-4440-a792-9a27cc5a3fb6}, !- Handle
  Node 137,                               !- Name
  {c489efe6-4d06-47da-9c43-ca8cec24c01e}, !- Inlet Port
  {b3765835-37ee-4fe0-b2a0-40f9ccfdc6b7}; !- Outlet Port

OS:Connection,
  {174b238f-c824-49e6-95c7-8fa9652073af}, !- Handle
  {05ac1345-a25a-477c-9917-5c75d630eac2}, !- Name
  {54e96020-52c5-4a85-ad92-9a2fb916ee21}, !- Source Object
  3,                                      !- Outlet Port
  {7d4f52ea-dda4-40e4-9f1a-f4a5a320c63c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c489efe6-4d06-47da-9c43-ca8cec24c01e}, !- Handle
  {00c73625-1434-4aef-b25a-311ac9be3855}, !- Name
  {7d4f52ea-dda4-40e4-9f1a-f4a5a320c63c}, !- Source Object
  5,                                      !- Outlet Port
  {d22b3a9b-d5ae-4440-a792-9a27cc5a3fb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3765835-37ee-4fe0-b2a0-40f9ccfdc6b7}, !- Handle
  {c3504152-6f0b-41ce-a164-d1e6963e548d}, !- Name
  {d22b3a9b-d5ae-4440-a792-9a27cc5a3fb6}, !- Source Object
  3,                                      !- Outlet Port
  {9647a4f7-9783-4269-a83b-67d8a2694f40}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4ca63016-01ec-4249-9f97-275b37b6c1dd}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5a059dcc-d624-4df0-ba09-4f25222654e3}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  {a8e33438-bc91-452c-a36c-029b881d08e6}, !- Inlet Air Node Name
  {8839ad2b-8018-452f-9dbc-b2d194418248}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cd0fabf2-56af-4360-a3ae-978d85e0302c}, !- Handle
  Node 138,                               !- Name
  {98d843fb-260e-4a8d-8343-ed4b44d7d52b}, !- Inlet Port
  {1dff97db-c5fd-42cc-ac6c-57a40e2bf2bd}; !- Outlet Port

OS:Connection,
  {03301291-f1b6-47ac-8b20-410725cb6e1c}, !- Handle
  {fe5596b0-df2a-4d10-a693-44085ccf5250}, !- Name
  {436600da-aed8-4e4b-98e8-584dfee01af3}, !- Source Object
  3,                                      !- Outlet Port
  {44b8db30-3458-4760-8737-cac115652525}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98d843fb-260e-4a8d-8343-ed4b44d7d52b}, !- Handle
  {7f815d9c-6f08-4761-bd73-4bffd11b8d29}, !- Name
  {a71f9210-715b-4477-90a3-bb44ff3f0d0d}, !- Source Object
  12,                                     !- Outlet Port
  {cd0fabf2-56af-4360-a3ae-978d85e0302c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dff97db-c5fd-42cc-ac6c-57a40e2bf2bd}, !- Handle
  {42d890f5-82bf-4f19-9fe7-aef01aa87389}, !- Name
  {cd0fabf2-56af-4360-a3ae-978d85e0302c}, !- Source Object
  3,                                      !- Outlet Port
  {50c7eaf1-1ad2-4276-8fe2-674471e6a611}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8e33438-bc91-452c-a36c-029b881d08e6}, !- Handle
  {8fabd148-ecd3-48f5-8732-795841182b91}, !- Name
  {9fc44dd9-a9c7-47f6-b7d2-8f28401bfda9}, !- Source Object
  3,                                      !- Outlet Port
  {5a059dcc-d624-4df0-ba09-4f25222654e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8839ad2b-8018-452f-9dbc-b2d194418248}, !- Handle
  {5a8f27d2-dd42-4049-93b6-c31bfc93a772}, !- Name
  {5a059dcc-d624-4df0-ba09-4f25222654e3}, !- Source Object
  4,                                      !- Outlet Port
  {436600da-aed8-4e4b-98e8-584dfee01af3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d734bd07-4a8b-47ea-b3ce-c17c7837d4bf}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  {f5299599-50a2-4a3e-a922-14fa96c4b266}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3c7615df-b36a-46e4-a705-c98d5874c1be}, !- Supply Side Inlet Node Name
  {d7322f9b-bf92-413b-bd4d-1d2188ebd5fa}, !- Demand Side Outlet Node Name
  {49c4331c-eed8-4cea-b300-871f04376b42}, !- Demand Side Inlet Node A
  {e2623723-bcfd-4d9e-b46f-cf2d50ba2cae}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {0bdb7f9e-575c-485d-9c51-9a51aa9c628a}, !- Handle
  Node 139,                               !- Name
  {3c7615df-b36a-46e4-a705-c98d5874c1be}, !- Inlet Port
  {0f71ec5c-c23b-4771-972e-fb51afc67c99}; !- Outlet Port

OS:Node,
  {aec58a41-5529-4a52-96ea-dc6eb61ca87a}, !- Handle
  Node 140,                               !- Name
  {99d72c4d-d98d-4f68-81c8-c51479dd2049}, !- Inlet Port
  {e2623723-bcfd-4d9e-b46f-cf2d50ba2cae}; !- Outlet Port

OS:Connection,
  {3c7615df-b36a-46e4-a705-c98d5874c1be}, !- Handle
  {3ed46fd1-5f8a-412c-8343-b76ede71bfd7}, !- Name
  {d734bd07-4a8b-47ea-b3ce-c17c7837d4bf}, !- Source Object
  8,                                      !- Outlet Port
  {0bdb7f9e-575c-485d-9c51-9a51aa9c628a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2623723-bcfd-4d9e-b46f-cf2d50ba2cae}, !- Handle
  {8c12e7c7-1d99-4041-91db-6044b82aefc2}, !- Name
  {aec58a41-5529-4a52-96ea-dc6eb61ca87a}, !- Source Object
  3,                                      !- Outlet Port
  {d734bd07-4a8b-47ea-b3ce-c17c7837d4bf}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6daf4c94-3bbf-489f-9c73-f8ff8a9e8ac2}, !- Handle
  Node 141,                               !- Name
  {49c4331c-eed8-4cea-b300-871f04376b42}, !- Inlet Port
  {b436b707-5048-49ab-b46d-8f2b57514680}; !- Outlet Port

OS:Node,
  {464be904-874a-4789-81f9-a8df17b47e97}, !- Handle
  Node 142,                               !- Name
  {52a0240c-b038-41ae-b9c1-c478f97653b5}, !- Inlet Port
  {d7322f9b-bf92-413b-bd4d-1d2188ebd5fa}; !- Outlet Port

OS:Node,
  {9a004e32-0ba0-4293-8931-2d0cf4ccab30}, !- Handle
  Node 143,                               !- Name
  {594b5c8d-e032-4979-ae29-5a70e0c57a58}, !- Inlet Port
  {218a13d7-6f90-4153-91bb-32d3c8490e94}; !- Outlet Port

OS:Connection,
  {49c4331c-eed8-4cea-b300-871f04376b42}, !- Handle
  {7844340a-5f5a-4d9f-9d6c-af1e9b454772}, !- Name
  {d734bd07-4a8b-47ea-b3ce-c17c7837d4bf}, !- Source Object
  10,                                     !- Outlet Port
  {6daf4c94-3bbf-489f-9c73-f8ff8a9e8ac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7322f9b-bf92-413b-bd4d-1d2188ebd5fa}, !- Handle
  {31b591c1-a20b-417d-bda8-be8c113b3de2}, !- Name
  {464be904-874a-4789-81f9-a8df17b47e97}, !- Source Object
  3,                                      !- Outlet Port
  {d734bd07-4a8b-47ea-b3ce-c17c7837d4bf}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {987f4f15-bf15-43cc-9ab3-bc1fe36cf865}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {b436b707-5048-49ab-b46d-8f2b57514680}, !- Inlet Node Name
  {a54b49fd-445b-4647-bc9d-4daa7ee15c75}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {75470ad3-6103-4c49-9b58-89f418629848}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {52a0240c-b038-41ae-b9c1-c478f97653b5}, !- Outlet Node Name
  {5dc34dbf-6e09-48ca-b89d-21d26c94535d}; !- Inlet Node Name 1

OS:Connection,
  {b436b707-5048-49ab-b46d-8f2b57514680}, !- Handle
  {f6d2e368-469d-4a92-99fa-6bb2d134f192}, !- Name
  {6daf4c94-3bbf-489f-9c73-f8ff8a9e8ac2}, !- Source Object
  3,                                      !- Outlet Port
  {987f4f15-bf15-43cc-9ab3-bc1fe36cf865}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52a0240c-b038-41ae-b9c1-c478f97653b5}, !- Handle
  {d39ae174-47b6-4a84-b61d-e16bb96a716d}, !- Name
  {75470ad3-6103-4c49-9b58-89f418629848}, !- Source Object
  2,                                      !- Outlet Port
  {464be904-874a-4789-81f9-a8df17b47e97}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {64bcf3ea-2b06-4473-aff7-373781732950}, !- Handle
  {d734bd07-4a8b-47ea-b3ce-c17c7837d4bf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {a77ee380-5fa5-498a-a52b-ad3e78b63850}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ab17cf47-1b40-4b26-8405-8e82d7cbf272}, !- Control Zone Name
  {aec58a41-5529-4a52-96ea-dc6eb61ca87a}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {63ed9129-db62-478a-b3c9-9ff510e802b0}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Fan, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b1f1fd41-aab9-49cb-94d1-ad4f5f1c0e29}, !- Air Inlet Node Name
  {99d72c4d-d98d-4f68-81c8-c51479dd2049}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f6b353bf-6d29-4bf2-ba4e-a68b037136e9}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {47adcb01-06d5-4ec3-91b0-ce4bef5a717e}, !- Air Inlet Node Name
  {26a6d2c5-3bae-4d4e-a070-5b9526e93e40}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {ba2d636b-717b-4944-9d5a-4265cd6a6179}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {44026fe0-39e7-4d4d-a336-8b58a31d69fd}, !- Air Inlet Node Name
  {e7fb52a9-ff00-4bf8-a664-866eba961d74}, !- Air Outlet Node Name
  {3c65f1f3-5847-4789-8e73-414be39a0c09}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {7daf829f-c031-4984-870b-24e9a4ab2552}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e7ee9cf0-c7de-4952-a949-f94de8ff3ad0}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d3db3e43-2b43-4927-9533-be2e22964ae5}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {973c0c38-81ab-49c4-bb95-58ed297e7556}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ca4f7485-6059-4ba2-99ee-5d1e0471b4b7}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {63ee8b94-b4a3-41da-8418-f36108c2699f}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ae57ed5e-b160-42e7-834a-bfcbf8c0c5c4}, !- Air Inlet Node Name
  {0a04f93f-599e-4898-8f58-9420cb74b693}, !- Air Outlet Node Name
  {7daf829f-c031-4984-870b-24e9a4ab2552}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e7ee9cf0-c7de-4952-a949-f94de8ff3ad0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d3db3e43-2b43-4927-9533-be2e22964ae5}, !- Energy Input Ratio Function of Temperature Curve Name
  {973c0c38-81ab-49c4-bb95-58ed297e7556}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ca4f7485-6059-4ba2-99ee-5d1e0471b4b7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {4611f079-861d-4a54-a590-3884b2544d75}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8b64f14a-b7b1-4b9a-8399-e7e50850dba5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8b64f14a-b7b1-4b9a-8399-e7e50850dba5}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a2889657-67e4-444b-af81-b22a1e73be4f}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC OA Sys, !- Name
  {4611f079-861d-4a54-a590-3884b2544d75}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {88003f50-1172-4061-b9bf-dd4d699fc3c2}, !- Mixed Air Node Name
  {0dd4128e-3ec3-43a3-8777-7ea039dd9516}, !- Outdoor Air Stream Node Name
  {44be3885-22ae-46c3-be12-5df85b8db8d2}, !- Relief Air Stream Node Name
  {0f71ec5c-c23b-4771-972e-fb51afc67c99}; !- Return Air Stream Node Name

OS:Node,
  {1071b39c-fea2-42dc-8ca7-68e455dd0549}, !- Handle
  Node 144,                               !- Name
  ,                                       !- Inlet Port
  {0dd4128e-3ec3-43a3-8777-7ea039dd9516}; !- Outlet Port

OS:Connection,
  {0dd4128e-3ec3-43a3-8777-7ea039dd9516}, !- Handle
  {e70d4767-7111-4c79-ae2d-987596842349}, !- Name
  {1071b39c-fea2-42dc-8ca7-68e455dd0549}, !- Source Object
  3,                                      !- Outlet Port
  {a2889657-67e4-444b-af81-b22a1e73be4f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {94e77dd5-64ca-416f-96a8-743f832ddb72}, !- Handle
  Node 145,                               !- Name
  {44be3885-22ae-46c3-be12-5df85b8db8d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44be3885-22ae-46c3-be12-5df85b8db8d2}, !- Handle
  {6632ec44-ded8-403c-bfbc-173f8a54f98e}, !- Name
  {a2889657-67e4-444b-af81-b22a1e73be4f}, !- Source Object
  7,                                      !- Outlet Port
  {94e77dd5-64ca-416f-96a8-743f832ddb72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99d72c4d-d98d-4f68-81c8-c51479dd2049}, !- Handle
  {be7d79ab-c4bb-4297-8380-0cacec85efc8}, !- Name
  {63ed9129-db62-478a-b3c9-9ff510e802b0}, !- Source Object
  9,                                      !- Outlet Port
  {aec58a41-5529-4a52-96ea-dc6eb61ca87a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c65f1f3-5847-4789-8e73-414be39a0c09}, !- Handle
  Node 146,                               !- Name
  {e7fb52a9-ff00-4bf8-a664-866eba961d74}, !- Inlet Port
  {b1f1fd41-aab9-49cb-94d1-ad4f5f1c0e29}; !- Outlet Port

OS:Connection,
  {e7fb52a9-ff00-4bf8-a664-866eba961d74}, !- Handle
  {bc8f74e6-50b9-41f0-828c-72beb8b76e8f}, !- Name
  {ba2d636b-717b-4944-9d5a-4265cd6a6179}, !- Source Object
  6,                                      !- Outlet Port
  {3c65f1f3-5847-4789-8e73-414be39a0c09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1f1fd41-aab9-49cb-94d1-ad4f5f1c0e29}, !- Handle
  {ded07068-7f6f-4bfa-a016-e151d77ae736}, !- Name
  {3c65f1f3-5847-4789-8e73-414be39a0c09}, !- Source Object
  3,                                      !- Outlet Port
  {63ed9129-db62-478a-b3c9-9ff510e802b0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ca0dd48a-2936-4f91-a57e-891ef796190a}, !- Handle
  Node 147,                               !- Name
  {26a6d2c5-3bae-4d4e-a070-5b9526e93e40}, !- Inlet Port
  {44026fe0-39e7-4d4d-a336-8b58a31d69fd}; !- Outlet Port

OS:Connection,
  {26a6d2c5-3bae-4d4e-a070-5b9526e93e40}, !- Handle
  {d81da66c-be14-4683-80b5-9c1e724afe5a}, !- Name
  {f6b353bf-6d29-4bf2-ba4e-a68b037136e9}, !- Source Object
  6,                                      !- Outlet Port
  {ca0dd48a-2936-4f91-a57e-891ef796190a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44026fe0-39e7-4d4d-a336-8b58a31d69fd}, !- Handle
  {b20faec9-ecbb-494d-8b38-3dda30d7180d}, !- Name
  {ca0dd48a-2936-4f91-a57e-891ef796190a}, !- Source Object
  3,                                      !- Outlet Port
  {ba2d636b-717b-4944-9d5a-4265cd6a6179}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ff2856fe-07f2-4d5c-98f9-853d4447489b}, !- Handle
  Node 148,                               !- Name
  {0a04f93f-599e-4898-8f58-9420cb74b693}, !- Inlet Port
  {47adcb01-06d5-4ec3-91b0-ce4bef5a717e}; !- Outlet Port

OS:Connection,
  {0a04f93f-599e-4898-8f58-9420cb74b693}, !- Handle
  {7ea09fef-5941-4ffd-a301-941f8f6e9c19}, !- Name
  {63ee8b94-b4a3-41da-8418-f36108c2699f}, !- Source Object
  9,                                      !- Outlet Port
  {ff2856fe-07f2-4d5c-98f9-853d4447489b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47adcb01-06d5-4ec3-91b0-ce4bef5a717e}, !- Handle
  {2ede904b-d748-4913-aa74-799a928b1156}, !- Name
  {ff2856fe-07f2-4d5c-98f9-853d4447489b}, !- Source Object
  3,                                      !- Outlet Port
  {f6b353bf-6d29-4bf2-ba4e-a68b037136e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9331afa9-ad6b-4302-a6df-55ff3b00f9f6}, !- Handle
  Node 149,                               !- Name
  {88003f50-1172-4061-b9bf-dd4d699fc3c2}, !- Inlet Port
  {ae57ed5e-b160-42e7-834a-bfcbf8c0c5c4}; !- Outlet Port

OS:Connection,
  {0f71ec5c-c23b-4771-972e-fb51afc67c99}, !- Handle
  {bfc2bf04-df0e-46b0-bd9c-d426e8345040}, !- Name
  {0bdb7f9e-575c-485d-9c51-9a51aa9c628a}, !- Source Object
  3,                                      !- Outlet Port
  {a2889657-67e4-444b-af81-b22a1e73be4f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {88003f50-1172-4061-b9bf-dd4d699fc3c2}, !- Handle
  {2ebf63df-cf8b-41f5-8d8b-fbd60e26a556}, !- Name
  {a2889657-67e4-444b-af81-b22a1e73be4f}, !- Source Object
  5,                                      !- Outlet Port
  {9331afa9-ad6b-4302-a6df-55ff3b00f9f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae57ed5e-b160-42e7-834a-bfcbf8c0c5c4}, !- Handle
  {b94624db-7b9c-4d39-a737-f98bca163967}, !- Name
  {9331afa9-ad6b-4302-a6df-55ff3b00f9f6}, !- Source Object
  3,                                      !- Outlet Port
  {63ee8b94-b4a3-41da-8418-f36108c2699f}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f5299599-50a2-4a3e-a922-14fa96c4b266}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7dcf51a2-75c4-4e92-8e5e-95aba3886ee4}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Diffuser, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  {a54b49fd-445b-4647-bc9d-4daa7ee15c75}, !- Inlet Air Node Name
  {594b5c8d-e032-4979-ae29-5a70e0c57a58}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1b402923-e9d6-4617-8dd0-68587fcb50af}, !- Handle
  Node 150,                               !- Name
  {49cd41a5-ef46-44f5-ac89-7c0e0026e331}, !- Inlet Port
  {5dc34dbf-6e09-48ca-b89d-21d26c94535d}; !- Outlet Port

OS:Connection,
  {218a13d7-6f90-4153-91bb-32d3c8490e94}, !- Handle
  {03ebe273-3499-4435-ab8a-ab8ee8104efd}, !- Name
  {9a004e32-0ba0-4293-8931-2d0cf4ccab30}, !- Source Object
  3,                                      !- Outlet Port
  {03a98231-6986-425a-95ae-c2b5df04ec05}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49cd41a5-ef46-44f5-ac89-7c0e0026e331}, !- Handle
  {55c8e88a-c570-4769-9408-456410c053a8}, !- Name
  {ab17cf47-1b40-4b26-8405-8e82d7cbf272}, !- Source Object
  12,                                     !- Outlet Port
  {1b402923-e9d6-4617-8dd0-68587fcb50af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dc34dbf-6e09-48ca-b89d-21d26c94535d}, !- Handle
  {9ce0a82a-bfc6-4c32-9d47-b89265626097}, !- Name
  {1b402923-e9d6-4617-8dd0-68587fcb50af}, !- Source Object
  3,                                      !- Outlet Port
  {75470ad3-6103-4c49-9b58-89f418629848}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a54b49fd-445b-4647-bc9d-4daa7ee15c75}, !- Handle
  {b3e8df13-8702-4963-9b83-e0f5b7cee612}, !- Name
  {987f4f15-bf15-43cc-9ab3-bc1fe36cf865}, !- Source Object
  3,                                      !- Outlet Port
  {7dcf51a2-75c4-4e92-8e5e-95aba3886ee4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {594b5c8d-e032-4979-ae29-5a70e0c57a58}, !- Handle
  {36a0b5ab-eaea-4652-99ff-306c736974a3}, !- Name
  {7dcf51a2-75c4-4e92-8e5e-95aba3886ee4}, !- Source Object
  4,                                      !- Outlet Port
  {9a004e32-0ba0-4293-8931-2d0cf4ccab30}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {24639f11-daeb-4bb8-8aee-61050195bfa2}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  {0a2591c5-2a00-4a37-a2ad-5d1b0eafed70}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6c11800f-0622-4e63-8203-ff4981cf7d1f}, !- Supply Side Inlet Node Name
  {2643888e-512e-455a-82fa-08ac9260e7cd}, !- Demand Side Outlet Node Name
  {8faf63aa-5412-40d6-ba29-b2634253e935}, !- Demand Side Inlet Node A
  {fcfb0876-dc8b-454b-ac9e-065a2a313f57}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {f7879598-e8dd-4d33-b871-26e8c60f0afa}, !- Handle
  Node 151,                               !- Name
  {6c11800f-0622-4e63-8203-ff4981cf7d1f}, !- Inlet Port
  {4d0bc4ce-b110-4858-867a-846587df8fab}; !- Outlet Port

OS:Node,
  {92dcf2d1-8779-452e-b220-496ddf5ecd31}, !- Handle
  Node 152,                               !- Name
  {98f2bbc9-fa9a-45b5-a34f-e60b67a4ab4a}, !- Inlet Port
  {fcfb0876-dc8b-454b-ac9e-065a2a313f57}; !- Outlet Port

OS:Connection,
  {6c11800f-0622-4e63-8203-ff4981cf7d1f}, !- Handle
  {a337e72f-0052-44a7-b201-56740b3892b2}, !- Name
  {24639f11-daeb-4bb8-8aee-61050195bfa2}, !- Source Object
  8,                                      !- Outlet Port
  {f7879598-e8dd-4d33-b871-26e8c60f0afa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcfb0876-dc8b-454b-ac9e-065a2a313f57}, !- Handle
  {636c705d-81b5-436c-b1cf-74b707e361e4}, !- Name
  {92dcf2d1-8779-452e-b220-496ddf5ecd31}, !- Source Object
  3,                                      !- Outlet Port
  {24639f11-daeb-4bb8-8aee-61050195bfa2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7ad630a9-cf95-48f9-952b-966838447809}, !- Handle
  Node 153,                               !- Name
  {8faf63aa-5412-40d6-ba29-b2634253e935}, !- Inlet Port
  {115194e3-ac34-4413-8ae0-e5c3fe12545a}; !- Outlet Port

OS:Node,
  {fdb7bfa0-97f9-4f77-a828-ef16e6bf12cf}, !- Handle
  Node 154,                               !- Name
  {879d101d-e80f-48d2-bd95-0e48b4f32d13}, !- Inlet Port
  {2643888e-512e-455a-82fa-08ac9260e7cd}; !- Outlet Port

OS:Node,
  {c40df0bb-dbec-4587-8ef1-ec4ee09ee71a}, !- Handle
  Node 155,                               !- Name
  {df88e15b-4d92-4006-a8eb-a02eb0d49cca}, !- Inlet Port
  {209b1fc9-720c-44fd-a6b2-db802f835b72}; !- Outlet Port

OS:Connection,
  {8faf63aa-5412-40d6-ba29-b2634253e935}, !- Handle
  {c9ff34c3-ead2-49bf-8225-85d310e0a12b}, !- Name
  {24639f11-daeb-4bb8-8aee-61050195bfa2}, !- Source Object
  10,                                     !- Outlet Port
  {7ad630a9-cf95-48f9-952b-966838447809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2643888e-512e-455a-82fa-08ac9260e7cd}, !- Handle
  {5af7fc23-de7e-4ba0-9142-81faa03c8865}, !- Name
  {fdb7bfa0-97f9-4f77-a828-ef16e6bf12cf}, !- Source Object
  3,                                      !- Outlet Port
  {24639f11-daeb-4bb8-8aee-61050195bfa2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a4cb1743-0cbb-4925-86f7-b238b63e86e8}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {115194e3-ac34-4413-8ae0-e5c3fe12545a}, !- Inlet Node Name
  {edc34416-cc40-4d30-874f-8941af872396}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1cbb80a0-3b52-46b9-a53d-9b4ededa91ae}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {879d101d-e80f-48d2-bd95-0e48b4f32d13}, !- Outlet Node Name
  {d5f97035-cc8a-4e1e-a43f-e545bc6dd19c}; !- Inlet Node Name 1

OS:Connection,
  {115194e3-ac34-4413-8ae0-e5c3fe12545a}, !- Handle
  {b7da4499-f513-4175-bb08-9535b9c15245}, !- Name
  {7ad630a9-cf95-48f9-952b-966838447809}, !- Source Object
  3,                                      !- Outlet Port
  {a4cb1743-0cbb-4925-86f7-b238b63e86e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {879d101d-e80f-48d2-bd95-0e48b4f32d13}, !- Handle
  {2a513346-d3a8-4408-a0b1-a227aad1bf88}, !- Name
  {1cbb80a0-3b52-46b9-a53d-9b4ededa91ae}, !- Source Object
  2,                                      !- Outlet Port
  {fdb7bfa0-97f9-4f77-a828-ef16e6bf12cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fc953213-5481-47cb-bdfe-f15b7cdc7d4d}, !- Handle
  {24639f11-daeb-4bb8-8aee-61050195bfa2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {735381b0-0601-4dff-822e-4182e18ba70f}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bae9a42c-b15b-450a-8896-9905f3a29885}, !- Control Zone Name
  {92dcf2d1-8779-452e-b220-496ddf5ecd31}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {38eb3f2d-b157-49db-9526-d7f705cc8002}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Fan, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {48ca49e5-ca47-4014-82d3-10fe40a7d95a}, !- Air Inlet Node Name
  {98f2bbc9-fa9a-45b5-a34f-e60b67a4ab4a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0098e0f1-5ae4-41ad-8bf3-22f3416305de}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {50948112-a6ba-4250-8220-494a47580dfc}, !- Air Inlet Node Name
  {fe3d3b57-0544-483f-8747-c9212a717919}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {72631457-2f57-4a18-90bb-5b5c1fe11d10}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {aeeb0f1d-d590-4fa3-a3a8-2df134908eb3}, !- Air Inlet Node Name
  {d51a83bb-d82a-4622-9027-855b8fbd20e6}, !- Air Outlet Node Name
  {6a0e9621-df42-498c-a241-0dd700dd7f1c}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {f5ad5269-bc08-4ace-b292-ad634c45d4b2}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {264cf0e0-606d-4a63-a788-68c60f5ea99f}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4aaff81c-394d-4579-9d02-9626ca31ca7b}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {833d53c7-11e4-4d1d-8212-d4ff8436ebea}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {30119c0d-67cc-4fc9-a745-ce700f3ead03}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {fe685d2f-2f8e-4ee4-ba1e-181f02b6cea6}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4b0213b4-13ae-44e2-8264-8af0c46e4893}, !- Air Inlet Node Name
  {7bfc45b0-d9f0-443b-ab84-b96802aeff78}, !- Air Outlet Node Name
  {f5ad5269-bc08-4ace-b292-ad634c45d4b2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {264cf0e0-606d-4a63-a788-68c60f5ea99f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4aaff81c-394d-4579-9d02-9626ca31ca7b}, !- Energy Input Ratio Function of Temperature Curve Name
  {833d53c7-11e4-4d1d-8212-d4ff8436ebea}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30119c0d-67cc-4fc9-a745-ce700f3ead03}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {8a9be442-f820-45a0-a542-4421e6af8849}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2304ee02-6544-4449-b44b-e0311e00e815}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2304ee02-6544-4449-b44b-e0311e00e815}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8374b6b8-13c3-4886-901f-fde6b2820bc4}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC OA Sys, !- Name
  {8a9be442-f820-45a0-a542-4421e6af8849}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c2d4fb5e-8828-4f93-8ba5-16e5cb447127}, !- Mixed Air Node Name
  {7b972bbb-1f78-427c-9912-902c2ade4789}, !- Outdoor Air Stream Node Name
  {0937303e-07ae-48ba-b041-0fe56e7684f6}, !- Relief Air Stream Node Name
  {4d0bc4ce-b110-4858-867a-846587df8fab}; !- Return Air Stream Node Name

OS:Node,
  {d538c13e-b560-4b20-a3ea-f69c7226d6ad}, !- Handle
  Node 156,                               !- Name
  ,                                       !- Inlet Port
  {7b972bbb-1f78-427c-9912-902c2ade4789}; !- Outlet Port

OS:Connection,
  {7b972bbb-1f78-427c-9912-902c2ade4789}, !- Handle
  {38cbb62a-b33a-4b7c-a8ab-4824bebccd8c}, !- Name
  {d538c13e-b560-4b20-a3ea-f69c7226d6ad}, !- Source Object
  3,                                      !- Outlet Port
  {8374b6b8-13c3-4886-901f-fde6b2820bc4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {457313eb-162c-483d-9710-7776f1ee4df1}, !- Handle
  Node 157,                               !- Name
  {0937303e-07ae-48ba-b041-0fe56e7684f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0937303e-07ae-48ba-b041-0fe56e7684f6}, !- Handle
  {abbc0d66-8440-4ca8-8f2a-e425a2f17216}, !- Name
  {8374b6b8-13c3-4886-901f-fde6b2820bc4}, !- Source Object
  7,                                      !- Outlet Port
  {457313eb-162c-483d-9710-7776f1ee4df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98f2bbc9-fa9a-45b5-a34f-e60b67a4ab4a}, !- Handle
  {b12b5ee3-efed-4ff7-9fc1-7085868ded78}, !- Name
  {38eb3f2d-b157-49db-9526-d7f705cc8002}, !- Source Object
  9,                                      !- Outlet Port
  {92dcf2d1-8779-452e-b220-496ddf5ecd31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a0e9621-df42-498c-a241-0dd700dd7f1c}, !- Handle
  Node 158,                               !- Name
  {d51a83bb-d82a-4622-9027-855b8fbd20e6}, !- Inlet Port
  {48ca49e5-ca47-4014-82d3-10fe40a7d95a}; !- Outlet Port

OS:Connection,
  {d51a83bb-d82a-4622-9027-855b8fbd20e6}, !- Handle
  {68477ed3-ef57-47f9-81cc-4e0a603b7c94}, !- Name
  {72631457-2f57-4a18-90bb-5b5c1fe11d10}, !- Source Object
  6,                                      !- Outlet Port
  {6a0e9621-df42-498c-a241-0dd700dd7f1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48ca49e5-ca47-4014-82d3-10fe40a7d95a}, !- Handle
  {18cdaa14-76ac-4ae4-9ba1-114f43f8bbb6}, !- Name
  {6a0e9621-df42-498c-a241-0dd700dd7f1c}, !- Source Object
  3,                                      !- Outlet Port
  {38eb3f2d-b157-49db-9526-d7f705cc8002}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {dddc9fad-793f-4ba2-9fd0-0d8841443b1e}, !- Handle
  Node 159,                               !- Name
  {fe3d3b57-0544-483f-8747-c9212a717919}, !- Inlet Port
  {aeeb0f1d-d590-4fa3-a3a8-2df134908eb3}; !- Outlet Port

OS:Connection,
  {fe3d3b57-0544-483f-8747-c9212a717919}, !- Handle
  {904866d6-7bc9-4ab9-8de5-9b62dfd9a0c0}, !- Name
  {0098e0f1-5ae4-41ad-8bf3-22f3416305de}, !- Source Object
  6,                                      !- Outlet Port
  {dddc9fad-793f-4ba2-9fd0-0d8841443b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeeb0f1d-d590-4fa3-a3a8-2df134908eb3}, !- Handle
  {7de2fd74-2a3b-4942-adff-299442a3c1fd}, !- Name
  {dddc9fad-793f-4ba2-9fd0-0d8841443b1e}, !- Source Object
  3,                                      !- Outlet Port
  {72631457-2f57-4a18-90bb-5b5c1fe11d10}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {440532ca-2518-4522-9175-edef6909b484}, !- Handle
  Node 160,                               !- Name
  {7bfc45b0-d9f0-443b-ab84-b96802aeff78}, !- Inlet Port
  {50948112-a6ba-4250-8220-494a47580dfc}; !- Outlet Port

OS:Connection,
  {7bfc45b0-d9f0-443b-ab84-b96802aeff78}, !- Handle
  {ed340caf-2579-4077-846e-9d31d7c3aae9}, !- Name
  {fe685d2f-2f8e-4ee4-ba1e-181f02b6cea6}, !- Source Object
  9,                                      !- Outlet Port
  {440532ca-2518-4522-9175-edef6909b484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50948112-a6ba-4250-8220-494a47580dfc}, !- Handle
  {acb06ce5-6eb2-4529-a2b7-187a427342f7}, !- Name
  {440532ca-2518-4522-9175-edef6909b484}, !- Source Object
  3,                                      !- Outlet Port
  {0098e0f1-5ae4-41ad-8bf3-22f3416305de}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fa65c3b9-dc0d-4422-a012-ef778c253365}, !- Handle
  Node 161,                               !- Name
  {c2d4fb5e-8828-4f93-8ba5-16e5cb447127}, !- Inlet Port
  {4b0213b4-13ae-44e2-8264-8af0c46e4893}; !- Outlet Port

OS:Connection,
  {4d0bc4ce-b110-4858-867a-846587df8fab}, !- Handle
  {df234a26-1bef-4ca7-8075-f45a76b417f5}, !- Name
  {f7879598-e8dd-4d33-b871-26e8c60f0afa}, !- Source Object
  3,                                      !- Outlet Port
  {8374b6b8-13c3-4886-901f-fde6b2820bc4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c2d4fb5e-8828-4f93-8ba5-16e5cb447127}, !- Handle
  {7a8fcabc-d6a3-442f-bd0a-b6d65322f2a1}, !- Name
  {8374b6b8-13c3-4886-901f-fde6b2820bc4}, !- Source Object
  5,                                      !- Outlet Port
  {fa65c3b9-dc0d-4422-a012-ef778c253365}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b0213b4-13ae-44e2-8264-8af0c46e4893}, !- Handle
  {eb1d6102-0f2f-4a10-a60c-3f0084ea90d5}, !- Name
  {fa65c3b9-dc0d-4422-a012-ef778c253365}, !- Source Object
  3,                                      !- Outlet Port
  {fe685d2f-2f8e-4ee4-ba1e-181f02b6cea6}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0a2591c5-2a00-4a37-a2ad-5d1b0eafed70}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {82b4055d-9e62-4c7e-a5a9-a81b1c1a5d4f}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Diffuser, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  {edc34416-cc40-4d30-874f-8941af872396}, !- Inlet Air Node Name
  {df88e15b-4d92-4006-a8eb-a02eb0d49cca}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1948ef03-15ea-422f-ba19-4269aeb0653c}, !- Handle
  Node 162,                               !- Name
  {79aef530-247e-4fa9-8bc3-ac2d46892e69}, !- Inlet Port
  {d5f97035-cc8a-4e1e-a43f-e545bc6dd19c}; !- Outlet Port

OS:Connection,
  {209b1fc9-720c-44fd-a6b2-db802f835b72}, !- Handle
  {78e5b049-9831-4b62-a6dc-bf3f3062263c}, !- Name
  {c40df0bb-dbec-4587-8ef1-ec4ee09ee71a}, !- Source Object
  3,                                      !- Outlet Port
  {762a6d74-f675-4287-8197-7bb9d6a7da32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79aef530-247e-4fa9-8bc3-ac2d46892e69}, !- Handle
  {e0615bf9-215d-4b04-b5af-3c82ebd5e4d3}, !- Name
  {bae9a42c-b15b-450a-8896-9905f3a29885}, !- Source Object
  12,                                     !- Outlet Port
  {1948ef03-15ea-422f-ba19-4269aeb0653c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5f97035-cc8a-4e1e-a43f-e545bc6dd19c}, !- Handle
  {20b0189e-ec1b-422e-a37c-28d99676b970}, !- Name
  {1948ef03-15ea-422f-ba19-4269aeb0653c}, !- Source Object
  3,                                      !- Outlet Port
  {1cbb80a0-3b52-46b9-a53d-9b4ededa91ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {edc34416-cc40-4d30-874f-8941af872396}, !- Handle
  {fff7de8c-545c-43a0-940d-e809e9241960}, !- Name
  {a4cb1743-0cbb-4925-86f7-b238b63e86e8}, !- Source Object
  3,                                      !- Outlet Port
  {82b4055d-9e62-4c7e-a5a9-a81b1c1a5d4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df88e15b-4d92-4006-a8eb-a02eb0d49cca}, !- Handle
  {2e5a1810-125e-4f79-8353-a4d722efd7f0}, !- Name
  {82b4055d-9e62-4c7e-a5a9-a81b1c1a5d4f}, !- Source Object
  4,                                      !- Outlet Port
  {c40df0bb-dbec-4587-8ef1-ec4ee09ee71a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6e17f534-86bc-476e-afb0-65f7aec242d5}, !- Handle
  Zone Retail Entry B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  {bb7d07b1-e8e0-4e0c-a0e6-6ada15f50116}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {651d0798-86ad-4611-86f7-8b8b07e0c316}, !- Supply Side Inlet Node Name
  {668be7d6-bb2a-4241-87c8-edf4ccddc1a2}, !- Demand Side Outlet Node Name
  {39d95c88-1784-4bc8-989e-43b51d1be20c}, !- Demand Side Inlet Node A
  {7db63e81-d90e-464b-8769-151ef2a68d38}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {6db77b29-a03e-4f0c-a03e-1e42a9ab65eb}, !- Handle
  Node 163,                               !- Name
  {651d0798-86ad-4611-86f7-8b8b07e0c316}, !- Inlet Port
  {2c67a091-7385-4d45-8640-0d8a1dbf034c}; !- Outlet Port

OS:Node,
  {eeb7d2cf-a652-49bc-809c-01eff90f59ce}, !- Handle
  Node 164,                               !- Name
  {47b2ed7c-e5f6-4782-9103-2b2cdb857c18}, !- Inlet Port
  {7db63e81-d90e-464b-8769-151ef2a68d38}; !- Outlet Port

OS:Connection,
  {651d0798-86ad-4611-86f7-8b8b07e0c316}, !- Handle
  {09226658-9557-4b50-ae80-a727fb152bcc}, !- Name
  {6e17f534-86bc-476e-afb0-65f7aec242d5}, !- Source Object
  8,                                      !- Outlet Port
  {6db77b29-a03e-4f0c-a03e-1e42a9ab65eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7db63e81-d90e-464b-8769-151ef2a68d38}, !- Handle
  {0f932f21-85f1-4730-9905-a9757c0c43ad}, !- Name
  {eeb7d2cf-a652-49bc-809c-01eff90f59ce}, !- Source Object
  3,                                      !- Outlet Port
  {6e17f534-86bc-476e-afb0-65f7aec242d5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {abee4ed4-0d08-4ce6-ae8e-8dfec819d844}, !- Handle
  Node 165,                               !- Name
  {39d95c88-1784-4bc8-989e-43b51d1be20c}, !- Inlet Port
  {13e8da63-50b2-4f96-a7c4-3083ae350cb1}; !- Outlet Port

OS:Node,
  {e45899e4-0384-4052-b85b-727e69058e27}, !- Handle
  Node 166,                               !- Name
  {a2cb98c8-a35b-422b-b997-b38447edd7e5}, !- Inlet Port
  {668be7d6-bb2a-4241-87c8-edf4ccddc1a2}; !- Outlet Port

OS:Node,
  {4354b3a0-0fd3-4540-b301-d05fab7ea585}, !- Handle
  Node 167,                               !- Name
  {da97e38d-5d6a-4e71-af2d-d0d24a2bb571}, !- Inlet Port
  {4a706d55-3a8f-4953-9cb0-9d3f53b29a83}; !- Outlet Port

OS:Connection,
  {39d95c88-1784-4bc8-989e-43b51d1be20c}, !- Handle
  {362e8368-b1db-4296-afd0-4c032c28a6d6}, !- Name
  {6e17f534-86bc-476e-afb0-65f7aec242d5}, !- Source Object
  10,                                     !- Outlet Port
  {abee4ed4-0d08-4ce6-ae8e-8dfec819d844}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {668be7d6-bb2a-4241-87c8-edf4ccddc1a2}, !- Handle
  {b41af9ad-401b-4eaa-97a7-8757fe8dfdd6}, !- Name
  {e45899e4-0384-4052-b85b-727e69058e27}, !- Source Object
  3,                                      !- Outlet Port
  {6e17f534-86bc-476e-afb0-65f7aec242d5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2c5e6162-c6dd-4173-934b-7c2e26062121}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {13e8da63-50b2-4f96-a7c4-3083ae350cb1}, !- Inlet Node Name
  {254c9168-0742-412a-bcbc-35aabbdd3504}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3400567f-a404-4c0f-be70-3cec75aeff52}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {a2cb98c8-a35b-422b-b997-b38447edd7e5}, !- Outlet Node Name
  {eb3fc463-98de-4f2c-9483-938914b4dc66}; !- Inlet Node Name 1

OS:Connection,
  {13e8da63-50b2-4f96-a7c4-3083ae350cb1}, !- Handle
  {96f473c5-fa8d-4515-a97a-d7c0533353b3}, !- Name
  {abee4ed4-0d08-4ce6-ae8e-8dfec819d844}, !- Source Object
  3,                                      !- Outlet Port
  {2c5e6162-c6dd-4173-934b-7c2e26062121}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2cb98c8-a35b-422b-b997-b38447edd7e5}, !- Handle
  {5fd8e2eb-6011-4e8f-a8a8-679e3dc128e5}, !- Name
  {3400567f-a404-4c0f-be70-3cec75aeff52}, !- Source Object
  2,                                      !- Outlet Port
  {e45899e4-0384-4052-b85b-727e69058e27}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0c8e47bf-f5ba-455d-8e5c-b30730f5c857}, !- Handle
  {6e17f534-86bc-476e-afb0-65f7aec242d5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {c632819f-1080-4604-8497-80944abdf71d}, !- Handle
  Setpoint Manager Single Zone Reheat 13, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {beae0be2-2fcb-4379-9b99-6a7464fe758d}, !- Control Zone Name
  {eeb7d2cf-a652-49bc-809c-01eff90f59ce}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {a0d0d31a-e97f-44af-a9b0-95b61983f9fe}, !- Handle
  Zone Retail Entry B  - Story Ground PSZ-AC Fan, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a47e071c-151c-4cee-a8a0-c5833e812906}, !- Air Inlet Node Name
  {47b2ed7c-e5f6-4782-9103-2b2cdb857c18}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ebe505cb-d667-4cfd-8842-37640c269d3f}, !- Handle
  Zone Retail Entry B  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {12ce517e-43d8-4418-811e-3ccc2af2eac7}, !- Air Inlet Node Name
  {a54d48b9-fa0a-437b-954e-836f51f3ca0d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {f364c502-5cda-4942-8390-dd58f7d12d65}, !- Handle
  Zone Retail Entry B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {26544e9f-cf5f-4d40-a233-ab0c010e499c}, !- Air Inlet Node Name
  {484a962a-3aeb-4ca7-853b-614def48280e}, !- Air Outlet Node Name
  {e4f7e863-8ba5-4331-b736-30f4d27d8af5}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {02cc0775-0c12-4b4d-8d8e-a024d758eb1f}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {160fca05-da11-469b-b04e-ae7ade537362}, !- Handle
  Curve Quadratic 37,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {471cb3dc-dba1-42a1-8791-1639fd1f7b51}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {eb7a4f40-f23d-4d09-8cbe-1d7dab7417cb}, !- Handle
  Curve Quadratic 38,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bd877e3a-2320-4b2f-bd75-3a49a3d2e96e}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {82f4d168-7421-451a-8a97-91eb803b922d}, !- Handle
  Zone Retail Entry B  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7795432f-ed92-4dd0-9a3e-63d8b8435984}, !- Air Inlet Node Name
  {cebcaf5a-86b9-4fe6-a452-b50a77ee1de2}, !- Air Outlet Node Name
  {02cc0775-0c12-4b4d-8d8e-a024d758eb1f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {160fca05-da11-469b-b04e-ae7ade537362}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {471cb3dc-dba1-42a1-8791-1639fd1f7b51}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb7a4f40-f23d-4d09-8cbe-1d7dab7417cb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bd877e3a-2320-4b2f-bd75-3a49a3d2e96e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {6a268a65-0c14-4f50-97c2-76b14414bb1a}, !- Handle
  Zone Retail Entry B  - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b6aa9f5a-af9b-4f09-891a-726dea5eadc1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b6aa9f5a-af9b-4f09-891a-726dea5eadc1}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {714b1eaf-6e18-4ca1-8b25-94f4cf058e73}, !- Handle
  Zone Retail Entry B  - Story Ground PSZ-AC OA Sys, !- Name
  {6a268a65-0c14-4f50-97c2-76b14414bb1a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e170fb6a-c8a5-4413-899a-f3ad2414be38}, !- Mixed Air Node Name
  {eef0b1d2-9e9a-4138-88c5-1910280f2ce8}, !- Outdoor Air Stream Node Name
  {e2334ffe-da1c-47e5-bbbd-fad39acc6cb6}, !- Relief Air Stream Node Name
  {2c67a091-7385-4d45-8640-0d8a1dbf034c}; !- Return Air Stream Node Name

OS:Node,
  {49e60093-ac63-40c2-bdbb-f569c54dbebe}, !- Handle
  Node 168,                               !- Name
  ,                                       !- Inlet Port
  {eef0b1d2-9e9a-4138-88c5-1910280f2ce8}; !- Outlet Port

OS:Connection,
  {eef0b1d2-9e9a-4138-88c5-1910280f2ce8}, !- Handle
  {da340efe-e71d-4769-8063-fa761c8df2bb}, !- Name
  {49e60093-ac63-40c2-bdbb-f569c54dbebe}, !- Source Object
  3,                                      !- Outlet Port
  {714b1eaf-6e18-4ca1-8b25-94f4cf058e73}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {21935159-d0d7-4b1f-b8a3-8f5349f87084}, !- Handle
  Node 169,                               !- Name
  {e2334ffe-da1c-47e5-bbbd-fad39acc6cb6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2334ffe-da1c-47e5-bbbd-fad39acc6cb6}, !- Handle
  {8ea4e203-c643-441d-ac01-742f5c6fd0fa}, !- Name
  {714b1eaf-6e18-4ca1-8b25-94f4cf058e73}, !- Source Object
  7,                                      !- Outlet Port
  {21935159-d0d7-4b1f-b8a3-8f5349f87084}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47b2ed7c-e5f6-4782-9103-2b2cdb857c18}, !- Handle
  {ec358cfb-f79e-4766-aa35-ba764965143c}, !- Name
  {a0d0d31a-e97f-44af-a9b0-95b61983f9fe}, !- Source Object
  9,                                      !- Outlet Port
  {eeb7d2cf-a652-49bc-809c-01eff90f59ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4f7e863-8ba5-4331-b736-30f4d27d8af5}, !- Handle
  Node 170,                               !- Name
  {484a962a-3aeb-4ca7-853b-614def48280e}, !- Inlet Port
  {a47e071c-151c-4cee-a8a0-c5833e812906}; !- Outlet Port

OS:Connection,
  {484a962a-3aeb-4ca7-853b-614def48280e}, !- Handle
  {38a68316-7424-49f3-b687-23ea07f8ea23}, !- Name
  {f364c502-5cda-4942-8390-dd58f7d12d65}, !- Source Object
  6,                                      !- Outlet Port
  {e4f7e863-8ba5-4331-b736-30f4d27d8af5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a47e071c-151c-4cee-a8a0-c5833e812906}, !- Handle
  {4641cfeb-a323-4331-8ce8-c3159b39c4ea}, !- Name
  {e4f7e863-8ba5-4331-b736-30f4d27d8af5}, !- Source Object
  3,                                      !- Outlet Port
  {a0d0d31a-e97f-44af-a9b0-95b61983f9fe}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4ccd8b65-1d4e-440c-a04e-868bf3f1352e}, !- Handle
  Node 171,                               !- Name
  {a54d48b9-fa0a-437b-954e-836f51f3ca0d}, !- Inlet Port
  {26544e9f-cf5f-4d40-a233-ab0c010e499c}; !- Outlet Port

OS:Connection,
  {a54d48b9-fa0a-437b-954e-836f51f3ca0d}, !- Handle
  {a5509c05-4c4e-496d-84f6-dede5dfbf433}, !- Name
  {ebe505cb-d667-4cfd-8842-37640c269d3f}, !- Source Object
  6,                                      !- Outlet Port
  {4ccd8b65-1d4e-440c-a04e-868bf3f1352e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26544e9f-cf5f-4d40-a233-ab0c010e499c}, !- Handle
  {ef880ce2-9966-4112-a720-1b1c33a31c9a}, !- Name
  {4ccd8b65-1d4e-440c-a04e-868bf3f1352e}, !- Source Object
  3,                                      !- Outlet Port
  {f364c502-5cda-4942-8390-dd58f7d12d65}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6e7d41bf-9f5a-4fa1-9f4b-995ea0440beb}, !- Handle
  Node 172,                               !- Name
  {cebcaf5a-86b9-4fe6-a452-b50a77ee1de2}, !- Inlet Port
  {12ce517e-43d8-4418-811e-3ccc2af2eac7}; !- Outlet Port

OS:Connection,
  {cebcaf5a-86b9-4fe6-a452-b50a77ee1de2}, !- Handle
  {b37d93cf-5fc3-455b-81c5-d54fb379af54}, !- Name
  {82f4d168-7421-451a-8a97-91eb803b922d}, !- Source Object
  9,                                      !- Outlet Port
  {6e7d41bf-9f5a-4fa1-9f4b-995ea0440beb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12ce517e-43d8-4418-811e-3ccc2af2eac7}, !- Handle
  {4c4e308e-1dd1-461a-8aea-a1d875162430}, !- Name
  {6e7d41bf-9f5a-4fa1-9f4b-995ea0440beb}, !- Source Object
  3,                                      !- Outlet Port
  {ebe505cb-d667-4cfd-8842-37640c269d3f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5301c23e-505b-4e9e-af54-65a027342347}, !- Handle
  Node 173,                               !- Name
  {e170fb6a-c8a5-4413-899a-f3ad2414be38}, !- Inlet Port
  {7795432f-ed92-4dd0-9a3e-63d8b8435984}; !- Outlet Port

OS:Connection,
  {2c67a091-7385-4d45-8640-0d8a1dbf034c}, !- Handle
  {84b4a64c-db55-461a-a1e5-a4574dc6a259}, !- Name
  {6db77b29-a03e-4f0c-a03e-1e42a9ab65eb}, !- Source Object
  3,                                      !- Outlet Port
  {714b1eaf-6e18-4ca1-8b25-94f4cf058e73}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e170fb6a-c8a5-4413-899a-f3ad2414be38}, !- Handle
  {cdf68009-3c6c-417e-a10e-b39996a43fd4}, !- Name
  {714b1eaf-6e18-4ca1-8b25-94f4cf058e73}, !- Source Object
  5,                                      !- Outlet Port
  {5301c23e-505b-4e9e-af54-65a027342347}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7795432f-ed92-4dd0-9a3e-63d8b8435984}, !- Handle
  {f9fc9fb6-c95c-49a4-96c9-4e6277fdea41}, !- Name
  {5301c23e-505b-4e9e-af54-65a027342347}, !- Source Object
  3,                                      !- Outlet Port
  {82f4d168-7421-451a-8a97-91eb803b922d}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bb7d07b1-e8e0-4e0c-a0e6-6ada15f50116}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8fa11169-f146-4f02-beda-838c47ecb927}, !- Handle
  Zone Retail Entry B  - Story Ground PSZ-AC Diffuser, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  {254c9168-0742-412a-bcbc-35aabbdd3504}, !- Inlet Air Node Name
  {da97e38d-5d6a-4e71-af2d-d0d24a2bb571}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fd34823e-1c4c-4aee-96eb-933b40810447}, !- Handle
  Node 174,                               !- Name
  {0b494069-9d4d-42e7-b036-811b291f997c}, !- Inlet Port
  {eb3fc463-98de-4f2c-9483-938914b4dc66}; !- Outlet Port

OS:Connection,
  {4a706d55-3a8f-4953-9cb0-9d3f53b29a83}, !- Handle
  {61daff57-261e-491d-b23f-e77e79b66105}, !- Name
  {4354b3a0-0fd3-4540-b301-d05fab7ea585}, !- Source Object
  3,                                      !- Outlet Port
  {415835c1-5ae7-4ddc-97d9-9863a75f58b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b494069-9d4d-42e7-b036-811b291f997c}, !- Handle
  {b8b9b646-6de5-48be-8625-16535d0d61e3}, !- Name
  {beae0be2-2fcb-4379-9b99-6a7464fe758d}, !- Source Object
  12,                                     !- Outlet Port
  {fd34823e-1c4c-4aee-96eb-933b40810447}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb3fc463-98de-4f2c-9483-938914b4dc66}, !- Handle
  {3203ffb9-5ef0-4cf0-87e5-390901ed3554}, !- Name
  {fd34823e-1c4c-4aee-96eb-933b40810447}, !- Source Object
  3,                                      !- Outlet Port
  {3400567f-a404-4c0f-be70-3cec75aeff52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {254c9168-0742-412a-bcbc-35aabbdd3504}, !- Handle
  {6170a5b9-560e-445d-b8a2-4b47020d7261}, !- Name
  {2c5e6162-c6dd-4173-934b-7c2e26062121}, !- Source Object
  3,                                      !- Outlet Port
  {8fa11169-f146-4f02-beda-838c47ecb927}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da97e38d-5d6a-4e71-af2d-d0d24a2bb571}, !- Handle
  {e791df89-72fd-40a5-8471-7dda95067170}, !- Name
  {8fa11169-f146-4f02-beda-838c47ecb927}, !- Source Object
  4,                                      !- Outlet Port
  {4354b3a0-0fd3-4540-b301-d05fab7ea585}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e2ee2fcd-e7ac-4fb7-bd24-625edb848e3c}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  {77725ef8-9c42-467c-8afc-41a19553d6f4}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {27d7dcc5-a0fc-45cb-b26b-9e99c5d00e4b}, !- Supply Side Inlet Node Name
  {4ed782a6-9bd9-4917-b796-4ca464204558}, !- Demand Side Outlet Node Name
  {198b2df3-369b-4d4a-add6-9ae2c369cbfe}, !- Demand Side Inlet Node A
  {98657c0f-7586-4d94-bcf9-84deca542170}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {afab6e10-b2e8-498d-aae0-5f73b5c66e2b}, !- Handle
  Node 175,                               !- Name
  {27d7dcc5-a0fc-45cb-b26b-9e99c5d00e4b}, !- Inlet Port
  {3dec0479-e80b-48d0-8d86-facfa5953efc}; !- Outlet Port

OS:Node,
  {085a88ac-019b-40c7-bdef-6c81a1c68431}, !- Handle
  Node 176,                               !- Name
  {f78f34f8-bba3-4cf4-a16e-13f48ae457dc}, !- Inlet Port
  {98657c0f-7586-4d94-bcf9-84deca542170}; !- Outlet Port

OS:Connection,
  {27d7dcc5-a0fc-45cb-b26b-9e99c5d00e4b}, !- Handle
  {0ad84527-4ae9-4f27-861d-142ff2feb410}, !- Name
  {e2ee2fcd-e7ac-4fb7-bd24-625edb848e3c}, !- Source Object
  8,                                      !- Outlet Port
  {afab6e10-b2e8-498d-aae0-5f73b5c66e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98657c0f-7586-4d94-bcf9-84deca542170}, !- Handle
  {6482f1eb-d3c8-4e11-a747-050fd71fcf64}, !- Name
  {085a88ac-019b-40c7-bdef-6c81a1c68431}, !- Source Object
  3,                                      !- Outlet Port
  {e2ee2fcd-e7ac-4fb7-bd24-625edb848e3c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5afc34ce-2005-4df9-b7f5-83f5b7acfcbc}, !- Handle
  Node 177,                               !- Name
  {198b2df3-369b-4d4a-add6-9ae2c369cbfe}, !- Inlet Port
  {8b442d19-eff2-460b-8a92-19498b9f9665}; !- Outlet Port

OS:Node,
  {ee6d3eda-a5b8-4e7e-b8c6-45497d705542}, !- Handle
  Node 178,                               !- Name
  {cbb696f7-d6de-4dfe-b8d9-15b43396315f}, !- Inlet Port
  {4ed782a6-9bd9-4917-b796-4ca464204558}; !- Outlet Port

OS:Node,
  {a94a75ec-5690-45ea-a691-2346be745fc6}, !- Handle
  Node 179,                               !- Name
  {bddcd8a3-c52a-4067-b46e-9a11e7aa1531}, !- Inlet Port
  {21cb2c1d-9ae4-45e3-b44b-07c53d961d20}; !- Outlet Port

OS:Connection,
  {198b2df3-369b-4d4a-add6-9ae2c369cbfe}, !- Handle
  {dc4de156-a380-456a-afc2-d1b9250c112c}, !- Name
  {e2ee2fcd-e7ac-4fb7-bd24-625edb848e3c}, !- Source Object
  10,                                     !- Outlet Port
  {5afc34ce-2005-4df9-b7f5-83f5b7acfcbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ed782a6-9bd9-4917-b796-4ca464204558}, !- Handle
  {caee3260-022a-4739-a86d-ab9bf9a046c6}, !- Name
  {ee6d3eda-a5b8-4e7e-b8c6-45497d705542}, !- Source Object
  3,                                      !- Outlet Port
  {e2ee2fcd-e7ac-4fb7-bd24-625edb848e3c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {123ce19c-d69b-4e8e-b359-8b7fa88224a6}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {8b442d19-eff2-460b-8a92-19498b9f9665}, !- Inlet Node Name
  {e6cf3d9f-1489-4d47-b713-6e0dfc6c7873}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {45d97018-807f-4da2-b05f-46a98dd569fd}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {cbb696f7-d6de-4dfe-b8d9-15b43396315f}, !- Outlet Node Name
  {021b40ad-1f46-4d22-b299-85887e42bea4}; !- Inlet Node Name 1

OS:Connection,
  {8b442d19-eff2-460b-8a92-19498b9f9665}, !- Handle
  {9aec16f7-2898-4ce0-8966-f2dce1f957ff}, !- Name
  {5afc34ce-2005-4df9-b7f5-83f5b7acfcbc}, !- Source Object
  3,                                      !- Outlet Port
  {123ce19c-d69b-4e8e-b359-8b7fa88224a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbb696f7-d6de-4dfe-b8d9-15b43396315f}, !- Handle
  {b751abb6-6340-4646-87c2-3a0408cf4851}, !- Name
  {45d97018-807f-4da2-b05f-46a98dd569fd}, !- Source Object
  2,                                      !- Outlet Port
  {ee6d3eda-a5b8-4e7e-b8c6-45497d705542}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d94102d3-ee79-471e-be93-d5794ae06bc6}, !- Handle
  {e2ee2fcd-e7ac-4fb7-bd24-625edb848e3c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {205c8e6f-3b10-4d6b-ad0d-e12cc97932d6}, !- Handle
  Setpoint Manager Single Zone Reheat 14, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c150a4ab-c323-4d42-b549-88f9d7bcde7f}, !- Control Zone Name
  {085a88ac-019b-40c7-bdef-6c81a1c68431}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {58481e7f-5200-4bcd-b329-7f0f4aa0468c}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Fan, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d731b208-5433-47a5-a6cd-33d87d5f5969}, !- Air Inlet Node Name
  {f78f34f8-bba3-4cf4-a16e-13f48ae457dc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {3cfa0519-1ef3-420b-a2aa-4f8816440c9b}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d5933850-040f-4bae-9e66-6addda0a1b1a}, !- Air Inlet Node Name
  {d25bfde9-1332-488d-b6bb-36731ab289c4}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {2625e658-8a24-4aa3-9cf6-45d1d622e389}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {822ce84d-ef54-47cd-9e6c-146a4789a80c}, !- Air Inlet Node Name
  {8c8ee66f-01b6-4ca8-8d99-d56feaf87962}, !- Air Outlet Node Name
  {7907049b-8ca8-49c0-a608-1e387a9e8bad}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {b4c0aaa1-4eb0-42d3-b3e0-a2c61bbe5c9b}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {62b9dd5e-abc9-4bf9-b0cf-24c483f12880}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {915f023a-d9f8-4cd0-beb3-67af35922314}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {69be723b-cdc2-4448-ae35-8533576958ea}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3358389e-ea07-4209-a529-d3b8ecec93be}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {54fe8060-308d-4a2f-935a-ee6be2cdf0e6}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {838d3ec3-d896-468e-9d58-1d1cb7112fde}, !- Air Inlet Node Name
  {36444db3-c0e5-40c9-9c37-f28b84350341}, !- Air Outlet Node Name
  {b4c0aaa1-4eb0-42d3-b3e0-a2c61bbe5c9b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {62b9dd5e-abc9-4bf9-b0cf-24c483f12880}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {915f023a-d9f8-4cd0-beb3-67af35922314}, !- Energy Input Ratio Function of Temperature Curve Name
  {69be723b-cdc2-4448-ae35-8533576958ea}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3358389e-ea07-4209-a529-d3b8ecec93be}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {16877c75-b8f4-4d7a-8e94-21638feb84c8}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {36bfb528-865e-446f-9177-f488f8aeb4cf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {36bfb528-865e-446f-9177-f488f8aeb4cf}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cfa02e47-7234-441e-a751-fdccb38fec3e}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC OA Sys, !- Name
  {16877c75-b8f4-4d7a-8e94-21638feb84c8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {05bf3882-3b16-4f71-913a-0bb8384ab58f}, !- Mixed Air Node Name
  {169fa8a9-2aa4-4aad-af85-53f61416e05d}, !- Outdoor Air Stream Node Name
  {454ea5de-dcff-47f0-8f68-e674283580b3}, !- Relief Air Stream Node Name
  {3dec0479-e80b-48d0-8d86-facfa5953efc}; !- Return Air Stream Node Name

OS:Node,
  {0700560f-5e8e-4357-82dd-daac49d2715f}, !- Handle
  Node 180,                               !- Name
  ,                                       !- Inlet Port
  {169fa8a9-2aa4-4aad-af85-53f61416e05d}; !- Outlet Port

OS:Connection,
  {169fa8a9-2aa4-4aad-af85-53f61416e05d}, !- Handle
  {da570291-f0e5-45d0-be74-206e71283b24}, !- Name
  {0700560f-5e8e-4357-82dd-daac49d2715f}, !- Source Object
  3,                                      !- Outlet Port
  {cfa02e47-7234-441e-a751-fdccb38fec3e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {071e280a-859e-40c6-88b7-1a2a07ed925a}, !- Handle
  Node 181,                               !- Name
  {454ea5de-dcff-47f0-8f68-e674283580b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {454ea5de-dcff-47f0-8f68-e674283580b3}, !- Handle
  {b87c0435-f75d-4c42-89b3-c04dbc7cd7f2}, !- Name
  {cfa02e47-7234-441e-a751-fdccb38fec3e}, !- Source Object
  7,                                      !- Outlet Port
  {071e280a-859e-40c6-88b7-1a2a07ed925a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f78f34f8-bba3-4cf4-a16e-13f48ae457dc}, !- Handle
  {241ef9b0-101b-42ab-87a5-6362553b25eb}, !- Name
  {58481e7f-5200-4bcd-b329-7f0f4aa0468c}, !- Source Object
  9,                                      !- Outlet Port
  {085a88ac-019b-40c7-bdef-6c81a1c68431}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7907049b-8ca8-49c0-a608-1e387a9e8bad}, !- Handle
  Node 182,                               !- Name
  {8c8ee66f-01b6-4ca8-8d99-d56feaf87962}, !- Inlet Port
  {d731b208-5433-47a5-a6cd-33d87d5f5969}; !- Outlet Port

OS:Connection,
  {8c8ee66f-01b6-4ca8-8d99-d56feaf87962}, !- Handle
  {cb373583-92e4-4064-8efa-b60d10d3a678}, !- Name
  {2625e658-8a24-4aa3-9cf6-45d1d622e389}, !- Source Object
  6,                                      !- Outlet Port
  {7907049b-8ca8-49c0-a608-1e387a9e8bad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d731b208-5433-47a5-a6cd-33d87d5f5969}, !- Handle
  {88b07851-befe-4684-a6b2-04f582446ff8}, !- Name
  {7907049b-8ca8-49c0-a608-1e387a9e8bad}, !- Source Object
  3,                                      !- Outlet Port
  {58481e7f-5200-4bcd-b329-7f0f4aa0468c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2452d6fc-8137-4e04-9d0f-b5cfcabbb382}, !- Handle
  Node 183,                               !- Name
  {d25bfde9-1332-488d-b6bb-36731ab289c4}, !- Inlet Port
  {822ce84d-ef54-47cd-9e6c-146a4789a80c}; !- Outlet Port

OS:Connection,
  {d25bfde9-1332-488d-b6bb-36731ab289c4}, !- Handle
  {bfa0d4c0-be1f-4aaf-a727-48900fa78a12}, !- Name
  {3cfa0519-1ef3-420b-a2aa-4f8816440c9b}, !- Source Object
  6,                                      !- Outlet Port
  {2452d6fc-8137-4e04-9d0f-b5cfcabbb382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {822ce84d-ef54-47cd-9e6c-146a4789a80c}, !- Handle
  {41d08a53-82db-4b9f-8986-b88417a5d568}, !- Name
  {2452d6fc-8137-4e04-9d0f-b5cfcabbb382}, !- Source Object
  3,                                      !- Outlet Port
  {2625e658-8a24-4aa3-9cf6-45d1d622e389}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0a6ab044-b544-4acb-92a8-b6d74b9d8dd2}, !- Handle
  Node 184,                               !- Name
  {36444db3-c0e5-40c9-9c37-f28b84350341}, !- Inlet Port
  {d5933850-040f-4bae-9e66-6addda0a1b1a}; !- Outlet Port

OS:Connection,
  {36444db3-c0e5-40c9-9c37-f28b84350341}, !- Handle
  {f03c96b1-43cc-4d8a-abfc-6ec8f0bc7632}, !- Name
  {54fe8060-308d-4a2f-935a-ee6be2cdf0e6}, !- Source Object
  9,                                      !- Outlet Port
  {0a6ab044-b544-4acb-92a8-b6d74b9d8dd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5933850-040f-4bae-9e66-6addda0a1b1a}, !- Handle
  {40c00f81-ff2f-457d-8611-14c1dbd536e2}, !- Name
  {0a6ab044-b544-4acb-92a8-b6d74b9d8dd2}, !- Source Object
  3,                                      !- Outlet Port
  {3cfa0519-1ef3-420b-a2aa-4f8816440c9b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9d328c91-3e37-46ce-ac54-d2d77613a5b8}, !- Handle
  Node 185,                               !- Name
  {05bf3882-3b16-4f71-913a-0bb8384ab58f}, !- Inlet Port
  {838d3ec3-d896-468e-9d58-1d1cb7112fde}; !- Outlet Port

OS:Connection,
  {3dec0479-e80b-48d0-8d86-facfa5953efc}, !- Handle
  {eb4cd210-f2e7-4c32-bbf8-f5d363d2e614}, !- Name
  {afab6e10-b2e8-498d-aae0-5f73b5c66e2b}, !- Source Object
  3,                                      !- Outlet Port
  {cfa02e47-7234-441e-a751-fdccb38fec3e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {05bf3882-3b16-4f71-913a-0bb8384ab58f}, !- Handle
  {6c1cce67-1364-455d-a254-88436d9dfcdb}, !- Name
  {cfa02e47-7234-441e-a751-fdccb38fec3e}, !- Source Object
  5,                                      !- Outlet Port
  {9d328c91-3e37-46ce-ac54-d2d77613a5b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {838d3ec3-d896-468e-9d58-1d1cb7112fde}, !- Handle
  {2e53f277-0493-4175-a290-f24e84aa6e54}, !- Name
  {9d328c91-3e37-46ce-ac54-d2d77613a5b8}, !- Source Object
  3,                                      !- Outlet Port
  {54fe8060-308d-4a2f-935a-ee6be2cdf0e6}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {77725ef8-9c42-467c-8afc-41a19553d6f4}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0b996006-37d1-4635-8353-dfc17be5d67b}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Diffuser, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  {e6cf3d9f-1489-4d47-b713-6e0dfc6c7873}, !- Inlet Air Node Name
  {bddcd8a3-c52a-4067-b46e-9a11e7aa1531}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1a96c188-2a34-4ed7-b191-cab10322bde6}, !- Handle
  Node 186,                               !- Name
  {ef0512f3-aac1-47a7-a5b6-a511d378867f}, !- Inlet Port
  {021b40ad-1f46-4d22-b299-85887e42bea4}; !- Outlet Port

OS:Connection,
  {21cb2c1d-9ae4-45e3-b44b-07c53d961d20}, !- Handle
  {e809d666-3854-4740-836f-00a4a6da5218}, !- Name
  {a94a75ec-5690-45ea-a691-2346be745fc6}, !- Source Object
  3,                                      !- Outlet Port
  {3d094315-51c3-4967-b8c7-da3f16e6f291}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef0512f3-aac1-47a7-a5b6-a511d378867f}, !- Handle
  {264a3cd0-353d-4d96-9612-b08709705654}, !- Name
  {c150a4ab-c323-4d42-b549-88f9d7bcde7f}, !- Source Object
  12,                                     !- Outlet Port
  {1a96c188-2a34-4ed7-b191-cab10322bde6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {021b40ad-1f46-4d22-b299-85887e42bea4}, !- Handle
  {583d1e4e-d03b-4bf3-90b0-7e394a5ce032}, !- Name
  {1a96c188-2a34-4ed7-b191-cab10322bde6}, !- Source Object
  3,                                      !- Outlet Port
  {45d97018-807f-4da2-b05f-46a98dd569fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6cf3d9f-1489-4d47-b713-6e0dfc6c7873}, !- Handle
  {7f245f0a-78c6-45c4-b74f-06d9a18516e6}, !- Name
  {123ce19c-d69b-4e8e-b359-8b7fa88224a6}, !- Source Object
  3,                                      !- Outlet Port
  {0b996006-37d1-4635-8353-dfc17be5d67b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bddcd8a3-c52a-4067-b46e-9a11e7aa1531}, !- Handle
  {b28b4689-92b5-44e9-803e-21db96e9b91a}, !- Name
  {0b996006-37d1-4635-8353-dfc17be5d67b}, !- Source Object
  4,                                      !- Outlet Port
  {a94a75ec-5690-45ea-a691-2346be745fc6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6bf910a3-51f1-4621-bb94-44cec3a7c1a7}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  {c45f4455-c653-4f42-af5e-f66b2cda1299}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {27d0862b-f4bb-4c86-9cd9-b82eedcac8a9}, !- Supply Side Inlet Node Name
  {34eef3a8-8c5b-43b7-8e3f-22f2d731f186}, !- Demand Side Outlet Node Name
  {113424d7-5c61-40e9-ba03-364f4a642fd9}, !- Demand Side Inlet Node A
  {0396251e-e576-46b1-9c9c-ca5db0a536f0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {7863aa8a-33f6-49e6-9fa8-292ee67faa6b}, !- Handle
  Node 187,                               !- Name
  {27d0862b-f4bb-4c86-9cd9-b82eedcac8a9}, !- Inlet Port
  {ff2b80bd-a97f-45ea-bc05-872cbe936969}; !- Outlet Port

OS:Node,
  {a91e3866-1470-4c92-8147-fcae41e8f52a}, !- Handle
  Node 188,                               !- Name
  {13ea2506-7f72-4447-817e-d4f20b27fc11}, !- Inlet Port
  {0396251e-e576-46b1-9c9c-ca5db0a536f0}; !- Outlet Port

OS:Connection,
  {27d0862b-f4bb-4c86-9cd9-b82eedcac8a9}, !- Handle
  {d1ebe7cf-8769-40a1-9cef-fed2e05d5b0e}, !- Name
  {6bf910a3-51f1-4621-bb94-44cec3a7c1a7}, !- Source Object
  8,                                      !- Outlet Port
  {7863aa8a-33f6-49e6-9fa8-292ee67faa6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0396251e-e576-46b1-9c9c-ca5db0a536f0}, !- Handle
  {6ab5a3c8-0965-4752-8c99-80ff8e0069ab}, !- Name
  {a91e3866-1470-4c92-8147-fcae41e8f52a}, !- Source Object
  3,                                      !- Outlet Port
  {6bf910a3-51f1-4621-bb94-44cec3a7c1a7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {53f94474-0ec9-4894-af51-1cd21410917a}, !- Handle
  Node 189,                               !- Name
  {113424d7-5c61-40e9-ba03-364f4a642fd9}, !- Inlet Port
  {3a70ba69-d532-4856-bc9b-c085299b7b6d}; !- Outlet Port

OS:Node,
  {422c9a0c-0336-4d56-bdd6-d32c4b6b3500}, !- Handle
  Node 190,                               !- Name
  {a05a96a0-f74e-4861-82c3-da639fc7be8b}, !- Inlet Port
  {34eef3a8-8c5b-43b7-8e3f-22f2d731f186}; !- Outlet Port

OS:Node,
  {eac4ba78-4be8-474b-ad83-104a98655893}, !- Handle
  Node 191,                               !- Name
  {e5aa24c8-0713-434d-b3f9-ef41ac088702}, !- Inlet Port
  {151aa625-ecb0-491d-9e6c-15c2e5fa8ab6}; !- Outlet Port

OS:Connection,
  {113424d7-5c61-40e9-ba03-364f4a642fd9}, !- Handle
  {c895ceb7-19b2-434c-8b22-3617f3183416}, !- Name
  {6bf910a3-51f1-4621-bb94-44cec3a7c1a7}, !- Source Object
  10,                                     !- Outlet Port
  {53f94474-0ec9-4894-af51-1cd21410917a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34eef3a8-8c5b-43b7-8e3f-22f2d731f186}, !- Handle
  {389ceee0-2b30-4aed-b401-5196379eeff7}, !- Name
  {422c9a0c-0336-4d56-bdd6-d32c4b6b3500}, !- Source Object
  3,                                      !- Outlet Port
  {6bf910a3-51f1-4621-bb94-44cec3a7c1a7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fdf90c94-20d6-4a61-b13e-1ef684614b31}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {3a70ba69-d532-4856-bc9b-c085299b7b6d}, !- Inlet Node Name
  {54cd2655-2f68-482f-b32e-4b93314bea52}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b8e7982a-407d-41f7-93d6-c94893d305c9}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {a05a96a0-f74e-4861-82c3-da639fc7be8b}, !- Outlet Node Name
  {0ae0e039-c335-4ae6-9dbc-68f1e28739a5}; !- Inlet Node Name 1

OS:Connection,
  {3a70ba69-d532-4856-bc9b-c085299b7b6d}, !- Handle
  {bd67e636-c5a2-4a47-a258-9d322560d922}, !- Name
  {53f94474-0ec9-4894-af51-1cd21410917a}, !- Source Object
  3,                                      !- Outlet Port
  {fdf90c94-20d6-4a61-b13e-1ef684614b31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a05a96a0-f74e-4861-82c3-da639fc7be8b}, !- Handle
  {82dff320-553d-4f83-8a70-0f2895f76d50}, !- Name
  {b8e7982a-407d-41f7-93d6-c94893d305c9}, !- Source Object
  2,                                      !- Outlet Port
  {422c9a0c-0336-4d56-bdd6-d32c4b6b3500}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d4abeeb9-90ef-4145-a4ff-4004e4967857}, !- Handle
  {6bf910a3-51f1-4621-bb94-44cec3a7c1a7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {bb7120e2-2fe3-4fdf-81e9-8b462b03df9e}, !- Handle
  Setpoint Manager Single Zone Reheat 15, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ca23255a-b153-4dd8-b1f2-65525d8b3d14}, !- Control Zone Name
  {a91e3866-1470-4c92-8147-fcae41e8f52a}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {975063d8-ad24-47d4-81ed-8217c2ecd35f}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Fan, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9df63037-58bf-44f0-ab53-7faf69fab568}, !- Air Inlet Node Name
  {13ea2506-7f72-4447-817e-d4f20b27fc11}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e23f6e65-812c-4084-ba49-24d65120eb14}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {027fd5b2-82fe-4753-b3a4-ce5b94b534f1}, !- Air Inlet Node Name
  {1b45b2ad-8a41-4a37-950b-40807e4100cc}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {9dc3f7e0-0c3b-45ad-b98f-c11afeafe0e8}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {93c0c135-7df6-4084-8b68-e9e3d4f3af92}, !- Air Inlet Node Name
  {fbe53a95-9308-4e4e-858f-a0eda74ad084}, !- Air Outlet Node Name
  {045d23d2-8d7e-48e0-b996-11a8101041cb}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {3ea8268f-bb56-4937-bd80-982d77786375}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {cec031c6-9049-461b-b003-1532ad4c748a}, !- Handle
  Curve Quadratic 43,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8395620d-f776-4622-a430-e3599c8a3341}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {805a14fa-eed7-4ddf-a15e-a64ea90fdb1e}, !- Handle
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2b335df1-4c6b-439f-988e-ce7d27f74492}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {222216de-9f1d-4fac-a9fc-d839fd8578a2}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {742892bb-246b-4fba-a415-4c1e943d64b9}, !- Air Inlet Node Name
  {0e1c8e64-73f4-4496-a2b1-a12651ce6a41}, !- Air Outlet Node Name
  {3ea8268f-bb56-4937-bd80-982d77786375}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cec031c6-9049-461b-b003-1532ad4c748a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8395620d-f776-4622-a430-e3599c8a3341}, !- Energy Input Ratio Function of Temperature Curve Name
  {805a14fa-eed7-4ddf-a15e-a64ea90fdb1e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2b335df1-4c6b-439f-988e-ce7d27f74492}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {60688559-aac7-48ce-b23f-834574dd8faa}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {814a4d83-32b1-42fd-b1dd-55462be3baf4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {814a4d83-32b1-42fd-b1dd-55462be3baf4}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {614ebdd9-df98-44b1-9b34-606e33adefbd}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC OA Sys, !- Name
  {60688559-aac7-48ce-b23f-834574dd8faa}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {825177f6-58ea-41cb-9370-ff61c6aacf6a}, !- Mixed Air Node Name
  {f5a3000f-7cc7-4bfc-af45-6157db7a6e12}, !- Outdoor Air Stream Node Name
  {aa01111e-f5c9-41a1-bb2d-70ba75ccf099}, !- Relief Air Stream Node Name
  {ff2b80bd-a97f-45ea-bc05-872cbe936969}; !- Return Air Stream Node Name

OS:Node,
  {f159e084-b047-46e2-93c3-c0157a9bb5a9}, !- Handle
  Node 192,                               !- Name
  ,                                       !- Inlet Port
  {f5a3000f-7cc7-4bfc-af45-6157db7a6e12}; !- Outlet Port

OS:Connection,
  {f5a3000f-7cc7-4bfc-af45-6157db7a6e12}, !- Handle
  {28c5a532-fe02-4ab8-b5be-52d2afb7e4f3}, !- Name
  {f159e084-b047-46e2-93c3-c0157a9bb5a9}, !- Source Object
  3,                                      !- Outlet Port
  {614ebdd9-df98-44b1-9b34-606e33adefbd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f9343174-142b-4102-9e57-eea8299aba3c}, !- Handle
  Node 193,                               !- Name
  {aa01111e-f5c9-41a1-bb2d-70ba75ccf099}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa01111e-f5c9-41a1-bb2d-70ba75ccf099}, !- Handle
  {a592a9a4-6fff-4122-979e-5a3d40d158b7}, !- Name
  {614ebdd9-df98-44b1-9b34-606e33adefbd}, !- Source Object
  7,                                      !- Outlet Port
  {f9343174-142b-4102-9e57-eea8299aba3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13ea2506-7f72-4447-817e-d4f20b27fc11}, !- Handle
  {671fabc9-fb6d-4705-a234-7ec8dafe3245}, !- Name
  {975063d8-ad24-47d4-81ed-8217c2ecd35f}, !- Source Object
  9,                                      !- Outlet Port
  {a91e3866-1470-4c92-8147-fcae41e8f52a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {045d23d2-8d7e-48e0-b996-11a8101041cb}, !- Handle
  Node 194,                               !- Name
  {fbe53a95-9308-4e4e-858f-a0eda74ad084}, !- Inlet Port
  {9df63037-58bf-44f0-ab53-7faf69fab568}; !- Outlet Port

OS:Connection,
  {fbe53a95-9308-4e4e-858f-a0eda74ad084}, !- Handle
  {e69b9220-4d68-4155-b811-3a802c3f315c}, !- Name
  {9dc3f7e0-0c3b-45ad-b98f-c11afeafe0e8}, !- Source Object
  6,                                      !- Outlet Port
  {045d23d2-8d7e-48e0-b996-11a8101041cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9df63037-58bf-44f0-ab53-7faf69fab568}, !- Handle
  {ef9184a6-2917-48c4-8853-9e7eb113dcb1}, !- Name
  {045d23d2-8d7e-48e0-b996-11a8101041cb}, !- Source Object
  3,                                      !- Outlet Port
  {975063d8-ad24-47d4-81ed-8217c2ecd35f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4618fb62-b420-4b43-bae6-e7a4bfd03fb6}, !- Handle
  Node 195,                               !- Name
  {1b45b2ad-8a41-4a37-950b-40807e4100cc}, !- Inlet Port
  {93c0c135-7df6-4084-8b68-e9e3d4f3af92}; !- Outlet Port

OS:Connection,
  {1b45b2ad-8a41-4a37-950b-40807e4100cc}, !- Handle
  {a853ca33-ec55-44f2-9e6f-6a564aefc529}, !- Name
  {e23f6e65-812c-4084-ba49-24d65120eb14}, !- Source Object
  6,                                      !- Outlet Port
  {4618fb62-b420-4b43-bae6-e7a4bfd03fb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93c0c135-7df6-4084-8b68-e9e3d4f3af92}, !- Handle
  {97d5b680-6622-42b9-8b58-3eac4748d324}, !- Name
  {4618fb62-b420-4b43-bae6-e7a4bfd03fb6}, !- Source Object
  3,                                      !- Outlet Port
  {9dc3f7e0-0c3b-45ad-b98f-c11afeafe0e8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f976001a-4052-4bd6-92e1-2d7beae93322}, !- Handle
  Node 196,                               !- Name
  {0e1c8e64-73f4-4496-a2b1-a12651ce6a41}, !- Inlet Port
  {027fd5b2-82fe-4753-b3a4-ce5b94b534f1}; !- Outlet Port

OS:Connection,
  {0e1c8e64-73f4-4496-a2b1-a12651ce6a41}, !- Handle
  {21787864-a126-4a11-a507-36997f9b2bb7}, !- Name
  {222216de-9f1d-4fac-a9fc-d839fd8578a2}, !- Source Object
  9,                                      !- Outlet Port
  {f976001a-4052-4bd6-92e1-2d7beae93322}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {027fd5b2-82fe-4753-b3a4-ce5b94b534f1}, !- Handle
  {6ba47c60-346f-43a2-85a5-44c27a3c33f8}, !- Name
  {f976001a-4052-4bd6-92e1-2d7beae93322}, !- Source Object
  3,                                      !- Outlet Port
  {e23f6e65-812c-4084-ba49-24d65120eb14}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f60f16b3-a4ac-4630-9642-97843214d752}, !- Handle
  Node 197,                               !- Name
  {825177f6-58ea-41cb-9370-ff61c6aacf6a}, !- Inlet Port
  {742892bb-246b-4fba-a415-4c1e943d64b9}; !- Outlet Port

OS:Connection,
  {ff2b80bd-a97f-45ea-bc05-872cbe936969}, !- Handle
  {7ab53abb-57ae-48f1-96b4-9a158f9729ce}, !- Name
  {7863aa8a-33f6-49e6-9fa8-292ee67faa6b}, !- Source Object
  3,                                      !- Outlet Port
  {614ebdd9-df98-44b1-9b34-606e33adefbd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {825177f6-58ea-41cb-9370-ff61c6aacf6a}, !- Handle
  {b690bee0-01ee-41b8-94ed-fa2f697b23cb}, !- Name
  {614ebdd9-df98-44b1-9b34-606e33adefbd}, !- Source Object
  5,                                      !- Outlet Port
  {f60f16b3-a4ac-4630-9642-97843214d752}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {742892bb-246b-4fba-a415-4c1e943d64b9}, !- Handle
  {cd57a88d-8001-4dc5-ba92-82da1fc18728}, !- Name
  {f60f16b3-a4ac-4630-9642-97843214d752}, !- Source Object
  3,                                      !- Outlet Port
  {222216de-9f1d-4fac-a9fc-d839fd8578a2}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c45f4455-c653-4f42-af5e-f66b2cda1299}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {940c2b33-6ba4-4e09-931d-2859df6542b4}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Diffuser, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  {54cd2655-2f68-482f-b32e-4b93314bea52}, !- Inlet Air Node Name
  {e5aa24c8-0713-434d-b3f9-ef41ac088702}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2270a3c0-4362-4eb4-8c3d-0e2d969f0b04}, !- Handle
  Node 198,                               !- Name
  {a83da60c-fdfe-41f8-9651-42a4b34a562b}, !- Inlet Port
  {0ae0e039-c335-4ae6-9dbc-68f1e28739a5}; !- Outlet Port

OS:Connection,
  {151aa625-ecb0-491d-9e6c-15c2e5fa8ab6}, !- Handle
  {d085326e-fd37-4973-9989-3a64f9bd29d7}, !- Name
  {eac4ba78-4be8-474b-ad83-104a98655893}, !- Source Object
  3,                                      !- Outlet Port
  {ecd2ecfb-2a71-4ae1-adec-e037235a5e60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a83da60c-fdfe-41f8-9651-42a4b34a562b}, !- Handle
  {afbc09fc-8beb-41cd-8771-3d61f6085562}, !- Name
  {ca23255a-b153-4dd8-b1f2-65525d8b3d14}, !- Source Object
  12,                                     !- Outlet Port
  {2270a3c0-4362-4eb4-8c3d-0e2d969f0b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ae0e039-c335-4ae6-9dbc-68f1e28739a5}, !- Handle
  {761b6d91-0b37-419e-a144-b47297763f21}, !- Name
  {2270a3c0-4362-4eb4-8c3d-0e2d969f0b04}, !- Source Object
  3,                                      !- Outlet Port
  {b8e7982a-407d-41f7-93d6-c94893d305c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54cd2655-2f68-482f-b32e-4b93314bea52}, !- Handle
  {65423a07-b47d-4c38-a4a3-d081d839b98e}, !- Name
  {fdf90c94-20d6-4a61-b13e-1ef684614b31}, !- Source Object
  3,                                      !- Outlet Port
  {940c2b33-6ba4-4e09-931d-2859df6542b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5aa24c8-0713-434d-b3f9-ef41ac088702}, !- Handle
  {0da291c7-34fa-4cf3-b6ac-ecb8e87fa550}, !- Name
  {940c2b33-6ba4-4e09-931d-2859df6542b4}, !- Source Object
  4,                                      !- Outlet Port
  {eac4ba78-4be8-474b-ad83-104a98655893}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9f814c0f-f8df-4de3-a3bf-f7ec34d35191}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  {8a3d3e0f-6259-41cd-9d84-88fb82db3b03}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bda66e4c-5c7f-4ac6-8e51-9fe1c4f6105a}, !- Supply Side Inlet Node Name
  {29d94440-a10a-45ae-b485-150cf84c69cc}, !- Demand Side Outlet Node Name
  {a38ae375-ef89-48ae-b3cd-dff2173e0bc7}, !- Demand Side Inlet Node A
  {6c48477a-604b-40ea-b5d0-26480820f40d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {21e008dd-a013-47b2-b234-e87354eaabe2}, !- Handle
  Node 199,                               !- Name
  {bda66e4c-5c7f-4ac6-8e51-9fe1c4f6105a}, !- Inlet Port
  {9395cae2-59eb-43cb-99af-a391a0376852}; !- Outlet Port

OS:Node,
  {bda5dadd-20d3-4695-94d2-5ab271590d25}, !- Handle
  Node 200,                               !- Name
  {f51d914f-a099-41be-996b-1da3392b2df0}, !- Inlet Port
  {6c48477a-604b-40ea-b5d0-26480820f40d}; !- Outlet Port

OS:Connection,
  {bda66e4c-5c7f-4ac6-8e51-9fe1c4f6105a}, !- Handle
  {8c04e263-2adb-41ad-b3ac-1e46f4b8e709}, !- Name
  {9f814c0f-f8df-4de3-a3bf-f7ec34d35191}, !- Source Object
  8,                                      !- Outlet Port
  {21e008dd-a013-47b2-b234-e87354eaabe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c48477a-604b-40ea-b5d0-26480820f40d}, !- Handle
  {479de63f-6ced-4a09-bbfb-fdfa62aae959}, !- Name
  {bda5dadd-20d3-4695-94d2-5ab271590d25}, !- Source Object
  3,                                      !- Outlet Port
  {9f814c0f-f8df-4de3-a3bf-f7ec34d35191}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5ac1d06c-aaa2-4789-8b97-c3b7c51f43db}, !- Handle
  Node 201,                               !- Name
  {a38ae375-ef89-48ae-b3cd-dff2173e0bc7}, !- Inlet Port
  {8f16521b-078c-4e38-8477-d8c562b50c9e}; !- Outlet Port

OS:Node,
  {f4c4ed09-b5a8-4e86-be7a-39f9bf82dc0c}, !- Handle
  Node 202,                               !- Name
  {3251c0a3-3cd7-43c2-a994-cbe9c60cdadd}, !- Inlet Port
  {29d94440-a10a-45ae-b485-150cf84c69cc}; !- Outlet Port

OS:Node,
  {c4b6a2f9-7679-4888-ba3b-5d9bd8539865}, !- Handle
  Node 203,                               !- Name
  {117a0f79-8fab-419d-a809-4e67a65ad770}, !- Inlet Port
  {e3454b1a-ddb2-4870-8995-836a8acaefc5}; !- Outlet Port

OS:Connection,
  {a38ae375-ef89-48ae-b3cd-dff2173e0bc7}, !- Handle
  {f1205e22-7bb2-45f4-aaed-02cbff6e7efd}, !- Name
  {9f814c0f-f8df-4de3-a3bf-f7ec34d35191}, !- Source Object
  10,                                     !- Outlet Port
  {5ac1d06c-aaa2-4789-8b97-c3b7c51f43db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29d94440-a10a-45ae-b485-150cf84c69cc}, !- Handle
  {c2ef72cd-29d2-42d2-8c0f-6b644395904f}, !- Name
  {f4c4ed09-b5a8-4e86-be7a-39f9bf82dc0c}, !- Source Object
  3,                                      !- Outlet Port
  {9f814c0f-f8df-4de3-a3bf-f7ec34d35191}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f027a4a0-ca3f-4f61-b518-ffc7dd530f96}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {8f16521b-078c-4e38-8477-d8c562b50c9e}, !- Inlet Node Name
  {ffb23cea-099a-46e7-9034-30a6196b629d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {83c5f3f8-f0bd-40b6-97ae-1d7e52ef556e}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {3251c0a3-3cd7-43c2-a994-cbe9c60cdadd}, !- Outlet Node Name
  {9c9baba7-b5e1-4c5a-8ff9-df51815e7a59}; !- Inlet Node Name 1

OS:Connection,
  {8f16521b-078c-4e38-8477-d8c562b50c9e}, !- Handle
  {f5b6eb73-fac7-421b-93b9-127d45dd2e7f}, !- Name
  {5ac1d06c-aaa2-4789-8b97-c3b7c51f43db}, !- Source Object
  3,                                      !- Outlet Port
  {f027a4a0-ca3f-4f61-b518-ffc7dd530f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3251c0a3-3cd7-43c2-a994-cbe9c60cdadd}, !- Handle
  {ee3ef139-9a57-4d45-ad9e-f583fc7eb018}, !- Name
  {83c5f3f8-f0bd-40b6-97ae-1d7e52ef556e}, !- Source Object
  2,                                      !- Outlet Port
  {f4c4ed09-b5a8-4e86-be7a-39f9bf82dc0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3c0c905b-54c7-4644-a7ca-53f2aa8624bb}, !- Handle
  {9f814c0f-f8df-4de3-a3bf-f7ec34d35191}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {fde1a978-2b66-47fd-940b-3ed42e7d0b68}, !- Handle
  Setpoint Manager Single Zone Reheat 16, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {db9d152d-08bf-4764-a2b2-158bb9ce3a4e}, !- Control Zone Name
  {bda5dadd-20d3-4695-94d2-5ab271590d25}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {93fff80b-dd84-4bd9-b1b9-f1a6daff3e7b}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Fan, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c0adaa93-f78c-4ab5-a3bb-2485f441f171}, !- Air Inlet Node Name
  {f51d914f-a099-41be-996b-1da3392b2df0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d80deb3e-a566-4fc9-9821-ebe2fac42800}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6e576fcb-c833-4e9c-96d8-b592a1000cda}, !- Air Inlet Node Name
  {edb2dfe2-84eb-489a-9d8f-8bd783036cef}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {e259605f-4cf9-43d9-84b8-a74a77b0a326}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {2b2d9c4c-d866-4cc8-8297-ebb4de727ed8}, !- Air Inlet Node Name
  {9b8b1105-5413-4d08-b84a-9a19fb70ca97}, !- Air Outlet Node Name
  {175666e9-e397-4631-be20-c04da273adb9}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {9aa6960f-b60d-448f-b71f-c041b9aa0955}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2b5e26ed-ef8a-4a0a-8525-ae587a751810}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e4270f44-c282-459e-bd3d-2944e01ac950}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {49452b82-cdf2-4d82-87c2-87af428c13d4}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ade01ec1-a983-41fb-988f-0a98080ea591}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {79d478a4-cbdb-4f80-b9d4-ca6802793665}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {cc063954-c8c6-4afd-9e2e-4cc39f9d385a}, !- Air Inlet Node Name
  {01dd5834-a679-415e-9c73-bd111284c665}, !- Air Outlet Node Name
  {9aa6960f-b60d-448f-b71f-c041b9aa0955}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2b5e26ed-ef8a-4a0a-8525-ae587a751810}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e4270f44-c282-459e-bd3d-2944e01ac950}, !- Energy Input Ratio Function of Temperature Curve Name
  {49452b82-cdf2-4d82-87c2-87af428c13d4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ade01ec1-a983-41fb-988f-0a98080ea591}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {45e77184-1933-45a8-962c-40d3eff80003}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {02bca0dc-c556-4b10-b873-67853977d3d3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {02bca0dc-c556-4b10-b873-67853977d3d3}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {75a1f7f5-5d44-428b-ad18-7b2b24ada175}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC OA Sys, !- Name
  {45e77184-1933-45a8-962c-40d3eff80003}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {17ddfd0e-4ffa-4527-838e-13628b7757e4}, !- Mixed Air Node Name
  {05db88d7-fc5a-4fad-a726-c1517f6e0c3d}, !- Outdoor Air Stream Node Name
  {4a289f63-8301-42a9-b901-a3eae1da45a3}, !- Relief Air Stream Node Name
  {9395cae2-59eb-43cb-99af-a391a0376852}; !- Return Air Stream Node Name

OS:Node,
  {f7206506-fd91-4151-884e-8ac01d836bf9}, !- Handle
  Node 204,                               !- Name
  ,                                       !- Inlet Port
  {05db88d7-fc5a-4fad-a726-c1517f6e0c3d}; !- Outlet Port

OS:Connection,
  {05db88d7-fc5a-4fad-a726-c1517f6e0c3d}, !- Handle
  {81f85bd4-dd12-4442-b560-19adc6a4b1e2}, !- Name
  {f7206506-fd91-4151-884e-8ac01d836bf9}, !- Source Object
  3,                                      !- Outlet Port
  {75a1f7f5-5d44-428b-ad18-7b2b24ada175}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {07c23eb5-bcce-40b1-b76c-6f1533fc81ba}, !- Handle
  Node 205,                               !- Name
  {4a289f63-8301-42a9-b901-a3eae1da45a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a289f63-8301-42a9-b901-a3eae1da45a3}, !- Handle
  {f969aa08-acad-4008-b672-db301aa39466}, !- Name
  {75a1f7f5-5d44-428b-ad18-7b2b24ada175}, !- Source Object
  7,                                      !- Outlet Port
  {07c23eb5-bcce-40b1-b76c-6f1533fc81ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f51d914f-a099-41be-996b-1da3392b2df0}, !- Handle
  {4600312b-eed9-4f67-a15a-e845abe5d152}, !- Name
  {93fff80b-dd84-4bd9-b1b9-f1a6daff3e7b}, !- Source Object
  9,                                      !- Outlet Port
  {bda5dadd-20d3-4695-94d2-5ab271590d25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {175666e9-e397-4631-be20-c04da273adb9}, !- Handle
  Node 206,                               !- Name
  {9b8b1105-5413-4d08-b84a-9a19fb70ca97}, !- Inlet Port
  {c0adaa93-f78c-4ab5-a3bb-2485f441f171}; !- Outlet Port

OS:Connection,
  {9b8b1105-5413-4d08-b84a-9a19fb70ca97}, !- Handle
  {7b7501cf-9a95-4a26-a625-823f6f22a912}, !- Name
  {e259605f-4cf9-43d9-84b8-a74a77b0a326}, !- Source Object
  6,                                      !- Outlet Port
  {175666e9-e397-4631-be20-c04da273adb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0adaa93-f78c-4ab5-a3bb-2485f441f171}, !- Handle
  {2207ea63-dc7e-4234-a0f3-3f78713c17fe}, !- Name
  {175666e9-e397-4631-be20-c04da273adb9}, !- Source Object
  3,                                      !- Outlet Port
  {93fff80b-dd84-4bd9-b1b9-f1a6daff3e7b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {48f7f83f-f02e-457d-a9ec-21522f099b35}, !- Handle
  Node 207,                               !- Name
  {edb2dfe2-84eb-489a-9d8f-8bd783036cef}, !- Inlet Port
  {2b2d9c4c-d866-4cc8-8297-ebb4de727ed8}; !- Outlet Port

OS:Connection,
  {edb2dfe2-84eb-489a-9d8f-8bd783036cef}, !- Handle
  {0f659390-203a-46ca-ac9c-89f9698801be}, !- Name
  {d80deb3e-a566-4fc9-9821-ebe2fac42800}, !- Source Object
  6,                                      !- Outlet Port
  {48f7f83f-f02e-457d-a9ec-21522f099b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b2d9c4c-d866-4cc8-8297-ebb4de727ed8}, !- Handle
  {ee5a4534-0f5e-4b32-b762-80acd67564c0}, !- Name
  {48f7f83f-f02e-457d-a9ec-21522f099b35}, !- Source Object
  3,                                      !- Outlet Port
  {e259605f-4cf9-43d9-84b8-a74a77b0a326}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {03ac61c8-e3e7-4318-980e-bcb08c409e9b}, !- Handle
  Node 208,                               !- Name
  {01dd5834-a679-415e-9c73-bd111284c665}, !- Inlet Port
  {6e576fcb-c833-4e9c-96d8-b592a1000cda}; !- Outlet Port

OS:Connection,
  {01dd5834-a679-415e-9c73-bd111284c665}, !- Handle
  {6863cb04-1e2e-4e8f-bf9e-7920c544e4ce}, !- Name
  {79d478a4-cbdb-4f80-b9d4-ca6802793665}, !- Source Object
  9,                                      !- Outlet Port
  {03ac61c8-e3e7-4318-980e-bcb08c409e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e576fcb-c833-4e9c-96d8-b592a1000cda}, !- Handle
  {fb414a2f-2ed5-4b4e-9a9c-c9ceac9b6758}, !- Name
  {03ac61c8-e3e7-4318-980e-bcb08c409e9b}, !- Source Object
  3,                                      !- Outlet Port
  {d80deb3e-a566-4fc9-9821-ebe2fac42800}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a9a2941f-c860-4e4f-b525-eacb3105b091}, !- Handle
  Node 209,                               !- Name
  {17ddfd0e-4ffa-4527-838e-13628b7757e4}, !- Inlet Port
  {cc063954-c8c6-4afd-9e2e-4cc39f9d385a}; !- Outlet Port

OS:Connection,
  {9395cae2-59eb-43cb-99af-a391a0376852}, !- Handle
  {cf027f3d-2b4f-47fb-8a13-03ba352f5afa}, !- Name
  {21e008dd-a013-47b2-b234-e87354eaabe2}, !- Source Object
  3,                                      !- Outlet Port
  {75a1f7f5-5d44-428b-ad18-7b2b24ada175}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {17ddfd0e-4ffa-4527-838e-13628b7757e4}, !- Handle
  {85d680fd-3659-4312-bce9-5364adbbfd1d}, !- Name
  {75a1f7f5-5d44-428b-ad18-7b2b24ada175}, !- Source Object
  5,                                      !- Outlet Port
  {a9a2941f-c860-4e4f-b525-eacb3105b091}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc063954-c8c6-4afd-9e2e-4cc39f9d385a}, !- Handle
  {5fc0bbc6-799c-4980-a3bc-fff45e4dcb5d}, !- Name
  {a9a2941f-c860-4e4f-b525-eacb3105b091}, !- Source Object
  3,                                      !- Outlet Port
  {79d478a4-cbdb-4f80-b9d4-ca6802793665}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8a3d3e0f-6259-41cd-9d84-88fb82db3b03}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {fdf124a1-d291-43a5-9d63-85f28b3cc696}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Diffuser, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  {ffb23cea-099a-46e7-9034-30a6196b629d}, !- Inlet Air Node Name
  {117a0f79-8fab-419d-a809-4e67a65ad770}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {839908ea-da5e-4cda-8c28-388445085118}, !- Handle
  Node 210,                               !- Name
  {68cf6f99-5c1f-4065-8837-3bba5c57cf37}, !- Inlet Port
  {9c9baba7-b5e1-4c5a-8ff9-df51815e7a59}; !- Outlet Port

OS:Connection,
  {e3454b1a-ddb2-4870-8995-836a8acaefc5}, !- Handle
  {dcf6526b-a967-48cb-88cc-d6f639191b0e}, !- Name
  {c4b6a2f9-7679-4888-ba3b-5d9bd8539865}, !- Source Object
  3,                                      !- Outlet Port
  {83f8eff8-ba3b-461e-bbc5-48dd726b0803}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68cf6f99-5c1f-4065-8837-3bba5c57cf37}, !- Handle
  {51bf0100-8f46-4ad1-970f-29906baf18aa}, !- Name
  {db9d152d-08bf-4764-a2b2-158bb9ce3a4e}, !- Source Object
  12,                                     !- Outlet Port
  {839908ea-da5e-4cda-8c28-388445085118}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c9baba7-b5e1-4c5a-8ff9-df51815e7a59}, !- Handle
  {43557811-642d-4279-99df-495440ec6322}, !- Name
  {839908ea-da5e-4cda-8c28-388445085118}, !- Source Object
  3,                                      !- Outlet Port
  {83c5f3f8-f0bd-40b6-97ae-1d7e52ef556e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ffb23cea-099a-46e7-9034-30a6196b629d}, !- Handle
  {f564dec6-9a0c-4680-8170-6f4ae58d814c}, !- Name
  {f027a4a0-ca3f-4f61-b518-ffc7dd530f96}, !- Source Object
  3,                                      !- Outlet Port
  {fdf124a1-d291-43a5-9d63-85f28b3cc696}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {117a0f79-8fab-419d-a809-4e67a65ad770}, !- Handle
  {9be3abec-3d68-4c30-b02d-13fa17ea7427}, !- Name
  {fdf124a1-d291-43a5-9d63-85f28b3cc696}, !- Source Object
  4,                                      !- Outlet Port
  {c4b6a2f9-7679-4888-ba3b-5d9bd8539865}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0170c0b3-a3d9-4519-976c-ce10c41a6a09}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  {dcab0548-f129-4834-865a-9da60703cb9f}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {18c4063c-ff21-45f5-875b-2a258dff29c9}, !- Supply Side Inlet Node Name
  {edefb70b-30de-4eac-a466-a71c781abf61}, !- Demand Side Outlet Node Name
  {02a20163-4d33-477a-a662-e045a8302de1}, !- Demand Side Inlet Node A
  {ca884be8-5e36-47f2-ac70-8e954c6c5a39}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {19a2e73f-674b-4c4c-adf5-3288c5f4aae7}, !- Handle
  Node 211,                               !- Name
  {18c4063c-ff21-45f5-875b-2a258dff29c9}, !- Inlet Port
  {34f40df0-db63-40c6-af14-3d88e0a97c02}; !- Outlet Port

OS:Node,
  {7427f6c1-de3d-43b3-815d-21e3ad7b9f3c}, !- Handle
  Node 212,                               !- Name
  {5e8125e7-f52e-4eb6-b885-d4bc020222a4}, !- Inlet Port
  {ca884be8-5e36-47f2-ac70-8e954c6c5a39}; !- Outlet Port

OS:Connection,
  {18c4063c-ff21-45f5-875b-2a258dff29c9}, !- Handle
  {0b10f7b7-14e7-48ea-8453-67441ff5cedb}, !- Name
  {0170c0b3-a3d9-4519-976c-ce10c41a6a09}, !- Source Object
  8,                                      !- Outlet Port
  {19a2e73f-674b-4c4c-adf5-3288c5f4aae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca884be8-5e36-47f2-ac70-8e954c6c5a39}, !- Handle
  {2cab59ee-93e6-45e5-9239-d1cd3df1c257}, !- Name
  {7427f6c1-de3d-43b3-815d-21e3ad7b9f3c}, !- Source Object
  3,                                      !- Outlet Port
  {0170c0b3-a3d9-4519-976c-ce10c41a6a09}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d421085e-2513-4061-9e97-baaf917bb87c}, !- Handle
  Node 213,                               !- Name
  {02a20163-4d33-477a-a662-e045a8302de1}, !- Inlet Port
  {0340595e-2012-43f6-9f42-5f27e9701dc4}; !- Outlet Port

OS:Node,
  {5e94ea9c-f0c9-48ed-b627-152c7add9551}, !- Handle
  Node 214,                               !- Name
  {acab752a-360f-4126-8b1b-b4ccd50148ff}, !- Inlet Port
  {edefb70b-30de-4eac-a466-a71c781abf61}; !- Outlet Port

OS:Node,
  {79e0acd0-c958-463d-ac7a-4da6a6a9f36a}, !- Handle
  Node 215,                               !- Name
  {f1c40664-0987-4431-999b-ed01bd2858e2}, !- Inlet Port
  {c70df60f-3396-4d2f-a862-b57fecd80c9f}; !- Outlet Port

OS:Connection,
  {02a20163-4d33-477a-a662-e045a8302de1}, !- Handle
  {3bf35be4-7e4e-4f22-8b86-a1a93b2e7b1a}, !- Name
  {0170c0b3-a3d9-4519-976c-ce10c41a6a09}, !- Source Object
  10,                                     !- Outlet Port
  {d421085e-2513-4061-9e97-baaf917bb87c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edefb70b-30de-4eac-a466-a71c781abf61}, !- Handle
  {9e8f3e2f-26a7-48ee-bc54-9ae0619f78de}, !- Name
  {5e94ea9c-f0c9-48ed-b627-152c7add9551}, !- Source Object
  3,                                      !- Outlet Port
  {0170c0b3-a3d9-4519-976c-ce10c41a6a09}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fed4eef1-4076-4742-bf01-57822f1923aa}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {0340595e-2012-43f6-9f42-5f27e9701dc4}, !- Inlet Node Name
  {a8e924fa-0bfa-4592-910c-014ff37e0344}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {116f86d2-8dce-481a-8ed8-25b175d8ebab}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {acab752a-360f-4126-8b1b-b4ccd50148ff}, !- Outlet Node Name
  {a9a16011-65af-4bd9-a54d-8f2e993c58bb}; !- Inlet Node Name 1

OS:Connection,
  {0340595e-2012-43f6-9f42-5f27e9701dc4}, !- Handle
  {aff86803-c95d-4e7e-90ce-85b91ecb0e75}, !- Name
  {d421085e-2513-4061-9e97-baaf917bb87c}, !- Source Object
  3,                                      !- Outlet Port
  {fed4eef1-4076-4742-bf01-57822f1923aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acab752a-360f-4126-8b1b-b4ccd50148ff}, !- Handle
  {5aff65b9-39a1-4ee6-b347-c6cf81ac987c}, !- Name
  {116f86d2-8dce-481a-8ed8-25b175d8ebab}, !- Source Object
  2,                                      !- Outlet Port
  {5e94ea9c-f0c9-48ed-b627-152c7add9551}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {68f07266-ea31-4df4-b082-44a4504d7805}, !- Handle
  {0170c0b3-a3d9-4519-976c-ce10c41a6a09}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {1c290961-d00f-454a-8905-d49362d42dbe}, !- Handle
  Setpoint Manager Single Zone Reheat 17, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {dd1185c7-1766-4f19-a274-9f9cab437008}, !- Control Zone Name
  {7427f6c1-de3d-43b3-815d-21e3ad7b9f3c}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {689adef1-572b-4bd2-bfa8-76568eee91ef}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Fan, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {28b536ad-6428-4140-8cd7-12fc28e235db}, !- Air Inlet Node Name
  {5e8125e7-f52e-4eb6-b885-d4bc020222a4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {973411ce-7017-4192-b287-eed4c73738f7}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ef993765-3dd9-4ea1-8104-251e2aa37b6a}, !- Air Inlet Node Name
  {3bb58efa-989e-4c8b-8acf-96cea801eeb4}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {05e45f74-b58b-4642-8f43-2476e37acd61}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {28739706-6b16-4d18-ae31-9ef7883ede58}, !- Air Inlet Node Name
  {cf5601c7-06d0-4f6d-b0d0-d0ae07a039c2}, !- Air Outlet Node Name
  {44a7320a-ad48-4654-a9bb-b7df107c8286}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {490e5212-2563-4d04-9cfd-0981d39169ef}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2bf9353c-e6cc-4ec1-8000-d6699d2afa2c}, !- Handle
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c20822b6-74e6-4ab7-a754-37696e42701c}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {3e05e280-3fb6-4486-bfae-bb1a2670a0ba}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a084edcf-88fd-4a8e-ac1a-1a238aa9d565}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {43db6598-35f2-4ff5-aa91-b32864f826ac}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f265c52f-0808-468a-bd6c-57e10e059317}, !- Air Inlet Node Name
  {04c84198-c057-4552-a034-f98e27042265}, !- Air Outlet Node Name
  {490e5212-2563-4d04-9cfd-0981d39169ef}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2bf9353c-e6cc-4ec1-8000-d6699d2afa2c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c20822b6-74e6-4ab7-a754-37696e42701c}, !- Energy Input Ratio Function of Temperature Curve Name
  {3e05e280-3fb6-4486-bfae-bb1a2670a0ba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a084edcf-88fd-4a8e-ac1a-1a238aa9d565}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {405eb5b3-fded-47ef-b347-c1096316d8ce}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {be819fad-b744-4527-99b8-6e21ccec64a1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {be819fad-b744-4527-99b8-6e21ccec64a1}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {70c1ee2d-4bf5-4d1d-92b2-210e6c5f0fa8}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC OA Sys, !- Name
  {405eb5b3-fded-47ef-b347-c1096316d8ce}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c8f8787b-0977-4aa1-a0e2-5d09779e47d3}, !- Mixed Air Node Name
  {0c21a043-45da-47ff-ad73-76b287a10de2}, !- Outdoor Air Stream Node Name
  {c30c281d-f362-4a3a-876d-221c9b50984d}, !- Relief Air Stream Node Name
  {34f40df0-db63-40c6-af14-3d88e0a97c02}; !- Return Air Stream Node Name

OS:Node,
  {2b21fc98-c5d9-4838-99b4-a2396bb1f887}, !- Handle
  Node 216,                               !- Name
  ,                                       !- Inlet Port
  {0c21a043-45da-47ff-ad73-76b287a10de2}; !- Outlet Port

OS:Connection,
  {0c21a043-45da-47ff-ad73-76b287a10de2}, !- Handle
  {a93c78b9-8137-4103-b424-dc5fa5030295}, !- Name
  {2b21fc98-c5d9-4838-99b4-a2396bb1f887}, !- Source Object
  3,                                      !- Outlet Port
  {70c1ee2d-4bf5-4d1d-92b2-210e6c5f0fa8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {17011626-9fc3-42f8-bdf0-369586bf34f2}, !- Handle
  Node 217,                               !- Name
  {c30c281d-f362-4a3a-876d-221c9b50984d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c30c281d-f362-4a3a-876d-221c9b50984d}, !- Handle
  {5047deb7-2dcb-43fb-837b-e0bac7098e1f}, !- Name
  {70c1ee2d-4bf5-4d1d-92b2-210e6c5f0fa8}, !- Source Object
  7,                                      !- Outlet Port
  {17011626-9fc3-42f8-bdf0-369586bf34f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e8125e7-f52e-4eb6-b885-d4bc020222a4}, !- Handle
  {c40569a3-643c-4e1c-be45-514224526668}, !- Name
  {689adef1-572b-4bd2-bfa8-76568eee91ef}, !- Source Object
  9,                                      !- Outlet Port
  {7427f6c1-de3d-43b3-815d-21e3ad7b9f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44a7320a-ad48-4654-a9bb-b7df107c8286}, !- Handle
  Node 218,                               !- Name
  {cf5601c7-06d0-4f6d-b0d0-d0ae07a039c2}, !- Inlet Port
  {28b536ad-6428-4140-8cd7-12fc28e235db}; !- Outlet Port

OS:Connection,
  {cf5601c7-06d0-4f6d-b0d0-d0ae07a039c2}, !- Handle
  {be8f6285-289e-43b6-ab27-2183ad821fa2}, !- Name
  {05e45f74-b58b-4642-8f43-2476e37acd61}, !- Source Object
  6,                                      !- Outlet Port
  {44a7320a-ad48-4654-a9bb-b7df107c8286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28b536ad-6428-4140-8cd7-12fc28e235db}, !- Handle
  {98e96f6b-8339-46a0-9875-c881f3db77b3}, !- Name
  {44a7320a-ad48-4654-a9bb-b7df107c8286}, !- Source Object
  3,                                      !- Outlet Port
  {689adef1-572b-4bd2-bfa8-76568eee91ef}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {765fe74e-4dba-44d6-ba76-b2826d44c53e}, !- Handle
  Node 219,                               !- Name
  {3bb58efa-989e-4c8b-8acf-96cea801eeb4}, !- Inlet Port
  {28739706-6b16-4d18-ae31-9ef7883ede58}; !- Outlet Port

OS:Connection,
  {3bb58efa-989e-4c8b-8acf-96cea801eeb4}, !- Handle
  {c4bd818d-5daa-4bc2-8d50-69b3f41e7e2b}, !- Name
  {973411ce-7017-4192-b287-eed4c73738f7}, !- Source Object
  6,                                      !- Outlet Port
  {765fe74e-4dba-44d6-ba76-b2826d44c53e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28739706-6b16-4d18-ae31-9ef7883ede58}, !- Handle
  {39b620f6-e333-4172-b7e4-c3406340e821}, !- Name
  {765fe74e-4dba-44d6-ba76-b2826d44c53e}, !- Source Object
  3,                                      !- Outlet Port
  {05e45f74-b58b-4642-8f43-2476e37acd61}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4c81aec2-97f7-4f17-b797-a0e38d0a9a8c}, !- Handle
  Node 220,                               !- Name
  {04c84198-c057-4552-a034-f98e27042265}, !- Inlet Port
  {ef993765-3dd9-4ea1-8104-251e2aa37b6a}; !- Outlet Port

OS:Connection,
  {04c84198-c057-4552-a034-f98e27042265}, !- Handle
  {0f6eeb69-24d0-4a6b-9440-3dd49ce38c02}, !- Name
  {43db6598-35f2-4ff5-aa91-b32864f826ac}, !- Source Object
  9,                                      !- Outlet Port
  {4c81aec2-97f7-4f17-b797-a0e38d0a9a8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef993765-3dd9-4ea1-8104-251e2aa37b6a}, !- Handle
  {812a91d2-5d13-4054-b8d5-b18f0febc3b2}, !- Name
  {4c81aec2-97f7-4f17-b797-a0e38d0a9a8c}, !- Source Object
  3,                                      !- Outlet Port
  {973411ce-7017-4192-b287-eed4c73738f7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d43f114c-bf6c-4f78-9f1c-0642aac413b8}, !- Handle
  Node 221,                               !- Name
  {c8f8787b-0977-4aa1-a0e2-5d09779e47d3}, !- Inlet Port
  {f265c52f-0808-468a-bd6c-57e10e059317}; !- Outlet Port

OS:Connection,
  {34f40df0-db63-40c6-af14-3d88e0a97c02}, !- Handle
  {21ca193e-8183-4d13-a10d-96ece75110ab}, !- Name
  {19a2e73f-674b-4c4c-adf5-3288c5f4aae7}, !- Source Object
  3,                                      !- Outlet Port
  {70c1ee2d-4bf5-4d1d-92b2-210e6c5f0fa8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c8f8787b-0977-4aa1-a0e2-5d09779e47d3}, !- Handle
  {b5d0bd48-f499-4fad-84e4-5de0d4d778a9}, !- Name
  {70c1ee2d-4bf5-4d1d-92b2-210e6c5f0fa8}, !- Source Object
  5,                                      !- Outlet Port
  {d43f114c-bf6c-4f78-9f1c-0642aac413b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f265c52f-0808-468a-bd6c-57e10e059317}, !- Handle
  {7f99e62a-94fb-48ae-b3df-e7468bd42947}, !- Name
  {d43f114c-bf6c-4f78-9f1c-0642aac413b8}, !- Source Object
  3,                                      !- Outlet Port
  {43db6598-35f2-4ff5-aa91-b32864f826ac}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {dcab0548-f129-4834-865a-9da60703cb9f}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {24319702-3a18-44db-86bc-167a274cf35c}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  {a8e924fa-0bfa-4592-910c-014ff37e0344}, !- Inlet Air Node Name
  {f1c40664-0987-4431-999b-ed01bd2858e2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2682fe7c-3207-4b8b-8460-3f1c113deb41}, !- Handle
  Node 222,                               !- Name
  {8eab2c7b-b1ab-4079-af1d-13014c458c80}, !- Inlet Port
  {a9a16011-65af-4bd9-a54d-8f2e993c58bb}; !- Outlet Port

OS:Connection,
  {c70df60f-3396-4d2f-a862-b57fecd80c9f}, !- Handle
  {f5208509-2fe1-48a9-8f9c-fc62780ac2c1}, !- Name
  {79e0acd0-c958-463d-ac7a-4da6a6a9f36a}, !- Source Object
  3,                                      !- Outlet Port
  {e786061e-9626-49c9-b905-f4b2bd3529d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8eab2c7b-b1ab-4079-af1d-13014c458c80}, !- Handle
  {7c00610f-f305-4040-9e36-1422864d725a}, !- Name
  {dd1185c7-1766-4f19-a274-9f9cab437008}, !- Source Object
  12,                                     !- Outlet Port
  {2682fe7c-3207-4b8b-8460-3f1c113deb41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9a16011-65af-4bd9-a54d-8f2e993c58bb}, !- Handle
  {3ae4f972-3079-4fed-9c7a-09c5e3340ceb}, !- Name
  {2682fe7c-3207-4b8b-8460-3f1c113deb41}, !- Source Object
  3,                                      !- Outlet Port
  {116f86d2-8dce-481a-8ed8-25b175d8ebab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8e924fa-0bfa-4592-910c-014ff37e0344}, !- Handle
  {f4781ea3-0a33-4122-a1d3-d695243be623}, !- Name
  {fed4eef1-4076-4742-bf01-57822f1923aa}, !- Source Object
  3,                                      !- Outlet Port
  {24319702-3a18-44db-86bc-167a274cf35c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1c40664-0987-4431-999b-ed01bd2858e2}, !- Handle
  {695aae6e-2514-4424-8906-c23eade429b3}, !- Name
  {24319702-3a18-44db-86bc-167a274cf35c}, !- Source Object
  4,                                      !- Outlet Port
  {79e0acd0-c958-463d-ac7a-4da6a6a9f36a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {45dd747a-2e5a-48ea-8a11-eac72c9362e0}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  {b7d70bb4-41f4-49ef-ab53-00b43aeb6afe}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cc7f3a05-9d0f-4e94-b7bd-2ba498c3e2db}, !- Supply Side Inlet Node Name
  {023e468f-66d5-449d-9d79-8538bf8d4ec0}, !- Demand Side Outlet Node Name
  {333071c4-d3c9-487b-843e-11fa8edb1596}, !- Demand Side Inlet Node A
  {55f8a3c3-de2a-492b-ab4a-1095a967cfc1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {4263e4eb-5d2d-4957-962c-27b480136605}, !- Handle
  Node 223,                               !- Name
  {cc7f3a05-9d0f-4e94-b7bd-2ba498c3e2db}, !- Inlet Port
  {0cc32105-0ab4-4303-bf22-5b44d2eb2c0a}; !- Outlet Port

OS:Node,
  {0c1b5f6b-7836-4e59-adce-0f0923d7da97}, !- Handle
  Node 224,                               !- Name
  {925ac100-9583-4a76-bc53-cc27c3e59623}, !- Inlet Port
  {55f8a3c3-de2a-492b-ab4a-1095a967cfc1}; !- Outlet Port

OS:Connection,
  {cc7f3a05-9d0f-4e94-b7bd-2ba498c3e2db}, !- Handle
  {1bc01f10-b3c5-42d6-9d9c-1b9af99cef83}, !- Name
  {45dd747a-2e5a-48ea-8a11-eac72c9362e0}, !- Source Object
  8,                                      !- Outlet Port
  {4263e4eb-5d2d-4957-962c-27b480136605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55f8a3c3-de2a-492b-ab4a-1095a967cfc1}, !- Handle
  {b1cd1e5f-e02e-40a9-a914-9b06457a06b7}, !- Name
  {0c1b5f6b-7836-4e59-adce-0f0923d7da97}, !- Source Object
  3,                                      !- Outlet Port
  {45dd747a-2e5a-48ea-8a11-eac72c9362e0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {71c23345-e3a9-49ef-a108-0b0c2e74091c}, !- Handle
  Node 225,                               !- Name
  {333071c4-d3c9-487b-843e-11fa8edb1596}, !- Inlet Port
  {ded8922e-6f0f-400a-893e-4d215cda0b21}; !- Outlet Port

OS:Node,
  {f0aa42cc-3a39-4243-abfb-d9ec5f2669e3}, !- Handle
  Node 226,                               !- Name
  {92b44eb9-a688-4186-8e72-c5327918c0a0}, !- Inlet Port
  {023e468f-66d5-449d-9d79-8538bf8d4ec0}; !- Outlet Port

OS:Node,
  {df49739e-de11-465a-8bc0-ad732f647426}, !- Handle
  Node 227,                               !- Name
  {be2b5fb2-dc58-4fc9-ae84-5d799062212c}, !- Inlet Port
  {60984219-3bf2-4aaf-afcb-1130468ab3b5}; !- Outlet Port

OS:Connection,
  {333071c4-d3c9-487b-843e-11fa8edb1596}, !- Handle
  {ea15c050-323a-42ec-8636-0f7536759e81}, !- Name
  {45dd747a-2e5a-48ea-8a11-eac72c9362e0}, !- Source Object
  10,                                     !- Outlet Port
  {71c23345-e3a9-49ef-a108-0b0c2e74091c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {023e468f-66d5-449d-9d79-8538bf8d4ec0}, !- Handle
  {34ab6547-329d-4923-914a-9721cf0500c0}, !- Name
  {f0aa42cc-3a39-4243-abfb-d9ec5f2669e3}, !- Source Object
  3,                                      !- Outlet Port
  {45dd747a-2e5a-48ea-8a11-eac72c9362e0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {47075947-8d7d-4972-adda-41773a4fb190}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {ded8922e-6f0f-400a-893e-4d215cda0b21}, !- Inlet Node Name
  {5b8d4bc4-b8a4-485d-a147-d5b4e51eb0e3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7a323eec-01b0-44d6-be20-f86232a50a85}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {92b44eb9-a688-4186-8e72-c5327918c0a0}, !- Outlet Node Name
  {f6dd9a19-3742-4fa4-ad95-c609c28a7261}; !- Inlet Node Name 1

OS:Connection,
  {ded8922e-6f0f-400a-893e-4d215cda0b21}, !- Handle
  {6807daa9-e103-4e2e-9a64-bf7a6024ff8f}, !- Name
  {71c23345-e3a9-49ef-a108-0b0c2e74091c}, !- Source Object
  3,                                      !- Outlet Port
  {47075947-8d7d-4972-adda-41773a4fb190}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92b44eb9-a688-4186-8e72-c5327918c0a0}, !- Handle
  {1ea875d1-b95b-45c4-b8e0-747a32ff2309}, !- Name
  {7a323eec-01b0-44d6-be20-f86232a50a85}, !- Source Object
  2,                                      !- Outlet Port
  {f0aa42cc-3a39-4243-abfb-d9ec5f2669e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {73bbf88e-2d68-4527-a3ae-c2274f48deca}, !- Handle
  {45dd747a-2e5a-48ea-8a11-eac72c9362e0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {36aa5050-a537-4592-96b0-1a02b7d11ffd}, !- Handle
  Setpoint Manager Single Zone Reheat 18, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {de1aff32-6524-4a3c-b997-95333277b373}, !- Control Zone Name
  {0c1b5f6b-7836-4e59-adce-0f0923d7da97}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {a151943e-9a86-4306-957a-4974eb068d35}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Fan, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b484e4ea-cc14-43c9-bc14-862505a723f1}, !- Air Inlet Node Name
  {925ac100-9583-4a76-bc53-cc27c3e59623}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {085f5fd3-8ef5-4fad-825d-c3fd0622cd66}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a40c390a-da7a-4ca1-8739-64a4e23e1562}, !- Air Inlet Node Name
  {577e6d26-6fb7-47ef-8b65-16fffe94de13}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {0bc426a0-063d-48e0-bf8b-5e29fc757d6a}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d9cd2a16-07ca-4663-b325-6b84f1e7ffa8}, !- Air Inlet Node Name
  {87e4f12e-8a1e-4ef6-aded-d6b0391f9c72}, !- Air Outlet Node Name
  {66bd23e1-548c-4f03-afb3-6c1a19ee2140}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {d5ad50df-c337-4034-9b8d-c71457245cb9}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d44d8f4d-8476-431a-85a6-9a8fef291715}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {472fc498-175d-460f-a7b7-7bf39f317089}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e683fa44-ff32-4b8e-9a8e-6c45ee52dedf}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9cf3970a-445e-4e36-ad6b-21cbfec0d865}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {953d12da-cfa2-4774-b0b4-d418796ec4e8}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {79e6d73d-6342-4636-a45d-b7123d94545b}, !- Air Inlet Node Name
  {e7ad8002-cb3f-409c-b9a7-c2d3dcabed13}, !- Air Outlet Node Name
  {d5ad50df-c337-4034-9b8d-c71457245cb9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d44d8f4d-8476-431a-85a6-9a8fef291715}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {472fc498-175d-460f-a7b7-7bf39f317089}, !- Energy Input Ratio Function of Temperature Curve Name
  {e683fa44-ff32-4b8e-9a8e-6c45ee52dedf}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9cf3970a-445e-4e36-ad6b-21cbfec0d865}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {7aec0267-707e-4b91-82ab-0fa70459505f}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f7641abf-318c-4953-a87d-a8cbd50b984f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f7641abf-318c-4953-a87d-a8cbd50b984f}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {71c80e8b-2021-4c0c-93f6-d0ce520633bb}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC OA Sys, !- Name
  {7aec0267-707e-4b91-82ab-0fa70459505f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {15689005-81d1-427b-b178-f9175de895fc}, !- Mixed Air Node Name
  {3d8075f2-64d8-4387-903a-0d816a836bb1}, !- Outdoor Air Stream Node Name
  {ea5a27f4-7773-4505-9f96-1e82c49de50a}, !- Relief Air Stream Node Name
  {0cc32105-0ab4-4303-bf22-5b44d2eb2c0a}; !- Return Air Stream Node Name

OS:Node,
  {db282eea-d3c7-4db6-8657-923dbd7bf772}, !- Handle
  Node 228,                               !- Name
  ,                                       !- Inlet Port
  {3d8075f2-64d8-4387-903a-0d816a836bb1}; !- Outlet Port

OS:Connection,
  {3d8075f2-64d8-4387-903a-0d816a836bb1}, !- Handle
  {28240a14-4852-41a1-a1ee-3455d1959f50}, !- Name
  {db282eea-d3c7-4db6-8657-923dbd7bf772}, !- Source Object
  3,                                      !- Outlet Port
  {71c80e8b-2021-4c0c-93f6-d0ce520633bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {01103130-f256-4c83-a133-deefa20a967b}, !- Handle
  Node 229,                               !- Name
  {ea5a27f4-7773-4505-9f96-1e82c49de50a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea5a27f4-7773-4505-9f96-1e82c49de50a}, !- Handle
  {de77a6c5-f7a7-4d28-9116-2c6e55b2565d}, !- Name
  {71c80e8b-2021-4c0c-93f6-d0ce520633bb}, !- Source Object
  7,                                      !- Outlet Port
  {01103130-f256-4c83-a133-deefa20a967b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {925ac100-9583-4a76-bc53-cc27c3e59623}, !- Handle
  {4c304f75-6aac-43d2-af62-1b9cf39ccb0e}, !- Name
  {a151943e-9a86-4306-957a-4974eb068d35}, !- Source Object
  9,                                      !- Outlet Port
  {0c1b5f6b-7836-4e59-adce-0f0923d7da97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66bd23e1-548c-4f03-afb3-6c1a19ee2140}, !- Handle
  Node 230,                               !- Name
  {87e4f12e-8a1e-4ef6-aded-d6b0391f9c72}, !- Inlet Port
  {b484e4ea-cc14-43c9-bc14-862505a723f1}; !- Outlet Port

OS:Connection,
  {87e4f12e-8a1e-4ef6-aded-d6b0391f9c72}, !- Handle
  {ecdc02a4-11ea-4dde-a460-51361093e75b}, !- Name
  {0bc426a0-063d-48e0-bf8b-5e29fc757d6a}, !- Source Object
  6,                                      !- Outlet Port
  {66bd23e1-548c-4f03-afb3-6c1a19ee2140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b484e4ea-cc14-43c9-bc14-862505a723f1}, !- Handle
  {561d99c9-57b1-499b-91aa-794f997cddf7}, !- Name
  {66bd23e1-548c-4f03-afb3-6c1a19ee2140}, !- Source Object
  3,                                      !- Outlet Port
  {a151943e-9a86-4306-957a-4974eb068d35}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fb4f3569-a771-48d1-84a9-9c530eec9102}, !- Handle
  Node 231,                               !- Name
  {577e6d26-6fb7-47ef-8b65-16fffe94de13}, !- Inlet Port
  {d9cd2a16-07ca-4663-b325-6b84f1e7ffa8}; !- Outlet Port

OS:Connection,
  {577e6d26-6fb7-47ef-8b65-16fffe94de13}, !- Handle
  {0acb0de7-e566-493b-b298-98c363fef637}, !- Name
  {085f5fd3-8ef5-4fad-825d-c3fd0622cd66}, !- Source Object
  6,                                      !- Outlet Port
  {fb4f3569-a771-48d1-84a9-9c530eec9102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9cd2a16-07ca-4663-b325-6b84f1e7ffa8}, !- Handle
  {a733262e-d661-4ca5-8391-e53f8a7d452b}, !- Name
  {fb4f3569-a771-48d1-84a9-9c530eec9102}, !- Source Object
  3,                                      !- Outlet Port
  {0bc426a0-063d-48e0-bf8b-5e29fc757d6a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8ce3e4f1-edb8-4370-9f00-dc39246dd1af}, !- Handle
  Node 232,                               !- Name
  {e7ad8002-cb3f-409c-b9a7-c2d3dcabed13}, !- Inlet Port
  {a40c390a-da7a-4ca1-8739-64a4e23e1562}; !- Outlet Port

OS:Connection,
  {e7ad8002-cb3f-409c-b9a7-c2d3dcabed13}, !- Handle
  {044a5680-370a-46fb-a6c8-763c563640e0}, !- Name
  {953d12da-cfa2-4774-b0b4-d418796ec4e8}, !- Source Object
  9,                                      !- Outlet Port
  {8ce3e4f1-edb8-4370-9f00-dc39246dd1af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a40c390a-da7a-4ca1-8739-64a4e23e1562}, !- Handle
  {b1141594-1491-4e9b-a807-d7b5f848effa}, !- Name
  {8ce3e4f1-edb8-4370-9f00-dc39246dd1af}, !- Source Object
  3,                                      !- Outlet Port
  {085f5fd3-8ef5-4fad-825d-c3fd0622cd66}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {51c2bcb6-3eaf-4963-bcdf-e02d517a7f64}, !- Handle
  Node 233,                               !- Name
  {15689005-81d1-427b-b178-f9175de895fc}, !- Inlet Port
  {79e6d73d-6342-4636-a45d-b7123d94545b}; !- Outlet Port

OS:Connection,
  {0cc32105-0ab4-4303-bf22-5b44d2eb2c0a}, !- Handle
  {51637875-c040-450c-9835-6d7d62eeae7d}, !- Name
  {4263e4eb-5d2d-4957-962c-27b480136605}, !- Source Object
  3,                                      !- Outlet Port
  {71c80e8b-2021-4c0c-93f6-d0ce520633bb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {15689005-81d1-427b-b178-f9175de895fc}, !- Handle
  {a5d41705-fa89-41f7-bebf-a1c7b55d5370}, !- Name
  {71c80e8b-2021-4c0c-93f6-d0ce520633bb}, !- Source Object
  5,                                      !- Outlet Port
  {51c2bcb6-3eaf-4963-bcdf-e02d517a7f64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79e6d73d-6342-4636-a45d-b7123d94545b}, !- Handle
  {8e6c243f-ae60-4538-8683-1f009766500c}, !- Name
  {51c2bcb6-3eaf-4963-bcdf-e02d517a7f64}, !- Source Object
  3,                                      !- Outlet Port
  {953d12da-cfa2-4774-b0b4-d418796ec4e8}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b7d70bb4-41f4-49ef-ab53-00b43aeb6afe}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {df7d204f-97ba-4583-b74c-30d500016c33}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Diffuser, !- Name
  {d674e1d6-1cbd-4684-b024-3817f4db98a9}, !- Availability Schedule Name
  {5b8d4bc4-b8a4-485d-a147-d5b4e51eb0e3}, !- Inlet Air Node Name
  {be2b5fb2-dc58-4fc9-ae84-5d799062212c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f969864f-1e05-4570-91d5-89aaf8b66d62}, !- Handle
  Node 234,                               !- Name
  {1a595615-8f02-49e6-adaf-a0b48274f496}, !- Inlet Port
  {f6dd9a19-3742-4fa4-ad95-c609c28a7261}; !- Outlet Port

OS:Connection,
  {60984219-3bf2-4aaf-afcb-1130468ab3b5}, !- Handle
  {d5ed8b01-a9b6-4d74-92c4-92d9122dc82b}, !- Name
  {df49739e-de11-465a-8bc0-ad732f647426}, !- Source Object
  3,                                      !- Outlet Port
  {e7fef9f9-ecf9-48f3-ac80-1b227fd3870a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a595615-8f02-49e6-adaf-a0b48274f496}, !- Handle
  {bff7dcf2-4c7d-44e3-8b38-f83c15592754}, !- Name
  {de1aff32-6524-4a3c-b997-95333277b373}, !- Source Object
  12,                                     !- Outlet Port
  {f969864f-1e05-4570-91d5-89aaf8b66d62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6dd9a19-3742-4fa4-ad95-c609c28a7261}, !- Handle
  {833dcf1d-baef-4d97-9618-0f54d44da280}, !- Name
  {f969864f-1e05-4570-91d5-89aaf8b66d62}, !- Source Object
  3,                                      !- Outlet Port
  {7a323eec-01b0-44d6-be20-f86232a50a85}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b8d4bc4-b8a4-485d-a147-d5b4e51eb0e3}, !- Handle
  {866cbcb5-8a5f-43c5-a128-c2081464112d}, !- Name
  {47075947-8d7d-4972-adda-41773a4fb190}, !- Source Object
  3,                                      !- Outlet Port
  {df7d204f-97ba-4583-b74c-30d500016c33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be2b5fb2-dc58-4fc9-ae84-5d799062212c}, !- Handle
  {9823cb65-25c1-4052-b355-c957a01b2d94}, !- Name
  {df7d204f-97ba-4583-b74c-30d500016c33}, !- Source Object
  4,                                      !- Outlet Port
  {df49739e-de11-465a-8bc0-ad732f647426}, !- Target Object
  2;                                      !- Inlet Port

