
Version,
  8.7;                                    !- Version Identifier

LifeCycleCost:Parameters,
  {81bac450-a4c2-4bda-bb2c-fbbde736d3d3}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  CEC T24 2001|RetailStandalone,          !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Zone Retail Back_Space A  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  30.3898526644052,                       !- X Origin {m}
  -35.4995101585923,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  Ground FloorGround_Floor_R11_T2013,     !- Construction Name
  Zone Retail Back_Space A  - Story Ground, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  10.477520338593, 4.57200000000003, 0,   !- X,Y,Z Vertex 3 {m}
  10.477520338593, 2.8421709430404e-014, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Back_Space A  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 58,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Back_Space A  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 83,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.477520338593, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  10.477520338593, 4.57200000000003, 0,   !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Back_Space A  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 92,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.477520338593, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  10.477520338593, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  10.477520338593, 4.57200000000003, 0,   !- X,Y,Z Vertex 3 {m}
  10.477520338593, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  Metal framed wallsW3_R11.36,            !- Construction Name
  Zone Retail Back_Space A  - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  10.477520338593, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  10.477520338593, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  Window8,                                !- Construction Name
  Surface 77,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 2.8421709430404e-014, 1.19079902152317, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  10.452120338593, 2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  10.452120338593, 2.8421709430404e-014, 1.19079902152317; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Roof,                                   !- Surface Type
  Metal roofR4_R20.28,                    !- Construction Name
  Zone Retail Back_Space A  - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.477520338593, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  10.477520338593, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Retail Back_Space A  - Story Ground Thermostat, !- Name
  Zone Retail Back_Space A  - Story Ground, !- Zone or ZoneList Name
  Zone Retail Back_Space A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Retail Back_Space - CEC T24 2001 Thermostat; !- Control Name 1

Schedule:Compact,
  Zone Retail Back_Space A  - Story Ground Thermostat Schedule, !- Name
  Zone Retail Back_Space A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Retail Back_Space A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Back_Space - CEC T24 2001 Thermostat, !- Name
  Retail HtgSetp,                         !- Heating Setpoint Temperature Schedule Name
  Retail ClgSetp;                         !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Retail HtgSetp Default,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Retail HtgSetp Sat Day,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Retail HtgSetp Sun Day,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {e52fbdc5-904c-4508-9072-df4920ee3207}, !- Name
  Retail HtgSetp Default,                 !- Sunday Schedule:Day Name
  Retail HtgSetp Default,                 !- Monday Schedule:Day Name
  Retail HtgSetp Default,                 !- Tuesday Schedule:Day Name
  Retail HtgSetp Default,                 !- Wednesday Schedule:Day Name
  Retail HtgSetp Default,                 !- Thursday Schedule:Day Name
  Retail HtgSetp Default,                 !- Friday Schedule:Day Name
  Retail HtgSetp Sat Day,                 !- Saturday Schedule:Day Name
  Retail HtgSetp Default,                 !- Holiday Schedule:Day Name
  Retail HtgSetp Summer Design Day,       !- SummerDesignDay Schedule:Day Name
  Retail HtgSetp Winter Design Day,       !- WinterDesignDay Schedule:Day Name
  Retail HtgSetp Default,                 !- CustomDay1 Schedule:Day Name
  Retail HtgSetp Default;                 !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {56fb872f-3b08-40c4-94d2-5d3ecb736b8c}, !- Name
  Retail HtgSetp Sun Day,                 !- Sunday Schedule:Day Name
  Retail HtgSetp Default,                 !- Monday Schedule:Day Name
  Retail HtgSetp Default,                 !- Tuesday Schedule:Day Name
  Retail HtgSetp Default,                 !- Wednesday Schedule:Day Name
  Retail HtgSetp Default,                 !- Thursday Schedule:Day Name
  Retail HtgSetp Default,                 !- Friday Schedule:Day Name
  Retail HtgSetp Sat Day,                 !- Saturday Schedule:Day Name
  Retail HtgSetp Default,                 !- Holiday Schedule:Day Name
  Retail HtgSetp Summer Design Day,       !- SummerDesignDay Schedule:Day Name
  Retail HtgSetp Winter Design Day,       !- WinterDesignDay Schedule:Day Name
  Retail HtgSetp Default,                 !- CustomDay1 Schedule:Day Name
  Retail HtgSetp Default;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Retail HtgSetp,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {e52fbdc5-904c-4508-9072-df4920ee3207}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {56fb872f-3b08-40c4-94d2-5d3ecb736b8c}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Retail HtgSetp Summer Design Day,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Retail HtgSetp Winter Design Day,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Retail ClgSetp Default,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Retail ClgSetp Sat Day,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Retail ClgSetp Sun Day,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {2d0e3936-456d-4ac9-b594-6da1bb83ade5}, !- Name
  Retail ClgSetp Default,                 !- Sunday Schedule:Day Name
  Retail ClgSetp Default,                 !- Monday Schedule:Day Name
  Retail ClgSetp Default,                 !- Tuesday Schedule:Day Name
  Retail ClgSetp Default,                 !- Wednesday Schedule:Day Name
  Retail ClgSetp Default,                 !- Thursday Schedule:Day Name
  Retail ClgSetp Default,                 !- Friday Schedule:Day Name
  Retail ClgSetp Sat Day,                 !- Saturday Schedule:Day Name
  Retail ClgSetp Default,                 !- Holiday Schedule:Day Name
  Retail ClgSetp Summer Design Day,       !- SummerDesignDay Schedule:Day Name
  Retail ClgSetp Winter Design Day,       !- WinterDesignDay Schedule:Day Name
  Retail ClgSetp Default,                 !- CustomDay1 Schedule:Day Name
  Retail ClgSetp Default;                 !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {659eb252-9afc-405b-891b-9cf838059bda}, !- Name
  Retail ClgSetp Sun Day,                 !- Sunday Schedule:Day Name
  Retail ClgSetp Default,                 !- Monday Schedule:Day Name
  Retail ClgSetp Default,                 !- Tuesday Schedule:Day Name
  Retail ClgSetp Default,                 !- Wednesday Schedule:Day Name
  Retail ClgSetp Default,                 !- Thursday Schedule:Day Name
  Retail ClgSetp Default,                 !- Friday Schedule:Day Name
  Retail ClgSetp Sat Day,                 !- Saturday Schedule:Day Name
  Retail ClgSetp Default,                 !- Holiday Schedule:Day Name
  Retail ClgSetp Summer Design Day,       !- SummerDesignDay Schedule:Day Name
  Retail ClgSetp Winter Design Day,       !- WinterDesignDay Schedule:Day Name
  Retail ClgSetp Default,                 !- CustomDay1 Schedule:Day Name
  Retail ClgSetp Default;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Retail ClgSetp,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {2d0e3936-456d-4ac9-b594-6da1bb83ade5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {659eb252-9afc-405b-891b-9cf838059bda}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Retail ClgSetp Summer Design Day,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Retail ClgSetp Winter Design Day,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Zone Retail Back_Space A  - Story Ground, !- Zone Name
  Zone Retail Back_Space A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Retail Back_Space A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  Node 66;                                !- Zone Return Air Node Name

NodeList,
  Zone Retail Back_Space A  - Story Ground Inlet Node List, !- Name
  Node 59;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Zone Retail Back_Space A  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 59,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Zone Retail Back_Space A  - Story Ground Equipment List, !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Zone Retail Back_Space A  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Zone Retail Back_Space A  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Back_Space Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Zone Retail Back_Space A  - Story Ground Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Zone Retail Back_Space A  - Story Ground Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 4,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Retail Back_Space A  - Story Ground, !- Zone Name 1
  Retail Back_Space Ventilation,          !- Design Specification Outdoor Air Object Name 1
  Zone Retail Back_Space A  - Story Ground Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone Retail Back_Space A end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  40.8673730029982,                       !- X Origin {m}
  -35.4995101585923,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  Ground FloorGround_Floor_R11_T2013,     !- Construction Name
  Zone Retail Back_Space A end_b - Story Ground, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.8421709430404e-014, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Back_Space A end_b - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 76,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Back_Space A end_b - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 101,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  Metal framed wallsW3_R11.36,            !- Construction Name
  Zone Retail Back_Space A end_b - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  Window8,                                !- Construction Name
  Surface 94,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0254000000000284, 1.19351460674157, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0254000000000284, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.54660000000003, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  Metal framed wallsW3_R11.36,            !- Construction Name
  Zone Retail Back_Space A end_b - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  Window8,                                !- Construction Name
  Surface 95,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 2.8421709430404e-014, 1.19351460674157, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 2.8421709430404e-014, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Roof,                                   !- Surface Type
  Metal roofR4_R20.28,                    !- Construction Name
  Zone Retail Back_Space A end_b - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Retail Back_Space A end_b - Story Ground Thermostat, !- Name
  Zone Retail Back_Space A end_b - Story Ground, !- Zone or ZoneList Name
  Zone Retail Back_Space A end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Retail Back_Space - CEC T24 2001 Thermostat 3; !- Control Name 1

Schedule:Compact,
  Zone Retail Back_Space A end_b - Story Ground Thermostat Schedule, !- Name
  Zone Retail Back_Space A end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Retail Back_Space A end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Back_Space - CEC T24 2001 Thermostat 3, !- Name
  Retail HtgSetp,                         !- Heating Setpoint Temperature Schedule Name
  Retail ClgSetp;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Retail Back_Space A end_b - Story Ground, !- Zone Name
  Zone Retail Back_Space A end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Retail Back_Space A end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 16,                                !- Zone Air Node Name
  Node 210;                               !- Zone Return Air Node Name

NodeList,
  Zone Retail Back_Space A end_b - Story Ground Inlet Node List, !- Name
  Node 203;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 203,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Zone Retail Back_Space A end_b - Story Ground Equipment List, !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Zone Retail Back_Space A end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Back_Space Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Zone Retail Back_Space A end_b - Story Ground Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Zone Retail Back_Space A end_b - Story Ground Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 16,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Retail Back_Space A end_b - Story Ground, !- Zone Name 1
  Retail Back_Space Ventilation,          !- Design Specification Outdoor Air Object Name 1
  Zone Retail Back_Space A end_b - Story Ground Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Zone Retail Back_Space B  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  30.3898526644052,                       !- X Origin {m}
  -30.9275101585923,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  Ground FloorGround_Floor_R11_T2013,     !- Construction Name
  Zone Retail Back_Space B  - Story Ground, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 2 {m}
  10.477520338593, 61.8550203171846, 0,   !- X,Y,Z Vertex 3 {m}
  10.477520338593, 3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Back_Space B  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 64,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 61.8550203171846, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Back_Space B  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 89,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.477520338593, 61.8550203171846, 6.096, !- X,Y,Z Vertex 1 {m}
  10.477520338593, 61.8550203171846, 0,   !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 61.8550203171846, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Back_Space B  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 98,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.477520338593, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  10.477520338593, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  10.477520338593, 61.8550203171846, 0,   !- X,Y,Z Vertex 3 {m}
  10.477520338593, 61.8550203171846, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Back_Space B  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 75,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  10.477520338593, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  10.477520338593, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Roof,                                   !- Surface Type
  Metal roofR4_R20.28,                    !- Construction Name
  Zone Retail Back_Space B  - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.477520338593, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  10.477520338593, 61.8550203171846, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 61.8550203171846, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Retail Back_Space B  - Story Ground Thermostat, !- Name
  Zone Retail Back_Space B  - Story Ground, !- Zone or ZoneList Name
  Zone Retail Back_Space B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Retail Back_Space - CEC T24 2001 Thermostat 4; !- Control Name 1

Schedule:Compact,
  Zone Retail Back_Space B  - Story Ground Thermostat Schedule, !- Name
  Zone Retail Back_Space B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Retail Back_Space B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Back_Space - CEC T24 2001 Thermostat 4, !- Name
  Retail HtgSetp,                         !- Heating Setpoint Temperature Schedule Name
  Retail ClgSetp;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Retail Back_Space B  - Story Ground, !- Zone Name
  Zone Retail Back_Space B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Retail Back_Space B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 14,                                !- Zone Air Node Name
  Node 114;                               !- Zone Return Air Node Name

NodeList,
  Zone Retail Back_Space B  - Story Ground Inlet Node List, !- Name
  Node 107;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Zone Retail Back_Space B  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 107,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Zone Retail Back_Space B  - Story Ground Equipment List, !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Zone Retail Back_Space B  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Zone Retail Back_Space B  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Back_Space Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Zone Retail Back_Space B  - Story Ground Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Zone Retail Back_Space B  - Story Ground Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 8,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Retail Back_Space B  - Story Ground, !- Zone Name 1
  Retail Back_Space Ventilation,          !- Design Specification Outdoor Air Object Name 1
  Zone Retail Back_Space B  - Story Ground Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Zone Retail Back_Space B end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  40.8673730029982,                       !- X Origin {m}
  -30.9275101585923,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  Metal framed wallsW3_R11.36,            !- Construction Name
  Zone Retail Back_Space B end_b - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 61.8550203171846, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 61.8550203171846, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  Window8,                                !- Construction Name
  Surface 100,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.025400000000032, 1.18907074264975, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 61.8296203171846, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 61.8296203171846, 1.18907074264975; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Back_Space B end_b - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 93,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 102,                            !- Name
  Roof,                                   !- Surface Type
  Metal roofR4_R20.28,                    !- Construction Name
  Zone Retail Back_Space B end_b - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 61.8550203171846, 6.096, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 61.8550203171846, 6.096, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  Ground FloorGround_Floor_R11_T2013,     !- Construction Name
  Zone Retail Back_Space B end_b - Story Ground, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 61.8550203171846, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Back_Space B end_b - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 82,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 61.8550203171846, 6.096, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Back_Space B end_b - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 107,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 61.8550203171846, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 61.8550203171846, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 61.8550203171846, 6.096; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Retail Back_Space B end_b - Story Ground Thermostat, !- Name
  Zone Retail Back_Space B end_b - Story Ground, !- Zone or ZoneList Name
  Zone Retail Back_Space B end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Retail Back_Space - CEC T24 2001 Thermostat 2; !- Control Name 1

Schedule:Compact,
  Zone Retail Back_Space B end_b - Story Ground Thermostat Schedule, !- Name
  Zone Retail Back_Space B end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Retail Back_Space B end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Back_Space - CEC T24 2001 Thermostat 2, !- Name
  Retail HtgSetp,                         !- Heating Setpoint Temperature Schedule Name
  Retail ClgSetp;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Retail Back_Space B end_b - Story Ground, !- Zone Name
  Zone Retail Back_Space B end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Retail Back_Space B end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 17,                                !- Zone Air Node Name
  Node 222;                               !- Zone Return Air Node Name

NodeList,
  Zone Retail Back_Space B end_b - Story Ground Inlet Node List, !- Name
  Node 215;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 215,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Zone Retail Back_Space B end_b - Story Ground Equipment List, !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Zone Retail Back_Space B end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Back_Space Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Zone Retail Back_Space B end_b - Story Ground Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Zone Retail Back_Space B end_b - Story Ground Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 17,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Retail Back_Space B end_b - Story Ground, !- Zone Name 1
  Retail Back_Space Ventilation,          !- Design Specification Outdoor Air Object Name 1
  Zone Retail Back_Space B end_b - Story Ground Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Zone Retail Back_Space C  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  30.3898526644052,                       !- X Origin {m}
  30.9275101585923,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  Ground FloorGround_Floor_R11_T2013,     !- Construction Name
  Zone Retail Back_Space C  - Story Ground, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  10.477520338593, 4.57199999999997, 0,   !- X,Y,Z Vertex 3 {m}
  10.477520338593, -3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Back_Space C  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 70,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  Metal framed wallsW3_R11.36,            !- Construction Name
  Zone Retail Back_Space C  - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.477520338593, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  10.477520338593, 4.57199999999997, 0,   !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  Window8,                                !- Construction Name
  Surface 87,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.452120338593, 4.57199999999997, 1.19079902152317, !- X,Y,Z Vertex 1 {m}
  10.452120338593, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 4.57199999999997, 1.19079902152317; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Back_Space C  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 104,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.477520338593, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  10.477520338593, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  10.477520338593, 4.57199999999997, 0,   !- X,Y,Z Vertex 3 {m}
  10.477520338593, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Back_Space C  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 81,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  10.477520338593, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  10.477520338593, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Roof,                                   !- Surface Type
  Metal roofR4_R20.28,                    !- Construction Name
  Zone Retail Back_Space C  - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.477520338593, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  10.477520338593, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Retail Back_Space C  - Story Ground Thermostat, !- Name
  Zone Retail Back_Space C  - Story Ground, !- Zone or ZoneList Name
  Zone Retail Back_Space C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Retail Back_Space - CEC T24 2001 Thermostat 5; !- Control Name 1

Schedule:Compact,
  Zone Retail Back_Space C  - Story Ground Thermostat Schedule, !- Name
  Zone Retail Back_Space C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Retail Back_Space C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Back_Space - CEC T24 2001 Thermostat 5, !- Name
  Retail HtgSetp,                         !- Heating Setpoint Temperature Schedule Name
  Retail ClgSetp;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Retail Back_Space C  - Story Ground, !- Zone Name
  Zone Retail Back_Space C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Retail Back_Space C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 15,                                !- Zone Air Node Name
  Node 102;                               !- Zone Return Air Node Name

NodeList,
  Zone Retail Back_Space C  - Story Ground Inlet Node List, !- Name
  Node 95;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Zone Retail Back_Space C  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 95,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Zone Retail Back_Space C  - Story Ground Equipment List, !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Zone Retail Back_Space C  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Zone Retail Back_Space C  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Back_Space Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Zone Retail Back_Space C  - Story Ground Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Zone Retail Back_Space C  - Story Ground Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 7,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Retail Back_Space C  - Story Ground, !- Zone Name 1
  Retail Back_Space Ventilation,          !- Design Specification Outdoor Air Object Name 1
  Zone Retail Back_Space C  - Story Ground Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Zone Retail Back_Space C end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  40.8673730029982,                       !- X Origin {m}
  30.9275101585923,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  Ground FloorGround_Floor_R11_T2013,     !- Construction Name
  Zone Retail Back_Space C end_b - Story Ground, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Back_Space C end_b - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 88,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  Metal framed wallsW3_R11.36,            !- Construction Name
  Zone Retail Back_Space C end_b - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  Window8,                                !- Construction Name
  Surface 105,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57199999999997, 1.19351460674157, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 4.57199999999997, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  Metal framed wallsW3_R11.36,            !- Construction Name
  Zone Retail Back_Space C end_b - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  Window8,                                !- Construction Name
  Surface 106,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.025399999999968, 1.19351460674157, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.025399999999968, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.54659999999997, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Back_Space C end_b - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 99,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Roof,                                   !- Surface Type
  Metal roofR4_R20.28,                    !- Construction Name
  Zone Retail Back_Space C end_b - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Retail Back_Space C end_b - Story Ground Thermostat, !- Name
  Zone Retail Back_Space C end_b - Story Ground, !- Zone or ZoneList Name
  Zone Retail Back_Space C end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Retail Back_Space - CEC T24 2001 Thermostat 1; !- Control Name 1

Schedule:Compact,
  Zone Retail Back_Space C end_b - Story Ground Thermostat Schedule, !- Name
  Zone Retail Back_Space C end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Retail Back_Space C end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Back_Space - CEC T24 2001 Thermostat 1, !- Name
  Retail HtgSetp,                         !- Heating Setpoint Temperature Schedule Name
  Retail ClgSetp;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Retail Back_Space C end_b - Story Ground, !- Zone Name
  Zone Retail Back_Space C end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Retail Back_Space C end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 18,                                !- Zone Air Node Name
  Node 42;                                !- Zone Return Air Node Name

NodeList,
  Zone Retail Back_Space C end_b - Story Ground Inlet Node List, !- Name
  Node 35;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 35,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Zone Retail Back_Space C end_b - Story Ground Equipment List, !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Zone Retail Back_Space C end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Back_Space Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Zone Retail Back_Space C end_b - Story Ground Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Zone Retail Back_Space C end_b - Story Ground Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Retail Back_Space C end_b - Story Ground, !- Zone Name 1
  Retail Back_Space Ventilation,          !- Design Specification Outdoor Air Object Name 1
  Zone Retail Back_Space C end_b - Story Ground Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Zone Retail Entry A  - Story Ground,    !- Name
  -0,                                     !- Direction of Relative North {deg}
  23.94654957258,                         !- X Origin {m}
  -35.4995101585923,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  Ground FloorGround_Floor_R11_T2013,     !- Construction Name
  Zone Retail Entry A  - Story Ground,    !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  0.472569479231161, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.472569479231161, 2.8421709430404e-014, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Entry A  - Story Ground,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-014, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-014, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Entry A  - Story Ground,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472569479231161, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  0.472569479231161, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-014, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Entry A  - Story Ground,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 56,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472569479231161, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  0.472569479231161, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.472569479231161, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.472569479231161, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Metal framed wallsW3_R11.36,            !- Construction Name
  Zone Retail Entry A  - Story Ground,    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-014, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.472569479231161, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  0.472569479231161, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  Window8,                                !- Construction Name
  Surface 41,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999609, 2.8421709430404e-014, 1.24011626518143, !- X,Y,Z Vertex 1 {m}
  0.0253999999999609, 2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  0.447169479231161, 2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  0.447169479231161, 2.8421709430404e-014, 1.24011626518143; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Roof,                                   !- Surface Type
  Metal roofR4_R20.28,                    !- Construction Name
  Zone Retail Entry A  - Story Ground,    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472569479231161, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  0.472569479231161, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-014, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-014, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Retail Entry A  - Story Ground Thermostat, !- Name
  Zone Retail Entry A  - Story Ground,    !- Zone or ZoneList Name
  Zone Retail Entry A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Retail Entry - CEC T24 2001 Thermostat 2; !- Control Name 1

Schedule:Compact,
  Zone Retail Entry A  - Story Ground Thermostat Schedule, !- Name
  Zone Retail Entry A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Retail Entry A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Entry - CEC T24 2001 Thermostat 2, !- Name
  Retail HtgSetp,                         !- Heating Setpoint Temperature Schedule Name
  Retail FRONT ENTRY COOLING_CBES;        !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Retail FRONT ENTRY COOLING_CBES Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  90;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d436d029-b1db-4350-a11e-b502c9184452}, !- Name
  Retail FRONT ENTRY COOLING_CBES Default, !- Sunday Schedule:Day Name
  Retail FRONT ENTRY COOLING_CBES Default, !- Monday Schedule:Day Name
  Retail FRONT ENTRY COOLING_CBES Default, !- Tuesday Schedule:Day Name
  Retail FRONT ENTRY COOLING_CBES Default, !- Wednesday Schedule:Day Name
  Retail FRONT ENTRY COOLING_CBES Default, !- Thursday Schedule:Day Name
  Retail FRONT ENTRY COOLING_CBES Default, !- Friday Schedule:Day Name
  Retail FRONT ENTRY COOLING_CBES Default, !- Saturday Schedule:Day Name
  Retail FRONT ENTRY COOLING_CBES Default, !- Holiday Schedule:Day Name
  Retail FRONT ENTRY COOLING_CBES Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Retail FRONT ENTRY COOLING_CBES Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Retail FRONT ENTRY COOLING_CBES Default, !- CustomDay1 Schedule:Day Name
  Retail FRONT ENTRY COOLING_CBES Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Retail FRONT ENTRY COOLING_CBES,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {d436d029-b1db-4350-a11e-b502c9184452}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Retail FRONT ENTRY COOLING_CBES Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  23.89,                                  !- Value Until Time 2
  23:00,                                  !- Time 3 {hh:mm}
  29.44,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  29.444;                                 !- Value Until Time 4

Schedule:Day:Interval,
  Retail FRONT ENTRY COOLING_CBES Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  90;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Zone Retail Entry A  - Story Ground,    !- Zone Name
  Zone Retail Entry A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Retail Entry A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Node 126;                               !- Zone Return Air Node Name

NodeList,
  Zone Retail Entry A  - Story Ground Inlet Node List, !- Name
  Node 119;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Zone Retail Entry A  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 119,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Zone Retail Entry A  - Story Ground Equipment List, !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Zone Retail Entry A  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Zone Retail Entry A  - Story Ground,    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Entry Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Zone Retail Entry A  - Story Ground Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Zone Retail Entry A  - Story Ground Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 9,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Retail Entry A  - Story Ground,    !- Zone Name 1
  Retail Entry Ventilation,               !- Design Specification Outdoor Air Object Name 1
  Zone Retail Entry A  - Story Ground Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone Retail Entry B  - Story Ground,    !- Name
  -0,                                     !- Direction of Relative North {deg}
  23.94654957258,                         !- X Origin {m}
  -30.9275101585923,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  Ground FloorGround_Floor_R11_T2013,     !- Construction Name
  Zone Retail Entry B  - Story Ground,    !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 2 {m}
  0.472569479231161, 61.8550203171846, 0, !- X,Y,Z Vertex 3 {m}
  0.472569479231161, 3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Entry B  - Story Ground,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-014, 61.8550203171846, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-014, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Entry B  - Story Ground,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472569479231161, 61.8550203171846, 6.096, !- X,Y,Z Vertex 1 {m}
  0.472569479231161, 61.8550203171846, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-014, 61.8550203171846, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Entry B  - Story Ground,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 62,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472569479231161, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  0.472569479231161, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.472569479231161, 61.8550203171846, 0, !- X,Y,Z Vertex 3 {m}
  0.472569479231161, 61.8550203171846, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Entry B  - Story Ground,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-014, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.472569479231161, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  0.472569479231161, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Roof,                                   !- Surface Type
  Metal roofR4_R20.28,                    !- Construction Name
  Zone Retail Entry B  - Story Ground,    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472569479231161, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  0.472569479231161, 61.8550203171846, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-014, 61.8550203171846, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-014, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Retail Entry B  - Story Ground Thermostat, !- Name
  Zone Retail Entry B  - Story Ground,    !- Zone or ZoneList Name
  Zone Retail Entry B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Retail Entry - CEC T24 2001 Thermostat 1; !- Control Name 1

Schedule:Compact,
  Zone Retail Entry B  - Story Ground Thermostat Schedule, !- Name
  Zone Retail Entry B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Retail Entry B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Entry - CEC T24 2001 Thermostat 1, !- Name
  Retail HtgSetp,                         !- Heating Setpoint Temperature Schedule Name
  Retail FRONT ENTRY COOLING_CBES;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Retail Entry B  - Story Ground,    !- Zone Name
  Zone Retail Entry B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Retail Entry B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Node 174;                               !- Zone Return Air Node Name

NodeList,
  Zone Retail Entry B  - Story Ground Inlet Node List, !- Name
  Node 167;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Zone Retail Entry B  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 167,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Zone Retail Entry B  - Story Ground Equipment List, !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Zone Retail Entry B  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Zone Retail Entry B  - Story Ground,    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Entry Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Zone Retail Entry B  - Story Ground Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Zone Retail Entry B  - Story Ground Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 13,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Retail Entry B  - Story Ground,    !- Zone Name 1
  Retail Entry Ventilation,               !- Design Specification Outdoor Air Object Name 1
  Zone Retail Entry B  - Story Ground Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Zone Retail Entry C  - Story Ground,    !- Name
  -0,                                     !- Direction of Relative North {deg}
  23.94654957258,                         !- X Origin {m}
  30.9275101585923,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  Ground FloorGround_Floor_R11_T2013,     !- Construction Name
  Zone Retail Entry C  - Story Ground,    !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  0.472569479231161, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.472569479231161, -3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Entry C  - Story Ground,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-014, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-014, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  Metal framed wallsW3_R11.36,            !- Construction Name
  Zone Retail Entry C  - Story Ground,    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472569479231161, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  0.472569479231161, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-014, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  Window8,                                !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.447169479231161, 4.57199999999997, 1.24011626518143, !- X,Y,Z Vertex 1 {m}
  0.447169479231161, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999961, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999961, 4.57199999999997, 1.24011626518143; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Entry C  - Story Ground,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 68,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472569479231161, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  0.472569479231161, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.472569479231161, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.472569479231161, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Entry C  - Story Ground,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-014, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.472569479231161, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  0.472569479231161, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Roof,                                   !- Surface Type
  Metal roofR4_R20.28,                    !- Construction Name
  Zone Retail Entry C  - Story Ground,    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.472569479231161, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  0.472569479231161, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-014, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-014, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Retail Entry C  - Story Ground Thermostat, !- Name
  Zone Retail Entry C  - Story Ground,    !- Zone or ZoneList Name
  Zone Retail Entry C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Retail Entry - CEC T24 2001 Thermostat; !- Control Name 1

Schedule:Compact,
  Zone Retail Entry C  - Story Ground Thermostat Schedule, !- Name
  Zone Retail Entry C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Retail Entry C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Entry - CEC T24 2001 Thermostat, !- Name
  Retail HtgSetp,                         !- Heating Setpoint Temperature Schedule Name
  Retail FRONT ENTRY COOLING_CBES;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Retail Entry C  - Story Ground,    !- Zone Name
  Zone Retail Entry C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Retail Entry C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 9,                                 !- Zone Air Node Name
  Node 90;                                !- Zone Return Air Node Name

NodeList,
  Zone Retail Entry C  - Story Ground Inlet Node List, !- Name
  Node 83;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Zone Retail Entry C  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 83,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Zone Retail Entry C  - Story Ground Equipment List, !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Zone Retail Entry C  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Zone Retail Entry C  - Story Ground,    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Entry Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Zone Retail Entry C  - Story Ground Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Zone Retail Entry C  - Story Ground Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 6,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Retail Entry C  - Story Ground,    !- Zone Name 1
  Retail Entry Ventilation,               !- Design Specification Outdoor Air Object Name 1
  Zone Retail Entry C  - Story Ground Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Zone Retail Point_of_Sale A  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  24.4191190518112,                       !- X Origin {m}
  -35.4995101585923,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  Ground FloorGround_Floor_R11_T2013,     !- Construction Name
  Zone Retail Point_of_Sale A  - Story Ground, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  5.97073361259398, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  5.97073361259398, 2.8421709430404e-014, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Point_of_Sale A  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 40,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Point_of_Sale A  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 65,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.97073361259398, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  5.97073361259398, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Point_of_Sale A  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 74,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.97073361259398, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  5.97073361259398, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.97073361259398, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  5.97073361259398, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  Metal framed wallsW3_R11.36,            !- Construction Name
  Zone Retail Point_of_Sale A  - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.97073361259398, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.97073361259398, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  Window8,                                !- Construction Name
  Surface 59,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, 2.8421709430404e-014, 1.19238175998222, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, 2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  5.94533361259398, 2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  5.94533361259398, 2.8421709430404e-014, 1.19238175998222; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Roof,                                   !- Surface Type
  Metal roofR4_R20.28,                    !- Construction Name
  Zone Retail Point_of_Sale A  - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.97073361259398, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  5.97073361259398, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Retail Point_of_Sale A  - Story Ground Thermostat, !- Name
  Zone Retail Point_of_Sale A  - Story Ground, !- Zone or ZoneList Name
  Zone Retail Point_of_Sale A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Retail Point_of_Sale - CEC T24 2001 Thermostat; !- Control Name 1

Schedule:Compact,
  Zone Retail Point_of_Sale A  - Story Ground Thermostat Schedule, !- Name
  Zone Retail Point_of_Sale A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Retail Point_of_Sale A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Point_of_Sale - CEC T24 2001 Thermostat, !- Name
  Retail HtgSetp,                         !- Heating Setpoint Temperature Schedule Name
  Retail ClgSetp;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Retail Point_of_Sale A  - Story Ground, !- Zone Name
  Zone Retail Point_of_Sale A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Retail Point_of_Sale A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  Node 234;                               !- Zone Return Air Node Name

NodeList,
  Zone Retail Point_of_Sale A  - Story Ground Inlet Node List, !- Name
  Node 227;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 227,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Zone Retail Point_of_Sale A  - Story Ground Equipment List, !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Zone Retail Point_of_Sale A  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Point_of_Sale Ventilation,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Zone Retail Point_of_Sale A  - Story Ground Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Zone Retail Point_of_Sale A  - Story Ground Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 18,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Retail Point_of_Sale A  - Story Ground, !- Zone Name 1
  Retail Point_of_Sale Ventilation,       !- Design Specification Outdoor Air Object Name 1
  Zone Retail Point_of_Sale A  - Story Ground Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone Retail Point_of_Sale B  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  24.4191190518112,                       !- X Origin {m}
  -30.9275101585923,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  Ground FloorGround_Floor_R11_T2013,     !- Construction Name
  Zone Retail Point_of_Sale B  - Story Ground, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 2 {m}
  5.97073361259398, 61.8550203171846, 0,  !- X,Y,Z Vertex 3 {m}
  5.97073361259398, 3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Point_of_Sale B  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 46,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 61.8550203171846, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Point_of_Sale B  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 71,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.97073361259398, 61.8550203171846, 6.096, !- X,Y,Z Vertex 1 {m}
  5.97073361259398, 61.8550203171846, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 61.8550203171846, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Point_of_Sale B  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 80,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.97073361259398, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  5.97073361259398, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.97073361259398, 61.8550203171846, 0,  !- X,Y,Z Vertex 3 {m}
  5.97073361259398, 61.8550203171846, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Point_of_Sale B  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 57,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.97073361259398, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.97073361259398, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Roof,                                   !- Surface Type
  Metal roofR4_R20.28,                    !- Construction Name
  Zone Retail Point_of_Sale B  - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.97073361259398, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  5.97073361259398, 61.8550203171846, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 61.8550203171846, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Retail Point_of_Sale B  - Story Ground Thermostat, !- Name
  Zone Retail Point_of_Sale B  - Story Ground, !- Zone or ZoneList Name
  Zone Retail Point_of_Sale B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Retail Point_of_Sale - CEC T24 2001 Thermostat 2; !- Control Name 1

Schedule:Compact,
  Zone Retail Point_of_Sale B  - Story Ground Thermostat Schedule, !- Name
  Zone Retail Point_of_Sale B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Retail Point_of_Sale B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Point_of_Sale - CEC T24 2001 Thermostat 2, !- Name
  Retail HtgSetp,                         !- Heating Setpoint Temperature Schedule Name
  Retail ClgSetp;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Retail Point_of_Sale B  - Story Ground, !- Zone Name
  Zone Retail Point_of_Sale B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Retail Point_of_Sale B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 11,                                !- Zone Air Node Name
  Node 150;                               !- Zone Return Air Node Name

NodeList,
  Zone Retail Point_of_Sale B  - Story Ground Inlet Node List, !- Name
  Node 143;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 143,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Zone Retail Point_of_Sale B  - Story Ground Equipment List, !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Zone Retail Point_of_Sale B  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Point_of_Sale Ventilation,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Zone Retail Point_of_Sale B  - Story Ground Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Zone Retail Point_of_Sale B  - Story Ground Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 11,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Retail Point_of_Sale B  - Story Ground, !- Zone Name 1
  Retail Point_of_Sale Ventilation,       !- Design Specification Outdoor Air Object Name 1
  Zone Retail Point_of_Sale B  - Story Ground Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Zone Retail Point_of_Sale C  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  24.4191190518112,                       !- X Origin {m}
  30.9275101585923,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  Ground FloorGround_Floor_R11_T2013,     !- Construction Name
  Zone Retail Point_of_Sale C  - Story Ground, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  5.97073361259398, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  5.97073361259398, -3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Point_of_Sale C  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  Metal framed wallsW3_R11.36,            !- Construction Name
  Zone Retail Point_of_Sale C  - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.97073361259398, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  5.97073361259398, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  Window8,                                !- Construction Name
  Surface 69,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.94533361259398, 4.57199999999997, 1.19238175998222, !- X,Y,Z Vertex 1 {m}
  5.94533361259398, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999781, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999781, 4.57199999999997, 1.19238175998222; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Point_of_Sale C  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 86,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.97073361259398, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  5.97073361259398, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.97073361259398, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  5.97073361259398, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Point_of_Sale C  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 63,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.97073361259398, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.97073361259398, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Roof,                                   !- Surface Type
  Metal roofR4_R20.28,                    !- Construction Name
  Zone Retail Point_of_Sale C  - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.97073361259398, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  5.97073361259398, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Retail Point_of_Sale C  - Story Ground Thermostat, !- Name
  Zone Retail Point_of_Sale C  - Story Ground, !- Zone or ZoneList Name
  Zone Retail Point_of_Sale C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Retail Point_of_Sale - CEC T24 2001 Thermostat 1; !- Control Name 1

Schedule:Compact,
  Zone Retail Point_of_Sale C  - Story Ground Thermostat Schedule, !- Name
  Zone Retail Point_of_Sale C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Retail Point_of_Sale C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Point_of_Sale - CEC T24 2001 Thermostat 1, !- Name
  Retail HtgSetp,                         !- Heating Setpoint Temperature Schedule Name
  Retail ClgSetp;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Retail Point_of_Sale C  - Story Ground, !- Zone Name
  Zone Retail Point_of_Sale C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Retail Point_of_Sale C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 12,                                !- Zone Air Node Name
  Node 162;                               !- Zone Return Air Node Name

NodeList,
  Zone Retail Point_of_Sale C  - Story Ground Inlet Node List, !- Name
  Node 155;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 155,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Zone Retail Point_of_Sale C  - Story Ground Equipment List, !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Zone Retail Point_of_Sale C  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Point_of_Sale Ventilation,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Zone Retail Point_of_Sale C  - Story Ground Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Zone Retail Point_of_Sale C  - Story Ground Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 12,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Retail Point_of_Sale C  - Story Ground, !- Zone Name 1
  Retail Point_of_Sale Ventilation,       !- Design Specification Outdoor Air Object Name 1
  Zone Retail Point_of_Sale C  - Story Ground Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Zone Retail Retail A  - Story Ground,   !- Name
  -0,                                     !- Direction of Relative North {deg}
  -40.8673730029982,                      !- X Origin {m}
  -35.4995101585923,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Ground FloorGround_Floor_R11_T2013,     !- Construction Name
  Zone Retail Retail A  - Story Ground,   !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  64.8139225755782, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  64.8139225755782, 2.8421709430404e-014, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Retail A  - Story Ground,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Retail A  - Story Ground,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.8139225755782, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  64.8139225755782, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Retail A  - Story Ground,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.8139225755782, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  64.8139225755782, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  64.8139225755782, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  64.8139225755782, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Metal framed wallsW3_R11.36,            !- Construction Name
  Zone Retail Retail A  - Story Ground,   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  64.8139225755782, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  64.8139225755782, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  Window8,                                !- Construction Name
  Surface 23,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, 2.8421709430404e-014, 1.18905471789404, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, 2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  64.7885225755782, 2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  64.7885225755782, 2.8421709430404e-014, 1.18905471789404; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Roof,                                   !- Surface Type
  Metal roofR4_R20.28,                    !- Construction Name
  Zone Retail Retail A  - Story Ground,   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.8139225755782, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  64.8139225755782, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Retail Retail A  - Story Ground Thermostat, !- Name
  Zone Retail Retail A  - Story Ground,   !- Zone or ZoneList Name
  Zone Retail Retail A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Retail Retail - CEC T24 2001 Thermostat 3; !- Control Name 1

Schedule:Compact,
  Zone Retail Retail A  - Story Ground Thermostat Schedule, !- Name
  Zone Retail Retail A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Retail Retail A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Retail - CEC T24 2001 Thermostat 3, !- Name
  Retail HtgSetp,                         !- Heating Setpoint Temperature Schedule Name
  Retail ClgSetp;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Retail Retail A  - Story Ground,   !- Zone Name
  Zone Retail Retail A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Retail Retail A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Node 198;                               !- Zone Return Air Node Name

NodeList,
  Zone Retail Retail A  - Story Ground Inlet Node List, !- Name
  Node 191;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Zone Retail Retail A  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 191,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Zone Retail Retail A  - Story Ground Equipment List, !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Zone Retail Retail A  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Zone Retail Retail A  - Story Ground,   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Retail Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Zone Retail Retail A  - Story Ground Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Zone Retail Retail A  - Story Ground Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 15,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Retail Retail A  - Story Ground,   !- Zone Name 1
  Retail Retail Ventilation,              !- Design Specification Outdoor Air Object Name 1
  Zone Retail Retail A  - Story Ground Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001016,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone Retail Retail A end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -45.4393730029982,                      !- X Origin {m}
  -35.4995101585923,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Ground FloorGround_Floor_R11_T2013,     !- Construction Name
  Zone Retail Retail A end_a - Story Ground, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 2.8421709430404e-014, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Metal framed wallsW3_R11.36,            !- Construction Name
  Zone Retail Retail A end_a - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  Window8,                                !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.54660000000003, 1.19351460674157, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 0.0254000000000278, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 0.0254000000000278, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Retail A end_a - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Retail A end_a - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Metal framed wallsW3_R11.36,            !- Construction Name
  Zone Retail Retail A end_a - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  Window8,                                !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, 2.8421709430404e-014, 1.19351460674157, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, 2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, 2.8421709430404e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, 2.8421709430404e-014, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Roof,                                   !- Surface Type
  Metal roofR4_R20.28,                    !- Construction Name
  Zone Retail Retail A end_a - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 2.8421709430404e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 2.8421709430404e-014, 6.096; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Retail Retail A end_a - Story Ground Thermostat, !- Name
  Zone Retail Retail A end_a - Story Ground, !- Zone or ZoneList Name
  Zone Retail Retail A end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Retail Retail - CEC T24 2001 Thermostat 1; !- Control Name 1

Schedule:Compact,
  Zone Retail Retail A end_a - Story Ground Thermostat Schedule, !- Name
  Zone Retail Retail A end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Retail Retail A end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Retail - CEC T24 2001 Thermostat 1, !- Name
  Retail HtgSetp,                         !- Heating Setpoint Temperature Schedule Name
  Retail ClgSetp;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Retail Retail A end_a - Story Ground, !- Zone Name
  Zone Retail Retail A end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Retail Retail A end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Node 30;                                !- Zone Return Air Node Name

NodeList,
  Zone Retail Retail A end_a - Story Ground Inlet Node List, !- Name
  Node 23;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Zone Retail Retail A end_a - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 23,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Zone Retail Retail A end_a - Story Ground Equipment List, !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Zone Retail Retail A end_a - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Zone Retail Retail A end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Retail Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Zone Retail Retail A end_a - Story Ground Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Zone Retail Retail A end_a - Story Ground Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Retail Retail A end_a - Story Ground, !- Zone Name 1
  Retail Retail Ventilation,              !- Design Specification Outdoor Air Object Name 1
  Zone Retail Retail A end_a - Story Ground Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Zone Retail Retail B  - Story Ground,   !- Name
  -0,                                     !- Direction of Relative North {deg}
  -40.8673730029982,                      !- X Origin {m}
  -30.9275101585923,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  Ground FloorGround_Floor_R11_T2013,     !- Construction Name
  Zone Retail Retail B  - Story Ground,   !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 2 {m}
  64.8139225755782, 61.8550203171846, 0,  !- X,Y,Z Vertex 3 {m}
  64.8139225755782, 3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Retail B  - Story Ground,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 61.8550203171846, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Retail B  - Story Ground,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.8139225755782, 61.8550203171846, 6.096, !- X,Y,Z Vertex 1 {m}
  64.8139225755782, 61.8550203171846, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 61.8550203171846, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Retail B  - Story Ground,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.8139225755782, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  64.8139225755782, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  64.8139225755782, 61.8550203171846, 0,  !- X,Y,Z Vertex 3 {m}
  64.8139225755782, 61.8550203171846, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Retail B  - Story Ground,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  64.8139225755782, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  64.8139225755782, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Roof,                                   !- Surface Type
  Metal roofR4_R20.28,                    !- Construction Name
  Zone Retail Retail B  - Story Ground,   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.8139225755782, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  64.8139225755782, 61.8550203171846, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 61.8550203171846, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Retail Retail B  - Story Ground Thermostat, !- Name
  Zone Retail Retail B  - Story Ground,   !- Zone or ZoneList Name
  Zone Retail Retail B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Retail Retail - CEC T24 2001 Thermostat; !- Control Name 1

Schedule:Compact,
  Zone Retail Retail B  - Story Ground Thermostat Schedule, !- Name
  Zone Retail Retail B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Retail Retail B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Retail - CEC T24 2001 Thermostat, !- Name
  Retail HtgSetp,                         !- Heating Setpoint Temperature Schedule Name
  Retail ClgSetp;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Retail Retail B  - Story Ground,   !- Zone Name
  Zone Retail Retail B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Retail Retail B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Node 54;                                !- Zone Return Air Node Name

NodeList,
  Zone Retail Retail B  - Story Ground Inlet Node List, !- Name
  Node 47;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Zone Retail Retail B  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 47,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Zone Retail Retail B  - Story Ground Equipment List, !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Zone Retail Retail B  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Zone Retail Retail B  - Story Ground,   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Retail Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Zone Retail Retail B  - Story Ground Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Zone Retail Retail B  - Story Ground Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Retail Retail B  - Story Ground,   !- Zone Name 1
  Retail Retail Ventilation,              !- Design Specification Outdoor Air Object Name 1
  Zone Retail Retail B  - Story Ground Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Zone Retail Retail B end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -45.4393730029982,                      !- X Origin {m}
  -30.9275101585923,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Retail B end_a - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 61.8550203171846, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 61.8550203171846, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Retail B end_a - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Roof,                                   !- Surface Type
  Metal roofR4_R20.28,                    !- Construction Name
  Zone Retail Retail B end_a - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 61.8550203171846, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 61.8550203171846, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Ground FloorGround_Floor_R11_T2013,     !- Construction Name
  Zone Retail Retail B end_a - Story Ground, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 61.8550203171846, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Metal framed wallsW3_R11.36,            !- Construction Name
  Zone Retail Retail B end_a - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 61.8550203171846, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  Window8,                                !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 61.8296203171846, 1.18907074264975, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 61.8296203171846, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 0.0254000000000332, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 0.0254000000000332, 1.18907074264975; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Retail B end_a - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 61.8550203171846, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 61.8550203171846, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 61.8550203171846, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 61.8550203171846, 6.096; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Retail Retail B end_a - Story Ground Thermostat, !- Name
  Zone Retail Retail B end_a - Story Ground, !- Zone or ZoneList Name
  Zone Retail Retail B end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Retail Retail - CEC T24 2001 Thermostat 5; !- Control Name 1

Schedule:Compact,
  Zone Retail Retail B end_a - Story Ground Thermostat Schedule, !- Name
  Zone Retail Retail B end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Retail Retail B end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Retail - CEC T24 2001 Thermostat 5, !- Name
  Retail HtgSetp,                         !- Heating Setpoint Temperature Schedule Name
  Retail ClgSetp;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Retail Retail B end_a - Story Ground, !- Zone Name
  Zone Retail Retail B end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Retail Retail B end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Node 138;                               !- Zone Return Air Node Name

NodeList,
  Zone Retail Retail B end_a - Story Ground Inlet Node List, !- Name
  Node 131;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Zone Retail Retail B end_a - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 131,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Zone Retail Retail B end_a - Story Ground Equipment List, !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Zone Retail Retail B end_a - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Zone Retail Retail B end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Retail Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Zone Retail Retail B end_a - Story Ground Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Zone Retail Retail B end_a - Story Ground Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 10,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Retail Retail B end_a - Story Ground, !- Zone Name 1
  Retail Retail Ventilation,              !- Design Specification Outdoor Air Object Name 1
  Zone Retail Retail B end_a - Story Ground Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Zone Retail Retail C  - Story Ground,   !- Name
  -0,                                     !- Direction of Relative North {deg}
  -40.8673730029982,                      !- X Origin {m}
  30.9275101585923,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  Ground FloorGround_Floor_R11_T2013,     !- Construction Name
  Zone Retail Retail C  - Story Ground,   !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  64.8139225755782, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  64.8139225755782, -3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Retail C  - Story Ground,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  Metal framed wallsW3_R11.36,            !- Construction Name
  Zone Retail Retail C  - Story Ground,   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.8139225755782, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  64.8139225755782, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  Window8,                                !- Construction Name
  Surface 33,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.7885225755782, 4.57199999999997, 1.18905471789404, !- X,Y,Z Vertex 1 {m}
  64.7885225755782, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999763, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999763, 4.57199999999997, 1.18905471789404; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Retail C  - Story Ground,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 50,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.8139225755782, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  64.8139225755782, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  64.8139225755782, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  64.8139225755782, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Retail C  - Story Ground,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  64.8139225755782, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  64.8139225755782, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Roof,                                   !- Surface Type
  Metal roofR4_R20.28,                    !- Construction Name
  Zone Retail Retail C  - Story Ground,   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.8139225755782, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  64.8139225755782, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Retail Retail C  - Story Ground Thermostat, !- Name
  Zone Retail Retail C  - Story Ground,   !- Zone or ZoneList Name
  Zone Retail Retail C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Retail Retail - CEC T24 2001 Thermostat 2; !- Control Name 1

Schedule:Compact,
  Zone Retail Retail C  - Story Ground Thermostat Schedule, !- Name
  Zone Retail Retail C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Retail Retail C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Retail - CEC T24 2001 Thermostat 2, !- Name
  Retail HtgSetp,                         !- Heating Setpoint Temperature Schedule Name
  Retail ClgSetp;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Retail Retail C  - Story Ground,   !- Zone Name
  Zone Retail Retail C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Retail Retail C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Node 186;                               !- Zone Return Air Node Name

NodeList,
  Zone Retail Retail C  - Story Ground Inlet Node List, !- Name
  Node 179;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Zone Retail Retail C  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 179,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Zone Retail Retail C  - Story Ground Equipment List, !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Zone Retail Retail C  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Zone Retail Retail C  - Story Ground,   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Retail Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Zone Retail Retail C  - Story Ground Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Zone Retail Retail C  - Story Ground Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 14,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Retail Retail C  - Story Ground,   !- Zone Name 1
  Retail Retail Ventilation,              !- Design Specification Outdoor Air Object Name 1
  Zone Retail Retail C  - Story Ground Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Zone Retail Retail C end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -45.4393730029982,                      !- X Origin {m}
  30.9275101585923,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  Ground FloorGround_Floor_R11_T2013,     !- Construction Name
  Zone Retail Retail C end_a - Story Ground, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -3.19744231092045e-014, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Metal framed wallsW3_R11.36,            !- Construction Name
  Zone Retail Retail C end_a - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  Window8,                                !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, 4.54659999999997, 1.19351460674157, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 0.0253999999999674, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 0.0253999999999674, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Metal framed wallsW3_R11.36,            !- Construction Name
  Zone Retail Retail C end_a - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  Window8,                                !- Construction Name
  Surface 15,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57199999999997, 1.19351460674157, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999781, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999781, 4.57199999999997, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Retail C end_a - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 32,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Retail Retail C end_a - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-014, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-014, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -3.19744231092045e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Roof,                                   !- Surface Type
  Metal roofR4_R20.28,                    !- Construction Name
  Zone Retail Retail C end_a - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -3.19744231092045e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-014, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-014, -3.19744231092045e-014, 6.096; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Retail Retail C end_a - Story Ground Thermostat, !- Name
  Zone Retail Retail C end_a - Story Ground, !- Zone or ZoneList Name
  Zone Retail Retail C end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Retail Retail - CEC T24 2001 Thermostat 4; !- Control Name 1

Schedule:Compact,
  Zone Retail Retail C end_a - Story Ground Thermostat Schedule, !- Name
  Zone Retail Retail C end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Retail Retail C end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Retail - CEC T24 2001 Thermostat 4, !- Name
  Retail HtgSetp,                         !- Heating Setpoint Temperature Schedule Name
  Retail ClgSetp;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Retail Retail C end_a - Story Ground, !- Zone Name
  Zone Retail Retail C end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Retail Retail C end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  Node 78;                                !- Zone Return Air Node Name

NodeList,
  Zone Retail Retail C end_a - Story Ground Inlet Node List, !- Name
  Node 71;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Zone Retail Retail C end_a - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 71,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Zone Retail Retail C end_a - Story Ground Equipment List, !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Zone Retail Retail C end_a - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Zone Retail Retail C end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Retail Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Zone Retail Retail C end_a - Story Ground Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Zone Retail Retail C end_a - Story Ground Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 5,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Retail Retail C end_a - Story Ground, !- Zone Name 1
  Retail Retail Ventilation,              !- Design Specification Outdoor Air Object Name 1
  Zone Retail Retail C end_a - Story Ground Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

Timestep,
  6;                                      !- Number of Timesteps per Hour

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Carpet - 3/4 in. CBES,                  !- Name
  Smooth,                                 !- Roughness
  0.01905,                                !- Thickness {m}
  0.050033460801593,                      !- Conductivity {W/m-K}
  288.332340731283,                       !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Ground_Floor_R11_T2013,                 !- Name
  Smooth,                                 !- Roughness
  0.056896,                               !- Thickness {m}
  0.0200133843206372,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Gypsum Board - 1/2 in. CBES,            !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160107074565098,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Metal Standing Seam - 1/16 in. CBES,    !- Name
  MediumRough,                            !- Roughness
  0.001524,                               !- Thickness {m}
  0.580388145298479,                      !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.85,                                   !- Thermal Absorptance
  0.37,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Plywood - 5/8 in. CBES,                 !- Name
  Smooth,                                 !- Roughness
  0.016002,                               !- Thickness {m}
  0.120080305923823,                      !- Conductivity {W/m-K}
  480.553901218804,                       !- Density {kg/m3}
  1884.06,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  R4_R20.28,                              !- Name
  Smooth,                                 !- Roughness
  0.056896,                               !- Thickness {m}
  0.0200133843206372,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Stucco - 7/8 in. CBES,                  !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700468451222302,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  W3_R11.36,                              !- Name
  Smooth,                                 !- Roughness
  0.056896,                               !- Thickness {m}
  0.0200133843206372,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Window8,                                !- Name
  4.37226277265739,                       !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

Construction,
  Ground FloorGround_Floor_R11_T2013,     !- Name
  Ground_Floor_R11_T2013,                 !- Layer 1
  Plywood - 5/8 in. CBES,                 !- Layer 2
  Carpet - 3/4 in. CBES;                  !- Layer 3

Construction,
  Metal framed wallsW3_R11.36,            !- Name
  Stucco - 7/8 in. CBES,                  !- Layer 1
  W3_R11.36,                              !- Layer 2
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Layer 3
  Gypsum Board - 1/2 in. CBES;            !- Layer 4

Construction,
  Metal roofR4_R20.28,                    !- Name
  Metal Standing Seam - 1/16 in. CBES,    !- Layer 1
  R4_R20.28;                              !- Layer 2

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  Typical Insulation,                     !- Layer 1
  8 in. Concrete Block Basement Wall;     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor,  !- Name
  Typical Insulation,                     !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Metal Door,           !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation;                     !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door,                  !- Name
  Typical Insulation;                     !- Layer 1

Construction,
  Window8,                                !- Name
  Window8;                                !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RetailInfiltration Default,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailInfiltration Sat Day,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailInfiltration Summer Design Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailInfiltration Sun Day,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailInfiltration Winter Design Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailLights Default,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.85,                                   !- Value Until Time 4
  20:00,                                  !- Time 5 {hh:mm}
  0.55,                                   !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.05;                                   !- Value Until Time 8

Schedule:Day:Interval,
  RetailLights Sat Day,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.55,                                   !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.85,                                   !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  RetailLights Summer Design Day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailLights Sun Day,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.55,                                   !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailLights Winter Design Day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailOccupancy Default,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  RetailOccupancy Sat Day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  RetailOccupancy Summer Design Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailOccupancy Sun Day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  RetailOccupancy Winter Design Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailPeopleActivityLevel Default,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.9;                                  !- Value Until Time 1

Schedule:Day:Interval,
  RetailPeopleActivityLevel Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.9;                                  !- Value Until Time 1

Schedule:Day:Interval,
  RetailPeopleActivityLevel Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.9;                                  !- Value Until Time 1

Schedule:Day:Interval,
  RetailReceptacle Sat Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  RetailReceptacle Summer Design Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailReceptacle Sun Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailReceptacle Winter Design Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailReceptacle Wkdy Day,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  20:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.05;                                   !- Value Until Time 8

Schedule:Day:Interval,
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5fe926b0-f77f-4bc2-9b22-884d1c9ba534}, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {5fe926b0-f77f-4bc2-9b22-884d1c9ba534}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b72765bd-0f7e-47e4-930d-be426470f7d9}, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {b72765bd-0f7e-47e4-930d-be426470f7d9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {f295d057-4c77-4b48-b8a2-1c828cdf32d5}, !- Name
  RetailInfiltration Default,             !- Sunday Schedule:Day Name
  RetailInfiltration Default,             !- Monday Schedule:Day Name
  RetailInfiltration Default,             !- Tuesday Schedule:Day Name
  RetailInfiltration Default,             !- Wednesday Schedule:Day Name
  RetailInfiltration Default,             !- Thursday Schedule:Day Name
  RetailInfiltration Default,             !- Friday Schedule:Day Name
  RetailInfiltration Sat Day,             !- Saturday Schedule:Day Name
  RetailInfiltration Default,             !- Holiday Schedule:Day Name
  RetailInfiltration Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  RetailInfiltration Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  RetailInfiltration Default,             !- CustomDay1 Schedule:Day Name
  RetailInfiltration Default;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {f7fdc8a0-d23a-41f9-b9f9-8e8be2470e53}, !- Name
  RetailInfiltration Sun Day,             !- Sunday Schedule:Day Name
  RetailInfiltration Default,             !- Monday Schedule:Day Name
  RetailInfiltration Default,             !- Tuesday Schedule:Day Name
  RetailInfiltration Default,             !- Wednesday Schedule:Day Name
  RetailInfiltration Default,             !- Thursday Schedule:Day Name
  RetailInfiltration Default,             !- Friday Schedule:Day Name
  RetailInfiltration Sat Day,             !- Saturday Schedule:Day Name
  RetailInfiltration Default,             !- Holiday Schedule:Day Name
  RetailInfiltration Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  RetailInfiltration Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  RetailInfiltration Default,             !- CustomDay1 Schedule:Day Name
  RetailInfiltration Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailInfiltration,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {f295d057-4c77-4b48-b8a2-1c828cdf32d5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {f7fdc8a0-d23a-41f9-b9f9-8e8be2470e53}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {0b186685-99d2-41b5-b45d-4cd32c36abcb}, !- Name
  RetailLights Default,                   !- Sunday Schedule:Day Name
  RetailLights Default,                   !- Monday Schedule:Day Name
  RetailLights Default,                   !- Tuesday Schedule:Day Name
  RetailLights Default,                   !- Wednesday Schedule:Day Name
  RetailLights Default,                   !- Thursday Schedule:Day Name
  RetailLights Default,                   !- Friday Schedule:Day Name
  RetailLights Sat Day,                   !- Saturday Schedule:Day Name
  RetailLights Default,                   !- Holiday Schedule:Day Name
  RetailLights Summer Design Day,         !- SummerDesignDay Schedule:Day Name
  RetailLights Winter Design Day,         !- WinterDesignDay Schedule:Day Name
  RetailLights Default,                   !- CustomDay1 Schedule:Day Name
  RetailLights Default;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {15312e12-e272-408a-a81d-d863aac4a7bc}, !- Name
  RetailLights Sun Day,                   !- Sunday Schedule:Day Name
  RetailLights Default,                   !- Monday Schedule:Day Name
  RetailLights Default,                   !- Tuesday Schedule:Day Name
  RetailLights Default,                   !- Wednesday Schedule:Day Name
  RetailLights Default,                   !- Thursday Schedule:Day Name
  RetailLights Default,                   !- Friday Schedule:Day Name
  RetailLights Sat Day,                   !- Saturday Schedule:Day Name
  RetailLights Default,                   !- Holiday Schedule:Day Name
  RetailLights Summer Design Day,         !- SummerDesignDay Schedule:Day Name
  RetailLights Winter Design Day,         !- WinterDesignDay Schedule:Day Name
  RetailLights Default,                   !- CustomDay1 Schedule:Day Name
  RetailLights Default;                   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailLights,                           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {0b186685-99d2-41b5-b45d-4cd32c36abcb}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {15312e12-e272-408a-a81d-d863aac4a7bc}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {ab89b803-ff24-492d-a0a0-544d96a82214}, !- Name
  RetailOccupancy Default,                !- Sunday Schedule:Day Name
  RetailOccupancy Default,                !- Monday Schedule:Day Name
  RetailOccupancy Default,                !- Tuesday Schedule:Day Name
  RetailOccupancy Default,                !- Wednesday Schedule:Day Name
  RetailOccupancy Default,                !- Thursday Schedule:Day Name
  RetailOccupancy Default,                !- Friday Schedule:Day Name
  RetailOccupancy Sat Day,                !- Saturday Schedule:Day Name
  RetailOccupancy Default,                !- Holiday Schedule:Day Name
  RetailOccupancy Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  RetailOccupancy Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  RetailOccupancy Default,                !- CustomDay1 Schedule:Day Name
  RetailOccupancy Default;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {a42ad771-1f17-48a2-835a-2de9c5dae3d9}, !- Name
  RetailOccupancy Sun Day,                !- Sunday Schedule:Day Name
  RetailOccupancy Default,                !- Monday Schedule:Day Name
  RetailOccupancy Default,                !- Tuesday Schedule:Day Name
  RetailOccupancy Default,                !- Wednesday Schedule:Day Name
  RetailOccupancy Default,                !- Thursday Schedule:Day Name
  RetailOccupancy Default,                !- Friday Schedule:Day Name
  RetailOccupancy Sat Day,                !- Saturday Schedule:Day Name
  RetailOccupancy Default,                !- Holiday Schedule:Day Name
  RetailOccupancy Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  RetailOccupancy Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  RetailOccupancy Default,                !- CustomDay1 Schedule:Day Name
  RetailOccupancy Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailOccupancy,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {ab89b803-ff24-492d-a0a0-544d96a82214}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {a42ad771-1f17-48a2-835a-2de9c5dae3d9}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {04b66913-a69d-4376-a0bf-403b4183fdec}, !- Name
  RetailPeopleActivityLevel Default,      !- Sunday Schedule:Day Name
  RetailPeopleActivityLevel Default,      !- Monday Schedule:Day Name
  RetailPeopleActivityLevel Default,      !- Tuesday Schedule:Day Name
  RetailPeopleActivityLevel Default,      !- Wednesday Schedule:Day Name
  RetailPeopleActivityLevel Default,      !- Thursday Schedule:Day Name
  RetailPeopleActivityLevel Default,      !- Friday Schedule:Day Name
  RetailPeopleActivityLevel Default,      !- Saturday Schedule:Day Name
  RetailPeopleActivityLevel Default,      !- Holiday Schedule:Day Name
  RetailPeopleActivityLevel Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailPeopleActivityLevel Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailPeopleActivityLevel Default,      !- CustomDay1 Schedule:Day Name
  RetailPeopleActivityLevel Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailPeopleActivityLevel,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {04b66913-a69d-4376-a0bf-403b4183fdec}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {973d5de1-3d43-462b-a2fa-512fce550edd}, !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  RetailReceptacle Wkdy Day,              !- Thursday Schedule:Day Name
  RetailReceptacle Wkdy Day,              !- Friday Schedule:Day Name
  RetailReceptacle Sat Day,               !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  RetailReceptacle Summer Design Day,     !- SummerDesignDay Schedule:Day Name
  RetailReceptacle Winter Design Day,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d53848cb-add3-4514-8637-d43c63630797}, !- Name
  RetailReceptacle Sun Day,               !- Sunday Schedule:Day Name
  RetailReceptacle Wkdy Day,              !- Monday Schedule:Day Name
  RetailReceptacle Wkdy Day,              !- Tuesday Schedule:Day Name
  RetailReceptacle Wkdy Day,              !- Wednesday Schedule:Day Name
  RetailReceptacle Wkdy Day,              !- Thursday Schedule:Day Name
  RetailReceptacle Wkdy Day,              !- Friday Schedule:Day Name
  RetailReceptacle Sat Day,               !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  RetailReceptacle Summer Design Day,     !- SummerDesignDay Schedule:Day Name
  RetailReceptacle Winter Design Day,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailReceptacle,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {973d5de1-3d43-462b-a2fa-512fce550edd}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {d53848cb-add3-4514-8637-d43c63630797}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {1a8b2cdf-df20-422e-9f87-321ecb5ca9c0}, !- Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Sunday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Monday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Tuesday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Wednesday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Thursday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Friday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Saturday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Holiday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {1a8b2cdf-df20-422e-9f87-321ecb5ca9c0}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {58a2e5b6-3636-458b-900b-2e33eba0bc23}, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {58a2e5b6-3636-458b-900b-2e33eba0bc23}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

AirLoopHVAC,
  Zone Retail Back_Space A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Zone Retail Back_Space A  - Story Ground PSZ-ACAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Retail Back_Space A  - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 55,                                !- Supply Side Inlet Node Name
  Node 58,                                !- Demand Side Outlet Node Name
  Zone Retail Back_Space A  - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Retail Back_Space A  - Story Ground PSZ-AC Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Zone Retail Back_Space A  - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Node 56;                                !- Node Name 1

NodeList,
  Zone Retail Back_Space A  - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Node 57;                                !- Node Name 1

Sizing:System,
  Zone Retail Back_Space A  - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Zone Retail Back_Space A  - Story Ground PSZ-ACAvailability Manager List, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Always On Discrete,                     !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Zone Retail Back_Space A  - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Retail Back_Space A  - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Retail Back_Space A  - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA Sys, !- Component Name 1
  Node 55,                                !- Component Inlet Node Name 1
  Node 65,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Zone Retail Back_Space A  - Story Ground PSZ-AC 1spd DX AC Clg Coil CoilSystem, !- Component Name 2
  Node 65,                                !- Component Inlet Node Name 2
  Node 64,                                !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Zone Retail Back_Space A  - Story Ground PSZ-AC Gas Htg Coil, !- Component Name 3
  Node 64,                                !- Component Inlet Node Name 3
  Node 63,                                !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  Zone Retail Back_Space A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Component Name 4
  Node 63,                                !- Component Inlet Node Name 4
  Node 62,                                !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  Zone Retail Back_Space A  - Story Ground PSZ-AC Fan, !- Component Name 5
  Node 62,                                !- Component Inlet Node Name 5
  Node 56;                                !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA Sys, !- Name
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA Sys Controller List, !- Controller List Name
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA Sys Equipment List, !- Outdoor Air Equipment List Name
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA Sys Controller, !- Name
  Node 61,                                !- Relief Air Outlet Node Name
  Node 55,                                !- Return Air Node Name
  Node 65,                                !- Mixed Air Node Name
  Node 60,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 60;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA Sys Outdoor Air Mixer, !- Name
  Node 65,                                !- Mixed Air Node Name
  Node 60,                                !- Outdoor Air Stream Node Name
  Node 61,                                !- Relief Air Stream Node Name
  Node 55;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 65 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 56,                                !- Reference Setpoint Node Name
  Node 62,                                !- Fan Inlet Node Name
  Node 56,                                !- Fan Outlet Node Name
  Node 65;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Zone Retail Back_Space A  - Story Ground PSZ-AC 1spd DX AC Clg Coil CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 65,                                !- DX Cooling Coil System Inlet Node Name
  Node 64,                                !- DX Cooling Coil System Outlet Node Name
  Node 64,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Retail Back_Space A  - Story Ground PSZ-AC 1spd DX AC Clg Coil; !- Cooling Coil Name

Curve:Biquadratic,
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

SetpointManager:MixedAir,
  Node 64 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 56,                                !- Reference Setpoint Node Name
  Node 62,                                !- Fan Inlet Node Name
  Node 56,                                !- Fan Outlet Node Name
  Node 64;                                !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Zone Retail Back_Space A  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 65,                                !- Air Inlet Node Name
  Node 64,                                !- Air Outlet Node Name
  Curve Biquadratic 7,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 10,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 8,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 11,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 12,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Zone Retail Back_Space A  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 64,                                !- Air Inlet Node Name
  Node 63,                                !- Air Outlet Node Name
  Node 63,                                !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 63 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 56,                                !- Reference Setpoint Node Name
  Node 62,                                !- Fan Inlet Node Name
  Node 56,                                !- Fan Outlet Node Name
  Node 63;                                !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  Zone Retail Back_Space A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Node 63,                                !- Air Inlet Node Name
  Node 62,                                !- Air Outlet Node Name
  Node 62;                                !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 62 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 56,                                !- Reference Setpoint Node Name
  Node 62,                                !- Fan Inlet Node Name
  Node 56,                                !- Fan Outlet Node Name
  Node 62;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Zone Retail Back_Space A  - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 62,                                !- Air Inlet Node Name
  Node 56;                                !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 4,  !- Name
  Temperature,                            !- Control Variable
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Retail Back_Space A  - Story Ground, !- Control Zone Name
  Node 13,                                !- Zone Node Name
  Node 59,                                !- Zone Inlet Node Name
  Node 56;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Retail Back_Space A  - Story Ground PSZ-AC Node 57 Supply Path, !- Name
  Node 57,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  Node 57,                                !- Inlet Node Name
  Node 59;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Retail Back_Space A  - Story Ground PSZ-AC Return Path, !- Name
  Node 58,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  Node 58,                                !- Outlet Node Name
  Node 66;                                !- Inlet Node Name 1

AirLoopHVAC,
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Zone Retail Back_Space A end_b - Story Ground PSZ-ACAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 199,                               !- Supply Side Inlet Node Name
  Node 202,                               !- Demand Side Outlet Node Name
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Node 200;                               !- Node Name 1

NodeList,
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Node 201;                               !- Node Name 1

Sizing:System,
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Zone Retail Back_Space A end_b - Story Ground PSZ-ACAvailability Manager List, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 16;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 16,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Always On Discrete,                     !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC OA Sys, !- Component Name 1
  Node 199,                               !- Component Inlet Node Name 1
  Node 209,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil CoilSystem, !- Component Name 2
  Node 209,                               !- Component Inlet Node Name 2
  Node 208,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Gas Htg Coil, !- Component Name 3
  Node 208,                               !- Component Inlet Node Name 3
  Node 207,                               !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Component Name 4
  Node 207,                               !- Component Inlet Node Name 4
  Node 206,                               !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Fan, !- Component Name 5
  Node 206,                               !- Component Inlet Node Name 5
  Node 200;                               !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC OA Sys, !- Name
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC OA Sys Controller List, !- Controller List Name
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC OA Sys Equipment List, !- Outdoor Air Equipment List Name
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC OA Sys Controller, !- Name
  Node 205,                               !- Relief Air Outlet Node Name
  Node 199,                               !- Return Air Node Name
  Node 209,                               !- Mixed Air Node Name
  Node 204,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 16,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 204;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC OA Sys Outdoor Air Mixer, !- Name
  Node 209,                               !- Mixed Air Node Name
  Node 204,                               !- Outdoor Air Stream Node Name
  Node 205,                               !- Relief Air Stream Node Name
  Node 199;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 209 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 200,                               !- Reference Setpoint Node Name
  Node 206,                               !- Fan Inlet Node Name
  Node 200,                               !- Fan Outlet Node Name
  Node 209;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 209,                               !- DX Cooling Coil System Inlet Node Name
  Node 208,                               !- DX Cooling Coil System Outlet Node Name
  Node 208,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil; !- Cooling Coil Name

Curve:Biquadratic,
  Curve Biquadratic 31,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 32,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 48,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

SetpointManager:MixedAir,
  Node 208 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 200,                               !- Reference Setpoint Node Name
  Node 206,                               !- Fan Inlet Node Name
  Node 200,                               !- Fan Outlet Node Name
  Node 208;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 209,                               !- Air Inlet Node Name
  Node 208,                               !- Air Outlet Node Name
  Curve Biquadratic 31,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 46,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 32,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 47,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 48,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 208,                               !- Air Inlet Node Name
  Node 207,                               !- Air Outlet Node Name
  Node 207,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 207 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 200,                               !- Reference Setpoint Node Name
  Node 206,                               !- Fan Inlet Node Name
  Node 200,                               !- Fan Outlet Node Name
  Node 207;                               !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Node 207,                               !- Air Inlet Node Name
  Node 206,                               !- Air Outlet Node Name
  Node 206;                               !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 206 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 200,                               !- Reference Setpoint Node Name
  Node 206,                               !- Fan Inlet Node Name
  Node 200,                               !- Fan Outlet Node Name
  Node 206;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 206,                               !- Air Inlet Node Name
  Node 200;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 16, !- Name
  Temperature,                            !- Control Variable
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Retail Back_Space A end_b - Story Ground, !- Control Zone Name
  Node 16,                                !- Zone Node Name
  Node 203,                               !- Zone Inlet Node Name
  Node 200;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Node 201 Supply Path, !- Name
  Node 201,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 16;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 16,         !- Name
  Node 201,                               !- Inlet Node Name
  Node 203;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Return Path, !- Name
  Node 202,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 16;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 16,            !- Name
  Node 202,                               !- Outlet Node Name
  Node 210;                               !- Inlet Node Name 1

AirLoopHVAC,
  Zone Retail Back_Space B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Zone Retail Back_Space B  - Story Ground PSZ-ACAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Retail Back_Space B  - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 103,                               !- Supply Side Inlet Node Name
  Node 106,                               !- Demand Side Outlet Node Name
  Zone Retail Back_Space B  - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Retail Back_Space B  - Story Ground PSZ-AC Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Zone Retail Back_Space B  - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Node 104;                               !- Node Name 1

NodeList,
  Zone Retail Back_Space B  - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Node 105;                               !- Node Name 1

Sizing:System,
  Zone Retail Back_Space B  - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Zone Retail Back_Space B  - Story Ground PSZ-ACAvailability Manager List, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 8;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 8,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Always On Discrete,                     !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Zone Retail Back_Space B  - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Retail Back_Space B  - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Retail Back_Space B  - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Retail Back_Space B  - Story Ground PSZ-AC OA Sys, !- Component Name 1
  Node 103,                               !- Component Inlet Node Name 1
  Node 113,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Zone Retail Back_Space B  - Story Ground PSZ-AC 1spd DX AC Clg Coil CoilSystem, !- Component Name 2
  Node 113,                               !- Component Inlet Node Name 2
  Node 112,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Zone Retail Back_Space B  - Story Ground PSZ-AC Gas Htg Coil, !- Component Name 3
  Node 112,                               !- Component Inlet Node Name 3
  Node 111,                               !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  Zone Retail Back_Space B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Component Name 4
  Node 111,                               !- Component Inlet Node Name 4
  Node 110,                               !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  Zone Retail Back_Space B  - Story Ground PSZ-AC Fan, !- Component Name 5
  Node 110,                               !- Component Inlet Node Name 5
  Node 104;                               !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  Zone Retail Back_Space B  - Story Ground PSZ-AC OA Sys, !- Name
  Zone Retail Back_Space B  - Story Ground PSZ-AC OA Sys Controller List, !- Controller List Name
  Zone Retail Back_Space B  - Story Ground PSZ-AC OA Sys Equipment List, !- Outdoor Air Equipment List Name
  Zone Retail Back_Space B  - Story Ground PSZ-AC OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Zone Retail Back_Space B  - Story Ground PSZ-AC OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Retail Back_Space B  - Story Ground PSZ-AC OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Retail Back_Space B  - Story Ground PSZ-AC OA Sys Controller, !- Name
  Node 109,                               !- Relief Air Outlet Node Name
  Node 103,                               !- Return Air Node Name
  Node 113,                               !- Mixed Air Node Name
  Node 108,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 8,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Retail Back_Space B  - Story Ground PSZ-AC OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Retail Back_Space B  - Story Ground PSZ-AC OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Retail Back_Space B  - Story Ground PSZ-AC OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 108;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Retail Back_Space B  - Story Ground PSZ-AC OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Retail Back_Space B  - Story Ground PSZ-AC OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Retail Back_Space B  - Story Ground PSZ-AC OA Sys Outdoor Air Mixer, !- Name
  Node 113,                               !- Mixed Air Node Name
  Node 108,                               !- Outdoor Air Stream Node Name
  Node 109,                               !- Relief Air Stream Node Name
  Node 103;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 113 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 104,                               !- Reference Setpoint Node Name
  Node 110,                               !- Fan Inlet Node Name
  Node 104,                               !- Fan Outlet Node Name
  Node 113;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Zone Retail Back_Space B  - Story Ground PSZ-AC 1spd DX AC Clg Coil CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 113,                               !- DX Cooling Coil System Inlet Node Name
  Node 112,                               !- DX Cooling Coil System Outlet Node Name
  Node 112,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Retail Back_Space B  - Story Ground PSZ-AC 1spd DX AC Clg Coil; !- Cooling Coil Name

Curve:Biquadratic,
  Curve Biquadratic 15,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 16,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 24,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

SetpointManager:MixedAir,
  Node 112 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 104,                               !- Reference Setpoint Node Name
  Node 110,                               !- Fan Inlet Node Name
  Node 104,                               !- Fan Outlet Node Name
  Node 112;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Zone Retail Back_Space B  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 113,                               !- Air Inlet Node Name
  Node 112,                               !- Air Outlet Node Name
  Curve Biquadratic 15,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 22,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 16,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 23,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 24,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Zone Retail Back_Space B  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 112,                               !- Air Inlet Node Name
  Node 111,                               !- Air Outlet Node Name
  Node 111,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 111 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 104,                               !- Reference Setpoint Node Name
  Node 110,                               !- Fan Inlet Node Name
  Node 104,                               !- Fan Outlet Node Name
  Node 111;                               !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  Zone Retail Back_Space B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Node 111,                               !- Air Inlet Node Name
  Node 110,                               !- Air Outlet Node Name
  Node 110;                               !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 110 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 104,                               !- Reference Setpoint Node Name
  Node 110,                               !- Fan Inlet Node Name
  Node 104,                               !- Fan Outlet Node Name
  Node 110;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Zone Retail Back_Space B  - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 110,                               !- Air Inlet Node Name
  Node 104;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 8,  !- Name
  Temperature,                            !- Control Variable
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Retail Back_Space B  - Story Ground, !- Control Zone Name
  Node 14,                                !- Zone Node Name
  Node 107,                               !- Zone Inlet Node Name
  Node 104;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Retail Back_Space B  - Story Ground PSZ-AC Node 105 Supply Path, !- Name
  Node 105,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 8;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 8,          !- Name
  Node 105,                               !- Inlet Node Name
  Node 107;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Retail Back_Space B  - Story Ground PSZ-AC Return Path, !- Name
  Node 106,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 8;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 8,             !- Name
  Node 106,                               !- Outlet Node Name
  Node 114;                               !- Inlet Node Name 1

AirLoopHVAC,
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Zone Retail Back_Space B end_b - Story Ground PSZ-ACAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 211,                               !- Supply Side Inlet Node Name
  Node 214,                               !- Demand Side Outlet Node Name
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Node 212;                               !- Node Name 1

NodeList,
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Node 213;                               !- Node Name 1

Sizing:System,
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
