<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> CEC T24 2001|RetailStandalone RUN PERIOD 1 ** Climate Zone 3 CA USA CTZRV2 WMO#=724930
  2017-09-06
  14:52:49
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.7.0-df3c0af5a5, YMD=2017.09.06 14:52</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>CEC T24 2001|RetailStandalone</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Climate Zone 3 CA USA CTZRV2 WMO#=724930</b></p>
<p>Simulation Timestamp: <b>2017-09-06
  14:52:49</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     7570.19</td>
    <td align="right">     1173.25</td>
    <td align="right">     1173.25</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     7570.19</td>
    <td align="right">     1173.25</td>
    <td align="right">     1173.25</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    21692.72</td>
    <td align="right">     3362.01</td>
    <td align="right">     3362.01</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    21692.72</td>
    <td align="right">     3362.01</td>
    <td align="right">     3362.01</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     6452.30</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     6452.30</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       33.23</td>
    <td align="right">     1095.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      887.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     2592.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      420.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      801.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1740.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     6474.62</td>
    <td align="right">     1095.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">       33.23</td>
    <td align="right">     1095.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      887.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     2592.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Building Facades</td>
    <td align="right">       83.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Main Entries</td>
    <td align="right">       26.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other Doors</td>
    <td align="right">       31.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking Areas and Drives</td>
    <td align="right">      278.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      801.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     1740.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      466.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      412.35</td>
    <td align="right">      169.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      124.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1003.46</td>
    <td align="right">      169.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      466.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      412.35</td>
    <td align="right">      169.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      124.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1003.46</td>
    <td align="right">      169.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    6474.618</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    6474.618</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    6474.618</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    6474.618</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       10.17</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3233.83</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.7.0-df3c0af5a5, YMD=2017.09.06 14:52</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Climate Zone 3 CA USA CTZRV2 WMO#=724930</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       37.70</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -122.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1973.61</td>
    <td align="right">      554.00</td>
    <td align="right">      432.81</td>
    <td align="right">      554.00</td>
    <td align="right">      432.81</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1973.61</td>
    <td align="right">      554.00</td>
    <td align="right">      432.81</td>
    <td align="right">      554.00</td>
    <td align="right">      432.81</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      138.15</td>
    <td align="right">       38.78</td>
    <td align="right">       30.30</td>
    <td align="right">       38.78</td>
    <td align="right">       30.30</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1973.61</td>
    <td align="right">      554.00</td>
    <td align="right">      432.81</td>
    <td align="right">      554.00</td>
    <td align="right">      432.81</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1973.61</td>
    <td align="right">      554.00</td>
    <td align="right">      432.81</td>
    <td align="right">      554.00</td>
    <td align="right">      432.81</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      138.15</td>
    <td align="right">       38.78</td>
    <td align="right">       30.30</td>
    <td align="right">       38.78</td>
    <td align="right">       30.30</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     6452.30</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">       47.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      292.02</td>
    <td align="right">        1.00</td>
    <td align="right">       63.87</td>
    <td align="right">        0.00</td>
    <td align="right">        4.47</td>
    <td align="right">        4.47</td>
    <td align="right">      9.4722</td>
    <td align="right">       30.97</td>
    <td align="right">      2.1528</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      127.43</td>
    <td align="right">        1.00</td>
    <td align="right">       55.74</td>
    <td align="right">        0.00</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">      9.4722</td>
    <td align="right">       30.97</td>
    <td align="right">      2.1528</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">      648.09</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3950.74</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.4722</td>
    <td align="right">       30.97</td>
    <td align="right">      2.1528</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">      282.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1723.96</td>
    <td align="right">        1.00</td>
    <td align="right">      377.07</td>
    <td align="right">        0.00</td>
    <td align="right">       26.39</td>
    <td align="right">       26.39</td>
    <td align="right">      9.4722</td>
    <td align="right">       30.97</td>
    <td align="right">      2.1528</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">       47.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      292.02</td>
    <td align="right">        1.00</td>
    <td align="right">       63.87</td>
    <td align="right">        0.00</td>
    <td align="right">        4.47</td>
    <td align="right">        4.47</td>
    <td align="right">      9.4722</td>
    <td align="right">       30.97</td>
    <td align="right">      2.1528</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      127.43</td>
    <td align="right">        1.00</td>
    <td align="right">       55.74</td>
    <td align="right">        0.00</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">      9.4722</td>
    <td align="right">       30.97</td>
    <td align="right">      2.1528</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">        2.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       13.17</td>
    <td align="right">        1.00</td>
    <td align="right">        2.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">     36.1667</td>
    <td align="right">        2.81</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">       29.23</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.19</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     36.1667</td>
    <td align="right">        2.81</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">        2.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       13.17</td>
    <td align="right">        1.00</td>
    <td align="right">        2.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">     36.1667</td>
    <td align="right">        2.81</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">       27.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      166.41</td>
    <td align="right">        1.00</td>
    <td align="right">       36.40</td>
    <td align="right">        0.00</td>
    <td align="right">        2.55</td>
    <td align="right">        2.55</td>
    <td align="right">     36.1667</td>
    <td align="right">        2.81</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">      369.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2251.37</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     36.1667</td>
    <td align="right">        2.81</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">       27.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      166.41</td>
    <td align="right">        1.00</td>
    <td align="right">       36.40</td>
    <td align="right">        0.00</td>
    <td align="right">        2.55</td>
    <td align="right">        2.55</td>
    <td align="right">     36.1667</td>
    <td align="right">        2.81</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">      296.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1806.42</td>
    <td align="right">        1.00</td>
    <td align="right">      395.11</td>
    <td align="right">        0.00</td>
    <td align="right">       27.66</td>
    <td align="right">       27.66</td>
    <td align="right">     36.1667</td>
    <td align="right">        2.81</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      127.43</td>
    <td align="right">        1.00</td>
    <td align="right">       55.74</td>
    <td align="right">        0.00</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">     36.1667</td>
    <td align="right">        2.81</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">     4009.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    24439.27</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     36.1667</td>
    <td align="right">        2.81</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">      282.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1723.96</td>
    <td align="right">        1.00</td>
    <td align="right">      377.07</td>
    <td align="right">        0.00</td>
    <td align="right">       26.39</td>
    <td align="right">       26.39</td>
    <td align="right">     36.1667</td>
    <td align="right">        2.81</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">      296.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1806.42</td>
    <td align="right">        1.00</td>
    <td align="right">      395.11</td>
    <td align="right">        0.00</td>
    <td align="right">       27.66</td>
    <td align="right">       27.66</td>
    <td align="right">     36.1667</td>
    <td align="right">        2.81</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      127.43</td>
    <td align="right">        1.00</td>
    <td align="right">       55.74</td>
    <td align="right">        0.00</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">     36.1667</td>
    <td align="right">        2.81</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     6452.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    39333.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1973.61</td>
    <td align="right">        0.00</td>
    <td align="right">      138.15</td>
    <td align="right">      138.15</td>
    <td align="right">     31.7461</td>
    <td align="right">        3.31</td>
    <td align="right">      9.3379</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     6452.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    39333.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1973.61</td>
    <td align="right">        0.00</td>
    <td align="right">      138.15</td>
    <td align="right">      138.15</td>
    <td align="right">     31.7461</td>
    <td align="right">        3.31</td>
    <td align="right">      9.3379</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">09-JUN-15:00</td>
    <td align="right">28-DEC-06:10</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   741258.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   205994.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   174110.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    55183.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   489514.44</td>
    <td align="right">   741258.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">   741258.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   205994.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">   174110.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Building Facades</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Main Entries</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other Doors</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking Areas and Drives</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    55183.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      105.25</td>
    <td align="right">     1187.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     2809.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     8209.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">     1330.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2538.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     5511.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    20505.12</td>
    <td align="right">     1187.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       16.31</td>
    <td align="right">      184.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      435.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1272.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      206.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      393.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      854.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3177.95</td>
    <td align="right">      184.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       16.31</td>
    <td align="right">      184.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      435.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1272.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      206.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      393.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      854.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3177.95</td>
    <td align="right">      184.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       27.70</td>
    <td align="right">        7.40</td>
    <td align="right">       18.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.90</td>
    <td align="right">      290.00</td>
  </tr>
  <tr>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       25.50</td>
    <td align="right">        7.40</td>
    <td align="right">       19.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.90</td>
    <td align="right">      290.00</td>
  </tr>
  <tr>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        2.90</td>
    <td align="right">        0.00</td>
    <td align="right">        2.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.20</td>
    <td align="right">       50.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">METAL FRAMED WALLSW3_R11.36</td>
    <td align="right">        0.30</td>
    <td align="right">       0.311</td>
    <td align="right">       0.326</td>
    <td align="right">       63.87</td>
    <td align="right">       59.40</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">GROUND FLOORGROUND_FLOOR_R11_T2013</td>
    <td align="right">        0.30</td>
    <td align="right">       0.284</td>
    <td align="right">       0.298</td>
    <td align="right">       47.90</td>
    <td align="right">       47.90</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">METAL ROOFR4_R20.28</td>
    <td align="right">        0.63</td>
    <td align="right">       0.335</td>
    <td align="right">       0.351</td>
    <td align="right">       47.90</td>
    <td align="right">       47.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">METAL FRAMED WALLSW3_R11.36</td>
    <td align="right">        0.30</td>
    <td align="right">       0.311</td>
    <td align="right">       0.326</td>
    <td align="right">       27.87</td>
    <td align="right">       25.92</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">METAL FRAMED WALLSW3_R11.36</td>
    <td align="right">        0.30</td>
    <td align="right">       0.311</td>
    <td align="right">       0.326</td>
    <td align="right">       27.87</td>
    <td align="right">       25.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">GROUND FLOORGROUND_FLOOR_R11_T2013</td>
    <td align="right">        0.30</td>
    <td align="right">       0.284</td>
    <td align="right">       0.298</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">METAL ROOFR4_R20.28</td>
    <td align="right">        0.63</td>
    <td align="right">       0.335</td>
    <td align="right">       0.351</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">GROUND FLOORGROUND_FLOOR_R11_T2013</td>
    <td align="right">        0.30</td>
    <td align="right">       0.284</td>
    <td align="right">       0.298</td>
    <td align="right">      648.09</td>
    <td align="right">      648.09</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">METAL ROOFR4_R20.28</td>
    <td align="right">        0.63</td>
    <td align="right">       0.335</td>
    <td align="right">       0.351</td>
    <td align="right">      648.09</td>
    <td align="right">      648.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">METAL FRAMED WALLSW3_R11.36</td>
    <td align="right">        0.30</td>
    <td align="right">       0.311</td>
    <td align="right">       0.326</td>
    <td align="right">      377.07</td>
    <td align="right">      350.67</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">GROUND FLOORGROUND_FLOOR_R11_T2013</td>
    <td align="right">        0.30</td>
    <td align="right">       0.284</td>
    <td align="right">       0.298</td>
    <td align="right">      282.80</td>
    <td align="right">      282.80</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">METAL ROOFR4_R20.28</td>
    <td align="right">        0.63</td>
    <td align="right">       0.335</td>
    <td align="right">       0.351</td>
    <td align="right">      282.80</td>
    <td align="right">      282.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">METAL FRAMED WALLSW3_R11.36</td>
    <td align="right">        0.30</td>
    <td align="right">       0.311</td>
    <td align="right">       0.326</td>
    <td align="right">       63.87</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">GROUND FLOORGROUND_FLOOR_R11_T2013</td>
    <td align="right">        0.30</td>
    <td align="right">       0.284</td>
    <td align="right">       0.298</td>
    <td align="right">       47.90</td>
    <td align="right">       47.90</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">METAL ROOFR4_R20.28</td>
    <td align="right">        0.63</td>
    <td align="right">       0.335</td>
    <td align="right">       0.351</td>
    <td align="right">       47.90</td>
    <td align="right">       47.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">METAL FRAMED WALLSW3_R11.36</td>
    <td align="right">        0.30</td>
    <td align="right">       0.311</td>
    <td align="right">       0.326</td>
    <td align="right">       27.87</td>
    <td align="right">       25.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">METAL FRAMED WALLSW3_R11.36</td>
    <td align="right">        0.30</td>
    <td align="right">       0.311</td>
    <td align="right">       0.326</td>
    <td align="right">       27.87</td>
    <td align="right">       25.92</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">GROUND FLOORGROUND_FLOOR_R11_T2013</td>
    <td align="right">        0.30</td>
    <td align="right">       0.284</td>
    <td align="right">       0.298</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">METAL ROOFR4_R20.28</td>
    <td align="right">        0.63</td>
    <td align="right">       0.335</td>
    <td align="right">       0.351</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">METAL FRAMED WALLSW3_R11.36</td>
    <td align="right">        0.30</td>
    <td align="right">       0.311</td>
    <td align="right">       0.326</td>
    <td align="right">        2.88</td>
    <td align="right">        2.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">GROUND FLOORGROUND_FLOOR_R11_T2013</td>
    <td align="right">        0.30</td>
    <td align="right">       0.284</td>
    <td align="right">       0.298</td>
    <td align="right">        2.16</td>
    <td align="right">        2.16</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">METAL ROOFR4_R20.28</td>
    <td align="right">        0.63</td>
    <td align="right">       0.335</td>
    <td align="right">       0.351</td>
    <td align="right">        2.16</td>
    <td align="right">        2.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">GROUND FLOORGROUND_FLOOR_R11_T2013</td>
    <td align="right">        0.30</td>
    <td align="right">       0.284</td>
    <td align="right">       0.298</td>
    <td align="right">       29.23</td>
    <td align="right">       29.23</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">METAL ROOFR4_R20.28</td>
    <td align="right">        0.63</td>
    <td align="right">       0.335</td>
    <td align="right">       0.351</td>
    <td align="right">       29.23</td>
    <td align="right">       29.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">METAL FRAMED WALLSW3_R11.36</td>
    <td align="right">        0.30</td>
    <td align="right">       0.311</td>
    <td align="right">       0.326</td>
    <td align="right">        2.88</td>
    <td align="right">        2.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">GROUND FLOORGROUND_FLOOR_R11_T2013</td>
    <td align="right">        0.30</td>
    <td align="right">       0.284</td>
    <td align="right">       0.298</td>
    <td align="right">        2.16</td>
    <td align="right">        2.16</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">METAL ROOFR4_R20.28</td>
    <td align="right">        0.63</td>
    <td align="right">       0.335</td>
    <td align="right">       0.351</td>
    <td align="right">        2.16</td>
    <td align="right">        2.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">METAL FRAMED WALLSW3_R11.36</td>
    <td align="right">        0.30</td>
    <td align="right">       0.311</td>
    <td align="right">       0.326</td>
    <td align="right">       36.40</td>
    <td align="right">       33.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">GROUND FLOORGROUND_FLOOR_R11_T2013</td>
    <td align="right">        0.30</td>
    <td align="right">       0.284</td>
    <td align="right">       0.298</td>
    <td align="right">       27.30</td>
    <td align="right">       27.30</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">METAL ROOFR4_R20.28</td>
    <td align="right">        0.63</td>
    <td align="right">       0.335</td>
    <td align="right">       0.351</td>
    <td align="right">       27.30</td>
    <td align="right">       27.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">GROUND FLOORGROUND_FLOOR_R11_T2013</td>
    <td align="right">        0.30</td>
    <td align="right">       0.284</td>
    <td align="right">       0.298</td>
    <td align="right">      369.32</td>
    <td align="right">      369.32</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">METAL ROOFR4_R20.28</td>
    <td align="right">        0.63</td>
    <td align="right">       0.335</td>
    <td align="right">       0.351</td>
    <td align="right">      369.32</td>
    <td align="right">      369.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">METAL FRAMED WALLSW3_R11.36</td>
    <td align="right">        0.30</td>
    <td align="right">       0.311</td>
    <td align="right">       0.326</td>
    <td align="right">       36.40</td>
    <td align="right">       33.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">GROUND FLOORGROUND_FLOOR_R11_T2013</td>
    <td align="right">        0.30</td>
    <td align="right">       0.284</td>
    <td align="right">       0.298</td>
    <td align="right">       27.30</td>
    <td align="right">       27.30</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">METAL ROOFR4_R20.28</td>
    <td align="right">        0.63</td>
    <td align="right">       0.335</td>
    <td align="right">       0.351</td>
    <td align="right">       27.30</td>
    <td align="right">       27.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">METAL FRAMED WALLSW3_R11.36</td>
    <td align="right">        0.30</td>
    <td align="right">       0.311</td>
    <td align="right">       0.326</td>
    <td align="right">      395.11</td>
    <td align="right">      367.45</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">GROUND FLOORGROUND_FLOOR_R11_T2013</td>
    <td align="right">        0.30</td>
    <td align="right">       0.284</td>
    <td align="right">       0.298</td>
    <td align="right">      296.33</td>
    <td align="right">      296.33</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">METAL ROOFR4_R20.28</td>
    <td align="right">        0.63</td>
    <td align="right">       0.335</td>
    <td align="right">       0.351</td>
    <td align="right">      296.33</td>
    <td align="right">      296.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">METAL FRAMED WALLSW3_R11.36</td>
    <td align="right">        0.30</td>
    <td align="right">       0.311</td>
    <td align="right">       0.326</td>
    <td align="right">       27.87</td>
    <td align="right">       25.92</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">METAL FRAMED WALLSW3_R11.36</td>
    <td align="right">        0.30</td>
    <td align="right">       0.311</td>
    <td align="right">       0.326</td>
    <td align="right">       27.87</td>
    <td align="right">       25.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">GROUND FLOORGROUND_FLOOR_R11_T2013</td>
    <td align="right">        0.30</td>
    <td align="right">       0.284</td>
    <td align="right">       0.298</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">METAL ROOFR4_R20.28</td>
    <td align="right">        0.63</td>
    <td align="right">       0.335</td>
    <td align="right">       0.351</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">GROUND FLOORGROUND_FLOOR_R11_T2013</td>
    <td align="right">        0.30</td>
    <td align="right">       0.284</td>
    <td align="right">       0.298</td>
    <td align="right">     4009.07</td>
    <td align="right">     4009.07</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">METAL ROOFR4_R20.28</td>
    <td align="right">        0.63</td>
    <td align="right">       0.335</td>
    <td align="right">       0.351</td>
    <td align="right">     4009.07</td>
    <td align="right">     4009.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">METAL FRAMED WALLSW3_R11.36</td>
    <td align="right">        0.30</td>
    <td align="right">       0.311</td>
    <td align="right">       0.326</td>
    <td align="right">      377.07</td>
    <td align="right">      350.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">GROUND FLOORGROUND_FLOOR_R11_T2013</td>
    <td align="right">        0.30</td>
    <td align="right">       0.284</td>
    <td align="right">       0.298</td>
    <td align="right">      282.80</td>
    <td align="right">      282.80</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">METAL ROOFR4_R20.28</td>
    <td align="right">        0.63</td>
    <td align="right">       0.335</td>
    <td align="right">       0.351</td>
    <td align="right">      282.80</td>
    <td align="right">      282.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">METAL FRAMED WALLSW3_R11.36</td>
    <td align="right">        0.30</td>
    <td align="right">       0.311</td>
    <td align="right">       0.326</td>
    <td align="right">      395.11</td>
    <td align="right">      367.45</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">GROUND FLOORGROUND_FLOOR_R11_T2013</td>
    <td align="right">        0.30</td>
    <td align="right">       0.284</td>
    <td align="right">       0.298</td>
    <td align="right">      296.33</td>
    <td align="right">      296.33</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">METAL ROOFR4_R20.28</td>
    <td align="right">        0.63</td>
    <td align="right">       0.335</td>
    <td align="right">       0.351</td>
    <td align="right">      296.33</td>
    <td align="right">      296.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">METAL FRAMED WALLSW3_R11.36</td>
    <td align="right">        0.30</td>
    <td align="right">       0.311</td>
    <td align="right">       0.326</td>
    <td align="right">       27.87</td>
    <td align="right">       25.92</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">METAL FRAMED WALLSW3_R11.36</td>
    <td align="right">        0.30</td>
    <td align="right">       0.311</td>
    <td align="right">       0.326</td>
    <td align="right">       27.87</td>
    <td align="right">       25.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">GROUND FLOORGROUND_FLOOR_R11_T2013</td>
    <td align="right">        0.30</td>
    <td align="right">       0.284</td>
    <td align="right">       0.298</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">METAL ROOFR4_R20.28</td>
    <td align="right">        0.63</td>
    <td align="right">       0.335</td>
    <td align="right">       0.351</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">WINDOW8</td>
    <td align="right">        4.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.47</td>
    <td align="right">        4.47</td>
    <td align="right">       4.375</td>
    <td align="right">       0.615</td>
    <td align="right">       0.811</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 77</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">WINDOW8</td>
    <td align="right">        1.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.95</td>
    <td align="right">        1.95</td>
    <td align="right">       4.375</td>
    <td align="right">       0.615</td>
    <td align="right">       0.811</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 94</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">WINDOW8</td>
    <td align="right">        1.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.95</td>
    <td align="right">        1.95</td>
    <td align="right">       4.375</td>
    <td align="right">       0.615</td>
    <td align="right">       0.811</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 95</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">WINDOW8</td>
    <td align="right">       26.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.39</td>
    <td align="right">       26.39</td>
    <td align="right">       4.375</td>
    <td align="right">       0.615</td>
    <td align="right">       0.811</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 100</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">WINDOW8</td>
    <td align="right">        4.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.47</td>
    <td align="right">        4.47</td>
    <td align="right">       4.375</td>
    <td align="right">       0.615</td>
    <td align="right">       0.811</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">WINDOW8</td>
    <td align="right">        1.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.95</td>
    <td align="right">        1.95</td>
    <td align="right">       4.375</td>
    <td align="right">       0.615</td>
    <td align="right">       0.811</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 105</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">WINDOW8</td>
    <td align="right">        1.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.95</td>
    <td align="right">        1.95</td>
    <td align="right">       4.375</td>
    <td align="right">       0.615</td>
    <td align="right">       0.811</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 106</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">WINDOW8</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">       4.375</td>
    <td align="right">       0.615</td>
    <td align="right">       0.811</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 41</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">WINDOW8</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">       4.375</td>
    <td align="right">       0.615</td>
    <td align="right">       0.811</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 51</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">WINDOW8</td>
    <td align="right">        2.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.55</td>
    <td align="right">        2.55</td>
    <td align="right">       4.375</td>
    <td align="right">       0.615</td>
    <td align="right">       0.811</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 59</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">WINDOW8</td>
    <td align="right">        2.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.55</td>
    <td align="right">        2.55</td>
    <td align="right">       4.375</td>
    <td align="right">       0.615</td>
    <td align="right">       0.811</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">WINDOW8</td>
    <td align="right">       27.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.66</td>
    <td align="right">       27.66</td>
    <td align="right">       4.375</td>
    <td align="right">       0.615</td>
    <td align="right">       0.811</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 23</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">WINDOW8</td>
    <td align="right">        1.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.95</td>
    <td align="right">        1.95</td>
    <td align="right">       4.375</td>
    <td align="right">       0.615</td>
    <td align="right">       0.811</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">WINDOW8</td>
    <td align="right">        1.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.95</td>
    <td align="right">        1.95</td>
    <td align="right">       4.375</td>
    <td align="right">       0.615</td>
    <td align="right">       0.811</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">WINDOW8</td>
    <td align="right">       26.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.39</td>
    <td align="right">       26.39</td>
    <td align="right">       4.375</td>
    <td align="right">       0.615</td>
    <td align="right">       0.811</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">WINDOW8</td>
    <td align="right">       27.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.66</td>
    <td align="right">       27.66</td>
    <td align="right">       4.375</td>
    <td align="right">       0.615</td>
    <td align="right">       0.811</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 33</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">WINDOW8</td>
    <td align="right">        1.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.95</td>
    <td align="right">        1.95</td>
    <td align="right">       4.375</td>
    <td align="right">       0.615</td>
    <td align="right">       0.811</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">WINDOW8</td>
    <td align="right">        1.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.95</td>
    <td align="right">        1.95</td>
    <td align="right">       4.375</td>
    <td align="right">       0.615</td>
    <td align="right">       0.811</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      138.15</td>
    <td align="right">       4.375</td>
    <td align="right">       0.615</td>
    <td align="right">       0.811</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.78</td>
    <td align="right">       4.375</td>
    <td align="right">       0.615</td>
    <td align="right">       0.811</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       99.37</td>
    <td align="right">       4.375</td>
    <td align="right">       0.615</td>
    <td align="right">       0.811</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND RETAIL BACK_SPACE LIGHTS</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">      9.4722</td>
    <td align="right">       47.90</td>
    <td align="right">      453.75</td>
    <td align="right">General</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       67.42</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.74</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND RETAIL BACK_SPACE LIGHTS</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">      9.4722</td>
    <td align="right">       20.90</td>
    <td align="right">      198.00</td>
    <td align="right">General</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       67.42</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.51</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND RETAIL BACK_SPACE LIGHTS</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">      9.4722</td>
    <td align="right">      648.09</td>
    <td align="right">     6138.84</td>
    <td align="right">General</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       67.42</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       77.69</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND RETAIL BACK_SPACE LIGHTS</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">      9.4722</td>
    <td align="right">      282.80</td>
    <td align="right">     2678.76</td>
    <td align="right">General</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       67.42</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       33.90</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND RETAIL BACK_SPACE LIGHTS</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">      9.4722</td>
    <td align="right">       47.90</td>
    <td align="right">      453.75</td>
    <td align="right">General</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       67.42</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.74</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND RETAIL BACK_SPACE LIGHTS</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">      9.4722</td>
    <td align="right">       20.90</td>
    <td align="right">      198.00</td>
    <td align="right">General</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       67.42</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.51</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND RETAIL ENTRY LIGHTS</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">     36.1667</td>
    <td align="right">        2.16</td>
    <td align="right">       78.14</td>
    <td align="right">General</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       67.42</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND RETAIL ENTRY LIGHTS</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">     36.1667</td>
    <td align="right">       29.23</td>
    <td align="right">     1057.18</td>
    <td align="right">General</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       67.42</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.38</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND RETAIL ENTRY LIGHTS</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">     36.1667</td>
    <td align="right">        2.16</td>
    <td align="right">       78.14</td>
    <td align="right">General</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       67.42</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND RETAIL POINT_OF_SALE LIGHTS</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">     36.1667</td>
    <td align="right">       27.30</td>
    <td align="right">      987.29</td>
    <td align="right">General</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       67.42</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND RETAIL POINT_OF_SALE LIGHTS</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">     36.1667</td>
    <td align="right">      369.32</td>
    <td align="right">    13357.09</td>
    <td align="right">General</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       67.42</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      169.04</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND RETAIL POINT_OF_SALE LIGHTS</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">     36.1667</td>
    <td align="right">       27.30</td>
    <td align="right">      987.29</td>
    <td align="right">General</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       67.42</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND RETAIL RETAIL LIGHTS</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">     36.1667</td>
    <td align="right">      296.33</td>
    <td align="right">    10717.26</td>
    <td align="right">General</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       67.42</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      135.63</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND RETAIL RETAIL LIGHTS</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">     36.1667</td>
    <td align="right">       20.90</td>
    <td align="right">      756.00</td>
    <td align="right">General</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       67.42</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.57</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND RETAIL RETAIL LIGHTS</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">     36.1667</td>
    <td align="right">     4009.07</td>
    <td align="right">   144994.86</td>
    <td align="right">General</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       67.42</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1834.97</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND RETAIL RETAIL LIGHTS</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">     36.1667</td>
    <td align="right">      282.80</td>
    <td align="right">    10228.00</td>
    <td align="right">General</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       67.42</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      129.44</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND RETAIL RETAIL LIGHTS</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">     36.1667</td>
    <td align="right">      296.33</td>
    <td align="right">    10717.26</td>
    <td align="right">General</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       67.42</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      135.63</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND RETAIL RETAIL LIGHTS</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">     36.1667</td>
    <td align="right">       20.90</td>
    <td align="right">      756.00</td>
    <td align="right">General</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       67.42</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.57</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     31.7461</td>
    <td align="right">     6452.30</td>
    <td align="right">   204835.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2592.28</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">BUILDING FACADES</td>
    <td align="right">     5310.95</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.73</td>
    <td align="right">       83.73</td>
    <td align="right">       83.48</td>
  </tr>
  <tr>
    <td align="right">MAIN ENTRIES</td>
    <td align="right">     1666.85</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.73</td>
    <td align="right">       83.73</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">OTHER DOORS</td>
    <td align="right">     2034.94</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.73</td>
    <td align="right">       83.73</td>
    <td align="right">       31.99</td>
  </tr>
  <tr>
    <td align="right">PARKING AREAS AND DRIVES</td>
    <td align="right">    17721.56</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.73</td>
    <td align="right">       83.73</td>
    <td align="right">      278.55</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">    26734.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      420.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3447.84</td>
    <td align="right">     2715.03</td>
    <td align="right">      732.81</td>
    <td align="right">        0.79</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2300.69</td>
    <td align="right">     1837.45</td>
    <td align="right">      463.23</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27030.33</td>
    <td align="right">    21587.91</td>
    <td align="right">     5442.41</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20621.77</td>
    <td align="right">    16469.68</td>
    <td align="right">     4152.08</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3572.81</td>
    <td align="right">     2742.30</td>
    <td align="right">      830.51</td>
    <td align="right">        0.77</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2300.04</td>
    <td align="right">     1836.94</td>
    <td align="right">      463.10</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1330.34</td>
    <td align="right">     1062.48</td>
    <td align="right">      267.86</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20368.89</td>
    <td align="right">    16267.73</td>
    <td align="right">     4101.17</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1339.08</td>
    <td align="right">     1069.46</td>
    <td align="right">      269.62</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5082.85</td>
    <td align="right">     3796.41</td>
    <td align="right">     1286.45</td>
    <td align="right">        0.75</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50653.44</td>
    <td align="right">    40454.64</td>
    <td align="right">    10198.80</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4412.56</td>
    <td align="right">     3524.11</td>
    <td align="right">      888.45</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49745.87</td>
    <td align="right">    39253.14</td>
    <td align="right">    10492.73</td>
    <td align="right">        0.79</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4304.47</td>
    <td align="right">     3371.39</td>
    <td align="right">      933.08</td>
    <td align="right">        0.78</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   540643.24</td>
    <td align="right">   416529.16</td>
    <td align="right">   124114.08</td>
    <td align="right">        0.77</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50555.50</td>
    <td align="right">    39401.93</td>
    <td align="right">    11153.57</td>
    <td align="right">        0.78</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50180.73</td>
    <td align="right">    39621.23</td>
    <td align="right">    10559.50</td>
    <td align="right">        0.79</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4010.56</td>
    <td align="right">     3137.91</td>
    <td align="right">      872.65</td>
    <td align="right">        0.78</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3291.3</td>
    <td align="right">2.52</td>
    <td align="right">8.60</td>
    <td align="right">9.89</td>
    <td align="right">9.45</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2193.0</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     25764.9</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     19656.3</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3419.7</td>
    <td align="right">2.55</td>
    <td align="right">8.68</td>
    <td align="right">9.99</td>
    <td align="right">9.60</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2192.4</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1268.1</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     19415.3</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1276.4</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4878.3</td>
    <td align="right">2.57</td>
    <td align="right">8.77</td>
    <td align="right">10.10</td>
    <td align="right">9.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     48282.0</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4206.0</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     47477.5</td>
    <td align="right">2.52</td>
    <td align="right">8.60</td>
    <td align="right">9.88</td>
    <td align="right">9.44</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4111.4</td>
    <td align="right">2.53</td>
    <td align="right">8.62</td>
    <td align="right">9.91</td>
    <td align="right">9.48</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">    517271.0</td>
    <td align="right">2.54</td>
    <td align="right">8.67</td>
    <td align="right">9.98</td>
    <td align="right">9.58</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     48312.5</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">9.93</td>
    <td align="right">9.51</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     47889.4</td>
    <td align="right">2.52</td>
    <td align="right">8.59</td>
    <td align="right">9.88</td>
    <td align="right">9.43</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3831.1</td>
    <td align="right">2.53</td>
    <td align="right">8.62</td>
    <td align="right">9.92</td>
    <td align="right">9.49</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5682.37</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5682.37</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3649.54</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3649.54</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    51598.61</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    51598.61</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34778.83</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34778.83</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5581.90</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5581.90</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3648.65</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3648.65</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2038.65</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2038.65</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30871.36</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30871.36</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2050.79</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2050.79</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8480.01</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8480.01</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   103009.39</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   103009.39</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8542.73</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8542.73</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    73880.58</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    73880.58</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6193.15</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6193.15</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   782332.76</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   782332.76</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    72823.53</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    72823.53</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74563.06</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74563.06</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5789.63</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5789.63</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.20</td>
    <td align="right">      232.88</td>
    <td align="right">     1153.19</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.14</td>
    <td align="right">      160.28</td>
    <td align="right">     1153.19</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        1.63</td>
    <td align="right">     1883.05</td>
    <td align="right">     1153.19</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        1.25</td>
    <td align="right">     1436.60</td>
    <td align="right">     1153.19</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.20</td>
    <td align="right">      227.84</td>
    <td align="right">     1153.19</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.14</td>
    <td align="right">      160.23</td>
    <td align="right">     1153.19</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.08</td>
    <td align="right">       92.68</td>
    <td align="right">     1153.19</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        1.23</td>
    <td align="right">     1418.98</td>
    <td align="right">     1153.19</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.08</td>
    <td align="right">       93.29</td>
    <td align="right">     1153.19</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.26</td>
    <td align="right">      304.25</td>
    <td align="right">     1153.19</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        3.06</td>
    <td align="right">     3528.73</td>
    <td align="right">     1153.19</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.27</td>
    <td align="right">      307.40</td>
    <td align="right">     1153.19</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        2.93</td>
    <td align="right">     3375.19</td>
    <td align="right">     1153.19</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.25</td>
    <td align="right">      287.29</td>
    <td align="right">     1153.19</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">       30.15</td>
    <td align="right">    34772.26</td>
    <td align="right">     1153.19</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        2.89</td>
    <td align="right">     3337.26</td>
    <td align="right">     1153.19</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        2.96</td>
    <td align="right">     3409.42</td>
    <td align="right">     1153.19</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.23</td>
    <td align="right">      267.05</td>
    <td align="right">     1153.19</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">     2416.70</td>
    <td align="right">     2779.21</td>
    <td align="right">       58.02</td>
    <td align="right">       0.176</td>
    <td align="right">       0.202</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00877</td>
    <td align="right">       27.52</td>
    <td align="right">     0.00930</td>
    <td align="right">       0.047</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">     1488.20</td>
    <td align="right">     1711.43</td>
    <td align="right">       81.87</td>
    <td align="right">       0.108</td>
    <td align="right">       0.124</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 11:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00873</td>
    <td align="right">       26.00</td>
    <td align="right">     0.00930</td>
    <td align="right">       0.021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">    20958.49</td>
    <td align="right">    24102.27</td>
    <td align="right">       37.19</td>
    <td align="right">       1.420</td>
    <td align="right">       1.633</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00936</td>
    <td align="right">       20.97</td>
    <td align="right">     0.00930</td>
    <td align="right">       0.642</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">    14908.44</td>
    <td align="right">    17144.71</td>
    <td align="right">       60.62</td>
    <td align="right">       1.083</td>
    <td align="right">       1.246</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00876</td>
    <td align="right">       24.47</td>
    <td align="right">     0.00930</td>
    <td align="right">       0.280</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">     1481.02</td>
    <td align="right">     1703.17</td>
    <td align="right">       35.55</td>
    <td align="right">       0.108</td>
    <td align="right">       0.124</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       27.70</td>
    <td align="right">     0.00930</td>
    <td align="right">       0.047</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">     1247.83</td>
    <td align="right">     1435.01</td>
    <td align="right">       68.65</td>
    <td align="right">       0.091</td>
    <td align="right">       0.104</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 10:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00877</td>
    <td align="right">       25.07</td>
    <td align="right">     0.00930</td>
    <td align="right">       0.021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">      973.66</td>
    <td align="right">     1119.71</td>
    <td align="right">      518.24</td>
    <td align="right">       0.070</td>
    <td align="right">       0.080</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00876</td>
    <td align="right">       20.97</td>
    <td align="right">     0.00930</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">    14895.32</td>
    <td align="right">    17129.62</td>
    <td align="right">      586.01</td>
    <td align="right">       1.070</td>
    <td align="right">       1.230</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00872</td>
    <td align="right">       20.97</td>
    <td align="right">     0.00930</td>
    <td align="right">       0.118</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">      979.98</td>
    <td align="right">     1126.97</td>
    <td align="right">      521.60</td>
    <td align="right">       0.070</td>
    <td align="right">       0.081</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00876</td>
    <td align="right">       20.97</td>
    <td align="right">     0.00930</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">     3372.35</td>
    <td align="right">     3878.20</td>
    <td align="right">      142.07</td>
    <td align="right">       0.229</td>
    <td align="right">       0.264</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00959</td>
    <td align="right">       20.97</td>
    <td align="right">     0.00930</td>
    <td align="right">       0.110</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">    39527.13</td>
    <td align="right">    45456.20</td>
    <td align="right">      123.08</td>
    <td align="right">       2.661</td>
    <td align="right">       3.060</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00993</td>
    <td align="right">       20.97</td>
    <td align="right">     0.00930</td>
    <td align="right">       1.492</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">     3405.11</td>
    <td align="right">     3915.87</td>
    <td align="right">      143.45</td>
    <td align="right">       0.232</td>
    <td align="right">       0.267</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00957</td>
    <td align="right">       20.97</td>
    <td align="right">     0.00930</td>
    <td align="right">       0.110</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">    37409.26</td>
    <td align="right">    43020.64</td>
    <td align="right">      145.18</td>
    <td align="right">       2.545</td>
    <td align="right">       2.927</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00955</td>
    <td align="right">       20.97</td>
    <td align="right">     0.00930</td>
    <td align="right">       0.301</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">     2980.37</td>
    <td align="right">     3427.42</td>
    <td align="right">      163.97</td>
    <td align="right">       0.217</td>
    <td align="right">       0.249</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00919</td>
    <td align="right">       27.16</td>
    <td align="right">     0.00930</td>
    <td align="right">       0.021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">   392409.59</td>
    <td align="right">   451271.02</td>
    <td align="right">      112.56</td>
    <td align="right">      26.220</td>
    <td align="right">      30.153</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01005</td>
    <td align="right">       20.97</td>
    <td align="right">     0.00930</td>
    <td align="right">       4.073</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">    35771.21</td>
    <td align="right">    41136.89</td>
    <td align="right">      145.46</td>
    <td align="right">       2.434</td>
    <td align="right">       2.799</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00955</td>
    <td align="right">       20.97</td>
    <td align="right">     0.00930</td>
    <td align="right">       0.287</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">    37769.53</td>
    <td align="right">    43434.95</td>
    <td align="right">      146.58</td>
    <td align="right">       2.571</td>
    <td align="right">       2.957</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00954</td>
    <td align="right">       20.97</td>
    <td align="right">     0.00930</td>
    <td align="right">       0.301</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">     2905.28</td>
    <td align="right">     3341.07</td>
    <td align="right">      159.84</td>
    <td align="right">       0.200</td>
    <td align="right">       0.230</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00939</td>
    <td align="right">       20.97</td>
    <td align="right">     0.00930</td>
    <td align="right">       0.021</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">     3689.80</td>
    <td align="right">     4612.25</td>
    <td align="right">       96.28</td>
    <td align="right">       0.158</td>
    <td align="right">       0.198</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:50:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00656</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00466</td>
    <td align="right">       0.047</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">     2594.83</td>
    <td align="right">     3243.54</td>
    <td align="right">      155.17</td>
    <td align="right">       0.111</td>
    <td align="right">       0.139</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 16:20:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00655</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00466</td>
    <td align="right">       0.021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">    19968.96</td>
    <td align="right">    24961.19</td>
    <td align="right">       38.52</td>
    <td align="right">       0.856</td>
    <td align="right">       1.070</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:20:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00662</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00466</td>
    <td align="right">       0.642</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">    21689.99</td>
    <td align="right">    27112.49</td>
    <td align="right">       95.87</td>
    <td align="right">       0.930</td>
    <td align="right">       1.162</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00656</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00466</td>
    <td align="right">       0.280</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">     3688.18</td>
    <td align="right">     4610.23</td>
    <td align="right">       96.24</td>
    <td align="right">       0.158</td>
    <td align="right">       0.198</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 02:50:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00656</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00466</td>
    <td align="right">       0.047</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">     2594.11</td>
    <td align="right">     3242.64</td>
    <td align="right">      155.13</td>
    <td align="right">       0.111</td>
    <td align="right">       0.139</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:20:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00655</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00466</td>
    <td align="right">       0.021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">      135.23</td>
    <td align="right">      169.04</td>
    <td align="right">       78.24</td>
    <td align="right">       0.006</td>
    <td align="right">       0.009</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00731</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00466</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">       84.99</td>
    <td align="right">      106.23</td>
    <td align="right">        3.63</td>
    <td align="right">       0.004</td>
    <td align="right">       0.118</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 20:40:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00916</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00466</td>
    <td align="right">       0.118</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">      135.07</td>
    <td align="right">      168.84</td>
    <td align="right">       78.15</td>
    <td align="right">       0.006</td>
    <td align="right">       0.009</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:40:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00731</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00466</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">     1392.82</td>
    <td align="right">     1741.02</td>
    <td align="right">       63.78</td>
    <td align="right">       0.060</td>
    <td align="right">       0.110</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:20:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00724</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00466</td>
    <td align="right">       0.110</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">     2520.60</td>
    <td align="right">     3150.75</td>
    <td align="right">        8.53</td>
    <td align="right">       0.108</td>
    <td align="right">       1.492</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 02:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00903</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00466</td>
    <td align="right">       1.492</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">     1391.87</td>
    <td align="right">     1739.83</td>
    <td align="right">       63.73</td>
    <td align="right">       0.060</td>
    <td align="right">       0.110</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:50:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00724</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00466</td>
    <td align="right">       0.110</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">    14422.80</td>
    <td align="right">    18028.50</td>
    <td align="right">       60.84</td>
    <td align="right">       0.618</td>
    <td align="right">       0.773</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00723</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00466</td>
    <td align="right">       0.301</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">     2005.70</td>
    <td align="right">     2507.13</td>
    <td align="right">      119.94</td>
    <td align="right">       0.086</td>
    <td align="right">       0.107</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:30:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00693</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00466</td>
    <td align="right">       0.021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">    21959.76</td>
    <td align="right">    27449.70</td>
    <td align="right">        6.85</td>
    <td align="right">       0.941</td>
    <td align="right">       4.073</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00907</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00466</td>
    <td align="right">       4.073</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">    13798.41</td>
    <td align="right">    17248.02</td>
    <td align="right">       60.99</td>
    <td align="right">       0.591</td>
    <td align="right">       0.739</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:40:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00723</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00466</td>
    <td align="right">       0.287</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">    14412.72</td>
    <td align="right">    18015.90</td>
    <td align="right">       60.80</td>
    <td align="right">       0.618</td>
    <td align="right">       0.772</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:40:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00723</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00466</td>
    <td align="right">       0.301</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">     2004.94</td>
    <td align="right">     2506.18</td>
    <td align="right">      119.89</td>
    <td align="right">       0.086</td>
    <td align="right">       0.107</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00693</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00466</td>
    <td align="right">       0.021</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">        1.63</td>
    <td align="right">        1.63</td>
    <td align="right">        1.07</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        1.25</td>
    <td align="right">        1.25</td>
    <td align="right">        1.16</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">        0.11</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">        3.06</td>
    <td align="right">        3.06</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.27</td>
    <td align="right">        0.27</td>
    <td align="right">        0.11</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">        2.93</td>
    <td align="right">        2.93</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">        0.11</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">       30.15</td>
    <td align="right">       30.15</td>
    <td align="right">        4.07</td>
    <td align="right">        4.07</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        2.89</td>
    <td align="right">        2.89</td>
    <td align="right">        0.74</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">        2.96</td>
    <td align="right">        2.96</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        0.23</td>
    <td align="right">        0.23</td>
    <td align="right">        0.11</td>
    <td align="right">        0.11</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.007079</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">    0.007079</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 17</td>
    <td align="right">    0.007079</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 10</td>
    <td align="right">    0.007079</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.007079</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 14</td>
    <td align="right">    0.007079</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 13</td>
    <td align="right">    0.007079</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.007079</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 18</td>
    <td align="right">    0.007079</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.007079</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 15</td>
    <td align="right">    0.007079</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">    0.007079</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001016</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001016</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001016</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 12</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001016</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 16</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001016</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001016</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">     2115.83</td>
    <td align="right">     2764.33</td>
    <td align="right">      479.83</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">     2125.67</td>
    <td align="right">     2670.83</td>
    <td align="right">      430.17</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">     1688.67</td>
    <td align="right">     3290.83</td>
    <td align="right">      492.83</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">     1642.17</td>
    <td align="right">     3178.33</td>
    <td align="right">      393.33</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">     1570.67</td>
    <td align="right">     3523.33</td>
    <td align="right">      638.33</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">     1626.00</td>
    <td align="right">     3313.33</td>
    <td align="right">      533.67</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">     3728.17</td>
    <td align="right">     3350.50</td>
    <td align="right">     2317.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">     3887.00</td>
    <td align="right">     3671.00</td>
    <td align="right">     2761.33</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">     3487.00</td>
    <td align="right">     2958.83</td>
    <td align="right">     1747.83</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">     2908.33</td>
    <td align="right">     2079.17</td>
    <td align="right">      355.83</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">     2791.33</td>
    <td align="right">     2158.50</td>
    <td align="right">      333.17</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">     2471.17</td>
    <td align="right">     2514.67</td>
    <td align="right">      421.83</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">     3994.33</td>
    <td align="right">     1010.67</td>
    <td align="right">      302.67</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">     3600.33</td>
    <td align="right">     1240.50</td>
    <td align="right">      354.67</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">     4175.83</td>
    <td align="right">      941.83</td>
    <td align="right">      293.67</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">     3892.50</td>
    <td align="right">     1193.33</td>
    <td align="right">      428.83</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">     3840.50</td>
    <td align="right">     1091.50</td>
    <td align="right">      309.17</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">     3410.67</td>
    <td align="right">     1417.83</td>
    <td align="right">      408.33</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4654.50</td>
    <td align="right">     4930.83</td>
    <td align="right">     3233.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">       63.00</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">       58.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">       94.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">       59.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">       66.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">       58.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">       53.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">       54.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">       52.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">       41.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">       39.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">       42.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">       41.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">       40.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">       43.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      109.67</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">        0.89</td>
    <td align="right">        1.55</td>
    <td align="right">      292.02</td>
    <td align="right">       0.595</td>
    <td align="right">       0.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">        0.39</td>
    <td align="right">        0.68</td>
    <td align="right">      127.43</td>
    <td align="right">       0.595</td>
    <td align="right">       0.635</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">       12.00</td>
    <td align="right">       20.93</td>
    <td align="right">     3950.74</td>
    <td align="right">       0.595</td>
    <td align="right">       0.173</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">        5.24</td>
    <td align="right">        9.13</td>
    <td align="right">     1723.96</td>
    <td align="right">       0.595</td>
    <td align="right">       0.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">        0.89</td>
    <td align="right">        1.55</td>
    <td align="right">      292.02</td>
    <td align="right">       0.595</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">        0.39</td>
    <td align="right">        0.67</td>
    <td align="right">      127.43</td>
    <td align="right">       0.595</td>
    <td align="right">       0.634</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">        0.44</td>
    <td align="right">        0.77</td>
    <td align="right">       13.17</td>
    <td align="right">       2.455</td>
    <td align="right">       0.408</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">        5.96</td>
    <td align="right">       10.39</td>
    <td align="right">      178.19</td>
    <td align="right">       2.460</td>
    <td align="right">       0.175</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">        0.44</td>
    <td align="right">        0.77</td>
    <td align="right">       13.17</td>
    <td align="right">       2.450</td>
    <td align="right">       0.407</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">        5.56</td>
    <td align="right">        9.70</td>
    <td align="right">      166.41</td>
    <td align="right">       2.430</td>
    <td align="right">       0.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">       75.26</td>
    <td align="right">      131.23</td>
    <td align="right">     2251.37</td>
    <td align="right">       2.430</td>
    <td align="right">       0.173</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">        5.56</td>
    <td align="right">        9.70</td>
    <td align="right">      166.41</td>
    <td align="right">       2.430</td>
    <td align="right">       0.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">       60.38</td>
    <td align="right">      105.29</td>
    <td align="right">     1806.42</td>
    <td align="right">       0.613</td>
    <td align="right">       0.405</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">        4.26</td>
    <td align="right">        7.43</td>
    <td align="right">      127.43</td>
    <td align="right">       0.612</td>
    <td align="right">       0.636</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">      816.92</td>
    <td align="right">     1424.49</td>
    <td align="right">    24439.27</td>
    <td align="right">       0.613</td>
    <td align="right">       0.174</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">       57.63</td>
    <td align="right">      100.48</td>
    <td align="right">     1723.96</td>
    <td align="right">       0.613</td>
    <td align="right">       0.405</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">       60.38</td>
    <td align="right">      105.29</td>
    <td align="right">     1806.42</td>
    <td align="right">       0.613</td>
    <td align="right">       0.405</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">        4.26</td>
    <td align="right">        7.43</td>
    <td align="right">      127.43</td>
    <td align="right">       0.612</td>
    <td align="right">       0.636</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">        0.89</td>
    <td align="right">        1.55</td>
    <td align="right">      292.02</td>
    <td align="right">       0.578</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">        0.39</td>
    <td align="right">        0.68</td>
    <td align="right">      127.43</td>
    <td align="right">       0.578</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">       12.00</td>
    <td align="right">       20.93</td>
    <td align="right">     3950.74</td>
    <td align="right">       0.578</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">        5.24</td>
    <td align="right">        9.13</td>
    <td align="right">     1723.96</td>
    <td align="right">       0.578</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">        0.89</td>
    <td align="right">        1.55</td>
    <td align="right">      292.02</td>
    <td align="right">       0.578</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">        0.39</td>
    <td align="right">        0.67</td>
    <td align="right">      127.43</td>
    <td align="right">       0.578</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">        0.44</td>
    <td align="right">        0.77</td>
    <td align="right">       13.17</td>
    <td align="right">       2.356</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">        5.96</td>
    <td align="right">       10.39</td>
    <td align="right">      178.19</td>
    <td align="right">       2.356</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">        0.44</td>
    <td align="right">        0.77</td>
    <td align="right">       13.17</td>
    <td align="right">       2.356</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">        5.56</td>
    <td align="right">        9.70</td>
    <td align="right">      166.41</td>
    <td align="right">       2.357</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">       75.26</td>
    <td align="right">      131.23</td>
    <td align="right">     2251.37</td>
    <td align="right">       2.357</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">        5.56</td>
    <td align="right">        9.70</td>
    <td align="right">      166.41</td>
    <td align="right">       2.357</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">       60.38</td>
    <td align="right">      105.29</td>
    <td align="right">     1806.42</td>
    <td align="right">       0.593</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">        4.26</td>
    <td align="right">        7.43</td>
    <td align="right">      127.43</td>
    <td align="right">       0.593</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">      816.92</td>
    <td align="right">     1424.49</td>
    <td align="right">    24439.27</td>
    <td align="right">       0.593</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">       57.63</td>
    <td align="right">      100.48</td>
    <td align="right">     1723.96</td>
    <td align="right">       0.593</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">       60.38</td>
    <td align="right">      105.29</td>
    <td align="right">     1806.42</td>
    <td align="right">       0.593</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">        4.26</td>
    <td align="right">        7.43</td>
    <td align="right">      127.43</td>
    <td align="right">       0.593</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1180</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         534</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        2337</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         216</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         270</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         310</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         310</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     6474.62</td>
    <td align="right">    68437.85</td>
    <td align="right">24-MAY-19:10</td>
    <td align="right">   489514.44</td>
    <td align="right">09-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     3393.82</td>
    <td align="right">    13254.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   228336.17</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">        7.11</td>
    <td align="right">       27.84</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      478.50</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     2592.28</td>
    <td align="right">    10241.78</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   174110.27</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">        5.74</td>
    <td align="right">       22.69</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      385.69</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     2592.28</td>
    <td align="right">    10241.78</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   174110.27</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">        3.10</td>
    <td align="right">       12.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      208.80</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">        2.51</td>
    <td align="right">        9.90</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      168.30</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">       96.25</td>
    <td align="right">      376.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6473.68</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">       77.69</td>
    <td align="right">      306.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5218.01</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">       42.00</td>
    <td align="right">      164.38</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2824.87</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">       33.90</td>
    <td align="right">      133.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2276.95</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">        7.11</td>
    <td align="right">       27.84</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      478.50</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">        5.74</td>
    <td align="right">       22.69</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      385.69</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">        3.10</td>
    <td align="right">       12.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      208.80</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">        2.51</td>
    <td align="right">        9.90</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      168.30</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">        1.30</td>
    <td align="right">        5.07</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       87.35</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">        0.99</td>
    <td align="right">        3.91</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       66.42</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">       17.56</td>
    <td align="right">       68.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1181.78</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">       13.38</td>
    <td align="right">       52.86</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      898.61</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">        1.30</td>
    <td align="right">        5.07</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       87.35</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">        0.99</td>
    <td align="right">        3.91</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       66.42</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">       16.40</td>
    <td align="right">       64.06</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1103.65</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">       12.49</td>
    <td align="right">       49.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      839.19</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">      221.92</td>
    <td align="right">      866.62</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14931.32</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">      169.04</td>
    <td align="right">      667.85</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11353.53</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">       16.40</td>
    <td align="right">       64.06</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1103.65</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">       12.49</td>
    <td align="right">       49.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      839.19</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">      178.06</td>
    <td align="right">      695.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11980.37</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">      135.63</td>
    <td align="right">      535.86</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9109.67</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">       12.56</td>
    <td align="right">       49.05</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      845.10</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">        9.57</td>
    <td align="right">       37.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      642.60</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">     2409.05</td>
    <td align="right">     9407.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   162083.54</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">     1834.97</td>
    <td align="right">     7249.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   123245.63</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">      169.94</td>
    <td align="right">      663.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11433.44</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">      129.44</td>
    <td align="right">      511.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8693.80</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">      178.06</td>
    <td align="right">      695.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11980.37</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">      135.63</td>
    <td align="right">      535.86</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9109.67</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">       12.56</td>
    <td align="right">       49.05</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      845.10</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">        9.57</td>
    <td align="right">       37.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      642.60</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      801.53</td>
    <td align="right">     3012.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    54225.90</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">        1.37</td>
    <td align="right">        5.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       92.81</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      801.53</td>
    <td align="right">     3012.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    54225.90</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">        0.60</td>
    <td align="right">        2.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       40.50</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">       18.56</td>
    <td align="right">       69.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1255.67</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">        8.10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      547.93</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">        1.37</td>
    <td align="right">        5.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       92.81</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">        0.60</td>
    <td align="right">        2.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       40.50</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">        0.31</td>
    <td align="right">        1.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       20.93</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">        4.19</td>
    <td align="right">       15.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      283.17</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">        0.31</td>
    <td align="right">        1.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       20.93</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">        3.91</td>
    <td align="right">       14.69</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      264.45</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">       52.88</td>
    <td align="right">      198.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3577.79</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">        3.91</td>
    <td align="right">       14.69</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      264.45</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">       42.43</td>
    <td align="right">      159.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2870.70</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">        2.99</td>
    <td align="right">       11.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      202.50</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">      574.08</td>
    <td align="right">     2157.66</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    38837.91</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">       40.50</td>
    <td align="right">      152.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2739.64</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">       42.43</td>
    <td align="right">      159.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2870.70</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">        2.99</td>
    <td align="right">       11.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      202.50</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     6474.62</td>
    <td align="right">    68437.85</td>
    <td align="right">24-MAY-19:10</td>
    <td align="right">   489514.44</td>
    <td align="right">09-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     6474.62</td>
    <td align="right">    68437.85</td>
    <td align="right">24-MAY-19:10</td>
    <td align="right">   489514.44</td>
    <td align="right">09-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     6474.62</td>
    <td align="right">    68437.85</td>
    <td align="right">24-MAY-19:10</td>
    <td align="right">   489514.44</td>
    <td align="right">09-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     6474.62</td>
    <td align="right">    68437.85</td>
    <td align="right">24-MAY-19:10</td>
    <td align="right">   489514.44</td>
    <td align="right">09-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     6474.62</td>
    <td align="right">    68437.85</td>
    <td align="right">24-MAY-19:10</td>
    <td align="right">   489514.44</td>
    <td align="right">09-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     6474.62</td>
    <td align="right">    68437.85</td>
    <td align="right">24-MAY-19:10</td>
    <td align="right">   489514.44</td>
    <td align="right">09-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     2660.58</td>
    <td align="right">    55183.52</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">   276094.84</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     1740.27</td>
    <td align="right">    55183.52</td>
    <td align="right">01-JAN-06:20</td>
    <td align="right">    55183.52</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     1740.27</td>
    <td align="right">    55183.52</td>
    <td align="right">01-JAN-06:20</td>
    <td align="right">    55183.52</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      420.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">    26734.31</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Building Facades:ExteriorLights:Electricity</td>
    <td align="right">       83.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     5310.95</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Main Entries:ExteriorLights:Electricity</td>
    <td align="right">       26.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     1666.85</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Other Doors:ExteriorLights:Electricity</td>
    <td align="right">       31.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     2034.94</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Parking Areas and Drives:ExteriorLights:Electricity</td>
    <td align="right">      278.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">    17721.56</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      887.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   205994.74</td>
    <td align="right">09-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       33.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   219084.63</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">     1095.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">   741258.91</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">     1095.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">   741258.91</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">     1095.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">   741258.91</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     8584.87</td>
    <td align="right">    12455.07</td>
    <td align="right">29-AUG-09:00</td>
    <td align="right">  1544113.64</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     3977.82</td>
    <td align="right">     7700.82</td>
    <td align="right">15-JUN-08:00</td>
    <td align="right">   720996.30</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">       20.77</td>
    <td align="right">        0.04</td>
    <td align="right">20-OCT-22:50</td>
    <td align="right">     6115.49</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      790.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:40</td>
    <td align="right">   686372.47</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">       12.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     6115.49</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     3187.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">   380473.61</td>
    <td align="right">28-SEP-15:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">        8.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2637.66</td>
    <td align="right">28-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">       12.91</td>
    <td align="right">        0.01</td>
    <td align="right">01-OCT-18:40</td>
    <td align="right">     3425.76</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">        8.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">     3425.76</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">        3.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1595.75</td>
    <td align="right">29-SEP-13:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">      142.80</td>
    <td align="right">        0.61</td>
    <td align="right">13-AUG-04:10</td>
    <td align="right">    60233.86</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">       72.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">    60233.86</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">       70.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12214.58</td>
    <td align="right">29-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">       96.81</td>
    <td align="right">        0.24</td>
    <td align="right">04-OCT-18:10</td>
    <td align="right">    35031.82</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">       70.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    35031.82</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">       26.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10592.82</td>
    <td align="right">04-JUN-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">       16.83</td>
    <td align="right">        0.00</td>
    <td align="right">31-MAY-00:30</td>
    <td align="right">     6104.91</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">       13.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">     6104.91</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">        3.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1543.44</td>
    <td align="right">29-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">       11.05</td>
    <td align="right">        0.00</td>
    <td align="right">03-SEP-13:20</td>
    <td align="right">     3429.20</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">        9.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:40</td>
    <td align="right">     3429.20</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">        1.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      973.72</td>
    <td align="right">29-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">28-JAN-09:10</td>
    <td align="right">      874.47</td>
    <td align="right">28-DEC-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      874.47</td>
    <td align="right">28-DEC-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      119.09</td>
    <td align="right">17-DEC-12:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">       20.95</td>
    <td align="right">        0.04</td>
    <td align="right">29-DEC-02:40</td>
    <td align="right">     9877.24</td>
    <td align="right">28-DEC-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">       16.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:20</td>
    <td align="right">     9877.24</td>
    <td align="right">28-DEC-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">        4.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1596.69</td>
    <td align="right">03-JAN-16:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">        1.77</td>
    <td align="right">        0.00</td>
    <td align="right">08-OCT-15:20</td>
    <td align="right">      875.79</td>
    <td align="right">28-DEC-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">        1.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">      875.79</td>
    <td align="right">28-DEC-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      107.71</td>
    <td align="right">03-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">       25.89</td>
    <td align="right">        0.03</td>
    <td align="right">23-MAR-02:50</td>
    <td align="right">     3967.97</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">        5.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     3853.09</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2940.20</td>
    <td align="right">30-OCT-13:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">      273.95</td>
    <td align="right">        0.23</td>
    <td align="right">02-MAY-01:30</td>
    <td align="right">    44017.78</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">       31.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    40459.37</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">      242.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    22796.99</td>
    <td align="right">09-JUN-15:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">       21.86</td>
    <td align="right">        0.02</td>
    <td align="right">12-AUG-04:20</td>
    <td align="right">     3941.91</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">        5.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">     3843.71</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">       16.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2094.88</td>
    <td align="right">09-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">      273.20</td>
    <td align="right">        0.68</td>
    <td align="right">08-FEB-19:00</td>
    <td align="right">    39444.34</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">       65.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">    38593.68</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">      208.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32582.39</td>
    <td align="right">30-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">       24.04</td>
    <td align="right">        0.09</td>
    <td align="right">20-JUN-20:10</td>
    <td align="right">     3493.22</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">        7.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">     3493.22</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">       16.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3074.95</td>
    <td align="right">28-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">     2527.83</td>
    <td align="right">        1.56</td>
    <td align="right">04-JUL-08:00</td>
    <td align="right">   421182.63</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">      330.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:10</td>
    <td align="right">   393721.73</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">     2197.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   238761.67</td>
    <td align="right">09-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">      254.33</td>
    <td align="right">        2.21</td>
    <td align="right">04-JAN-12:00</td>
    <td align="right">    37732.10</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">       63.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">    36923.17</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">      190.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    31850.43</td>
    <td align="right">12-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">      230.38</td>
    <td align="right">        0.26</td>
    <td align="right">22-AUG-08:40</td>
    <td align="right">    39294.65</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">       66.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">    38539.92</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">      163.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    23467.14</td>
    <td align="right">29-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">       20.67</td>
    <td align="right">        0.02</td>
    <td align="right">21-FEB-20:00</td>
    <td align="right">     3482.47</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">        7.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     3482.47</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">       12.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2634.35</td>
    <td align="right">09-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     4607.05</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-23:30</td>
    <td align="right">   823117.33</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     3697.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   676466.22</td>
    <td align="right">09-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      909.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">   812091.75</td>
    <td align="right">28-DEC-06:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.491</td>
    <td align="right">      -8.275</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.017</td>
    <td align="right">       5.742</td>
    <td align="right">       1.372</td>
    <td align="right">       9.613</td>
    <td align="right">       0.000</td>
    <td align="right">       0.079</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.153</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.565</td>
    <td align="right">      -4.320</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.916</td>
    <td align="right">      -3.992</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.442</td>
    <td align="right">       2.506</td>
    <td align="right">       0.599</td>
    <td align="right">       7.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.772</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.409</td>
    <td align="right">      -3.448</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      72.237</td>
    <td align="right">     -70.560</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.047</td>
    <td align="right">      77.690</td>
    <td align="right">      18.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.463</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -91.160</td>
    <td align="right">     -21.277</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      70.234</td>
    <td align="right">     -26.571</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.102</td>
    <td align="right">      33.901</td>
    <td align="right">       8.099</td>
    <td align="right">      40.626</td>
    <td align="right">       0.000</td>
    <td align="right">       0.458</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.236</td>
    <td align="right">       0.000</td>
    <td align="right">     -88.945</td>
    <td align="right">     -31.668</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.254</td>
    <td align="right">      -3.579</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.047</td>
    <td align="right">       5.742</td>
    <td align="right">       1.372</td>
    <td align="right">       2.373</td>
    <td align="right">       0.000</td>
    <td align="right">       0.080</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.166</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.249</td>
    <td align="right">      -2.875</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.355</td>
    <td align="right">      -1.695</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.453</td>
    <td align="right">       2.506</td>
    <td align="right">       0.599</td>
    <td align="right">       3.991</td>
    <td align="right">       0.000</td>
    <td align="right">       0.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.745</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.234</td>
    <td align="right">      -3.282</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.424</td>
    <td align="right">      -0.379</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.384</td>
    <td align="right">       0.989</td>
    <td align="right">       0.309</td>
    <td align="right">       0.416</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.131</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.020</td>
    <td align="right">      -1.992</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      16.175</td>
    <td align="right">      -4.770</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.901</td>
    <td align="right">      13.379</td>
    <td align="right">       4.186</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.556</td>
    <td align="right">     -27.317</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.480</td>
    <td align="right">      -0.294</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.410</td>
    <td align="right">       0.989</td>
    <td align="right">       0.309</td>
    <td align="right">       0.091</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.133</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.001</td>
    <td align="right">      -1.851</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.610</td>
    <td align="right">     -20.276</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.274</td>
    <td align="right">      12.495</td>
    <td align="right">       3.909</td>
    <td align="right">       5.434</td>
    <td align="right">       0.000</td>
    <td align="right">       0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.319</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.066</td>
    <td align="right">      -3.105</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      31.926</td>
    <td align="right">    -242.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      85.455</td>
    <td align="right">     169.040</td>
    <td align="right">      52.885</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.258</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -53.119</td>
    <td align="right">     -44.425</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.742</td>
    <td align="right">     -16.121</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.355</td>
    <td align="right">      12.495</td>
    <td align="right">       3.909</td>
    <td align="right">       1.282</td>
    <td align="right">       0.000</td>
    <td align="right">       0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.338</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.987</td>
    <td align="right">      -3.380</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      65.145</td>
    <td align="right">    -208.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      65.811</td>
    <td align="right">     135.632</td>
    <td align="right">      42.433</td>
    <td align="right">      57.506</td>
    <td align="right">       0.000</td>
    <td align="right">       0.481</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.154</td>
    <td align="right">       0.000</td>
    <td align="right">    -113.655</td>
    <td align="right">     -29.144</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.985</td>
    <td align="right">     -16.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.664</td>
    <td align="right">       9.568</td>
    <td align="right">       2.993</td>
    <td align="right">       7.565</td>
    <td align="right">       0.000</td>
    <td align="right">       0.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.116</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.102</td>
    <td align="right">      -2.557</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     330.555</td>
    <td align="right">   -2197.273</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     888.396</td>
    <td align="right">    1834.974</td>
    <td align="right">     574.079</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.787</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -698.540</td>
    <td align="right">    -734.977</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      63.546</td>
    <td align="right">    -190.782</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      62.925</td>
    <td align="right">     129.440</td>
    <td align="right">      40.496</td>
    <td align="right">      47.526</td>
    <td align="right">       0.000</td>
    <td align="right">       0.459</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.366</td>
    <td align="right">       0.000</td>
    <td align="right">    -108.534</td>
    <td align="right">     -29.709</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      66.459</td>
    <td align="right">    -163.916</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      65.933</td>
    <td align="right">     135.632</td>
    <td align="right">      42.433</td>
    <td align="right">      12.445</td>
    <td align="right">       0.000</td>
    <td align="right">       0.481</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.543</td>
    <td align="right">       0.000</td>
    <td align="right">    -113.524</td>
    <td align="right">     -29.401</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.910</td>
    <td align="right">     -12.755</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.681</td>
    <td align="right">       9.568</td>
    <td align="right">       2.993</td>
    <td align="right">       4.437</td>
    <td align="right">       0.000</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.139</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.979</td>
    <td align="right">      -2.769</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     790.444</td>
    <td align="right">   -3187.366</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1219.297</td>
    <td align="right">    2592.285</td>
    <td align="right">     801.535</td>
    <td align="right">     200.410</td>
    <td align="right">       0.000</td>
    <td align="right">       5.851</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">     -75.312</td>
    <td align="right">       0.000</td>
    <td align="right">   -1369.645</td>
    <td align="right">    -977.499</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">28-SEP-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2637.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.93</td>
    <td align="right">      385.69</td>
    <td align="right">       92.81</td>
    <td align="right">     1914.11</td>
    <td align="right">        0.00</td>
    <td align="right">      232.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -64.46</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">29-SEP-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1595.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.57</td>
    <td align="right">      168.30</td>
    <td align="right">       40.50</td>
    <td align="right">      956.21</td>
    <td align="right">        0.00</td>
    <td align="right">      187.24</td>
    <td align="right">      210.07</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">21-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12262.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      306.94</td>
    <td align="right">       69.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15912.02</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4025.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">04-JUN-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10593.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      324.41</td>
    <td align="right">     2276.95</td>
    <td align="right">      547.93</td>
    <td align="right">     8754.76</td>
    <td align="right">        0.00</td>
    <td align="right">      282.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1593.27</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">29-SEP-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1543.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.93</td>
    <td align="right">      385.69</td>
    <td align="right">       92.81</td>
    <td align="right">      414.36</td>
    <td align="right">        0.00</td>
    <td align="right">      272.89</td>
    <td align="right">      300.90</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">29-SEP-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -973.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.57</td>
    <td align="right">      168.30</td>
    <td align="right">       40.50</td>
    <td align="right">      390.84</td>
    <td align="right">        0.00</td>
    <td align="right">      187.21</td>
    <td align="right">      153.39</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">26-DEC-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -579.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.91</td>
    <td align="right">        1.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      619.13</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.62</td>
    <td align="right">        0.00</td>
    <td align="right">      -34.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">04-MAR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8706.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.86</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8814.79</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -176.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">26-DEC-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -581.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.91</td>
    <td align="right">        1.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      620.91</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -34.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">30-OCT-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2940.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      482.47</td>
    <td align="right">      839.19</td>
    <td align="right">      264.45</td>
    <td align="right">     1137.69</td>
    <td align="right">        0.00</td>
    <td align="right">      140.33</td>
    <td align="right">       76.14</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">28-DEC-06:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -35584.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      667.85</td>
    <td align="right">      198.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    37343.68</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2626.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">09-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2094.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      551.39</td>
    <td align="right">      839.19</td>
    <td align="right">      264.45</td>
    <td align="right">      186.57</td>
    <td align="right">        0.00</td>
    <td align="right">      141.15</td>
    <td align="right">      112.23</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">30-OCT-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -32583.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5237.52</td>
    <td align="right">     9109.67</td>
    <td align="right">     2870.70</td>
    <td align="right">    13096.35</td>
    <td align="right">        0.00</td>
    <td align="right">     1575.37</td>
    <td align="right">      693.83</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">28-SEP-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3074.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      422.20</td>
    <td align="right">      642.60</td>
    <td align="right">      202.50</td>
    <td align="right">     1364.30</td>
    <td align="right">        0.00</td>
    <td align="right">      193.88</td>
    <td align="right">      249.42</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">09-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -238770.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    80982.17</td>
    <td align="right">   123245.63</td>
    <td align="right">    38837.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8885.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13180.40</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">12-MAY-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -31848.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5712.72</td>
    <td align="right">     8693.80</td>
    <td align="right">     2739.64</td>
    <td align="right">    13584.37</td>
    <td align="right">        0.00</td>
    <td align="right">     1256.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.08</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">29-SEP-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -23470.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.84</td>
    <td align="right">     9109.67</td>
    <td align="right">     2870.70</td>
    <td align="right">     2456.66</td>
    <td align="right">        0.00</td>
    <td align="right">     1688.36</td>
    <td align="right">     2107.96</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">09-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2634.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      422.28</td>
    <td align="right">      642.60</td>
    <td align="right">      202.50</td>
    <td align="right">     1130.77</td>
    <td align="right">        0.00</td>
    <td align="right">      169.82</td>
    <td align="right">       66.36</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">28-SEP-15:20</td>
    <td align="right">    -1602.09</td>
    <td align="right">     1602.09</td>
    <td align="right">     1602.09</td>
    <td align="right">  -380465.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   110302.95</td>
    <td align="right">   174110.27</td>
    <td align="right">    54225.90</td>
    <td align="right">    27390.13</td>
    <td align="right">        0.00</td>
    <td align="right">    20898.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.19</td>
    <td align="right">    -8064.66</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">19-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8374.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.69</td>
    <td align="right">        5.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -32.02</td>
    <td align="right">        0.00</td>
    <td align="right">      -95.37</td>
    <td align="right">    -8274.51</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">19-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5694.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.90</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.20</td>
    <td align="right">        0.00</td>
    <td align="right">      -76.12</td>
    <td align="right">    -5604.49</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">19-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    68292.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      306.94</td>
    <td align="right">       69.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -487.79</td>
    <td align="right">   -68181.86</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">19-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51606.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      133.94</td>
    <td align="right">       30.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -188.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -570.95</td>
    <td align="right">   -51011.36</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">19-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8196.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.69</td>
    <td align="right">        5.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -31.99</td>
    <td align="right">        0.00</td>
    <td align="right">      -94.76</td>
    <td align="right">    -8097.79</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">19-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5693.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.90</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.19</td>
    <td align="right">        0.00</td>
    <td align="right">      -76.11</td>
    <td align="right">    -5603.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">28-DEC-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2776.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.91</td>
    <td align="right">        1.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.45</td>
    <td align="right">        0.00</td>
    <td align="right">      -34.16</td>
    <td align="right">    -2738.11</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">28-DEC-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34855.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.86</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -196.88</td>
    <td align="right">   -34726.71</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">28-DEC-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2776.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.91</td>
    <td align="right">        1.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.57</td>
    <td align="right">        0.00</td>
    <td align="right">      -34.15</td>
    <td align="right">    -2737.63</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">24-SEP-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10631.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.36</td>
    <td align="right">       14.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -15.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.16</td>
    <td align="right">   -10591.70</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">22-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   123894.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      667.85</td>
    <td align="right">      198.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -558.25</td>
    <td align="right">  -124202.92</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">24-SEP-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10735.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.36</td>
    <td align="right">       14.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -15.27</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.52</td>
    <td align="right">   -10696.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">21-SEP-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   117558.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      535.86</td>
    <td align="right">      159.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -304.54</td>
    <td align="right">        0.00</td>
    <td align="right">    -1198.64</td>
    <td align="right">  -116750.77</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">22-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9919.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.80</td>
    <td align="right">       11.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -47.70</td>
    <td align="right">        0.00</td>
    <td align="right">     -130.43</td>
    <td align="right">    -9790.06</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">17-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1224530.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7249.74</td>
    <td align="right">     2157.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10793.04</td>
    <td align="right"> -1223144.53</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">25-OCT-08:61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   112423.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1022.80</td>
    <td align="right">      304.40</td>
    <td align="right">      564.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1056.37</td>
    <td align="right">  -113258.89</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">21-SEP-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   118692.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      535.86</td>
    <td align="right">      159.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -312.09</td>
    <td align="right">        0.00</td>
    <td align="right">    -1202.54</td>
    <td align="right">  -117873.18</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">22-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9205.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.80</td>
    <td align="right">       11.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -47.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -126.60</td>
    <td align="right">    -9080.60</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">17-NOV-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1918753.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10241.78</td>
    <td align="right">     3012.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4408.48</td>
    <td align="right">        0.00</td>
    <td align="right">   -29942.91</td>
    <td align="right"> -1897656.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.202</td>
    <td align="right">        1.55</td>
    <td align="right">        1.55</td>
    <td align="right">        1.00</td>
    <td align="right">      0.0475</td>
    <td align="right">       0.202</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0475</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.124</td>
    <td align="right">        0.68</td>
    <td align="right">        0.68</td>
    <td align="right">        1.00</td>
    <td align="right">      0.0207</td>
    <td align="right">       0.124</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0207</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">       1.633</td>
    <td align="right">       20.93</td>
    <td align="right">       20.93</td>
    <td align="right">        1.00</td>
    <td align="right">      0.6420</td>
    <td align="right">       1.633</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6420</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       1.246</td>
    <td align="right">        9.13</td>
    <td align="right">        9.13</td>
    <td align="right">        1.00</td>
    <td align="right">      0.2801</td>
    <td align="right">       1.246</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2801</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.124</td>
    <td align="right">        1.55</td>
    <td align="right">        1.55</td>
    <td align="right">        1.00</td>
    <td align="right">      0.0475</td>
    <td align="right">       0.124</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0475</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.104</td>
    <td align="right">        0.67</td>
    <td align="right">        0.67</td>
    <td align="right">        1.00</td>
    <td align="right">      0.0207</td>
    <td align="right">       0.104</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0207</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.080</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
    <td align="right">        1.00</td>
    <td align="right">      0.0087</td>
    <td align="right">       0.080</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0087</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">       1.230</td>
    <td align="right">       10.39</td>
    <td align="right">       10.39</td>
    <td align="right">        1.00</td>
    <td align="right">      0.1181</td>
    <td align="right">       1.230</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1181</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.081</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
    <td align="right">        1.00</td>
    <td align="right">      0.0087</td>
    <td align="right">       0.081</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0087</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.264</td>
    <td align="right">        9.70</td>
    <td align="right">        9.70</td>
    <td align="right">        1.00</td>
    <td align="right">      0.1103</td>
    <td align="right">       0.264</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1103</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">       3.060</td>
    <td align="right">      131.23</td>
    <td align="right">      131.23</td>
    <td align="right">        1.00</td>
    <td align="right">      1.4918</td>
    <td align="right">       3.060</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4918</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.267</td>
    <td align="right">        9.70</td>
    <td align="right">        9.70</td>
    <td align="right">        1.00</td>
    <td align="right">      0.1103</td>
    <td align="right">       0.267</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1103</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">       2.927</td>
    <td align="right">      105.29</td>
    <td align="right">      105.29</td>
    <td align="right">        1.00</td>
    <td align="right">      0.3011</td>
    <td align="right">       2.927</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3011</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.249</td>
    <td align="right">        7.43</td>
    <td align="right">        7.43</td>
    <td align="right">        1.00</td>
    <td align="right">      0.0212</td>
    <td align="right">       0.249</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0212</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">      30.153</td>
    <td align="right">     1424.49</td>
    <td align="right">     1424.49</td>
    <td align="right">        1.00</td>
    <td align="right">      4.0732</td>
    <td align="right">      30.153</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      4.0732</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       2.799</td>
    <td align="right">      100.48</td>
    <td align="right">      100.48</td>
    <td align="right">        1.00</td>
    <td align="right">      0.2873</td>
    <td align="right">       2.894</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2873</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">       2.957</td>
    <td align="right">      105.29</td>
    <td align="right">      105.29</td>
    <td align="right">        1.00</td>
    <td align="right">      0.3011</td>
    <td align="right">       2.957</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3011</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.230</td>
    <td align="right">        7.43</td>
    <td align="right">        7.43</td>
    <td align="right">        1.00</td>
    <td align="right">      0.0212</td>
    <td align="right">       0.232</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0212</td>
    <td align="right">        0.09</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.198</td>
    <td align="right">        1.55</td>
    <td align="right">        1.55</td>
    <td align="right">        1.00</td>
    <td align="right">      0.0475</td>
    <td align="right">       0.198</td>
    <td align="right">       0.240</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0475</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.139</td>
    <td align="right">        0.68</td>
    <td align="right">        0.68</td>
    <td align="right">        1.00</td>
    <td align="right">      0.0207</td>
    <td align="right">       0.139</td>
    <td align="right">       0.149</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0207</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">       1.070</td>
    <td align="right">       20.93</td>
    <td align="right">       20.93</td>
    <td align="right">        1.00</td>
    <td align="right">      0.6420</td>
    <td align="right">       1.070</td>
    <td align="right">       0.600</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6420</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       1.162</td>
    <td align="right">        9.13</td>
    <td align="right">        9.13</td>
    <td align="right">        1.00</td>
    <td align="right">      0.2801</td>
    <td align="right">       1.162</td>
    <td align="right">       0.241</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2801</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.198</td>
    <td align="right">        1.55</td>
    <td align="right">        1.55</td>
    <td align="right">        1.00</td>
    <td align="right">      0.0475</td>
    <td align="right">       0.198</td>
    <td align="right">       0.240</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0475</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.139</td>
    <td align="right">        0.67</td>
    <td align="right">        0.67</td>
    <td align="right">        1.00</td>
    <td align="right">      0.0207</td>
    <td align="right">       0.139</td>
    <td align="right">       0.149</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0207</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.009</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
    <td align="right">        1.00</td>
    <td align="right">      0.0087</td>
    <td align="right">       0.009</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0087</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.118</td>
    <td align="right">       10.39</td>
    <td align="right">       10.39</td>
    <td align="right">        1.00</td>
    <td align="right">      0.1181</td>
    <td align="right">       0.118</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1181</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.009</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
    <td align="right">        1.00</td>
    <td align="right">      0.0087</td>
    <td align="right">       0.009</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0087</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.110</td>
    <td align="right">        9.70</td>
    <td align="right">        9.70</td>
    <td align="right">        1.00</td>
    <td align="right">      0.1103</td>
    <td align="right">       0.110</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1103</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">       1.492</td>
    <td align="right">      131.23</td>
    <td align="right">      131.23</td>
    <td align="right">        1.00</td>
    <td align="right">      1.4918</td>
    <td align="right">       1.492</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4918</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.110</td>
    <td align="right">        9.70</td>
    <td align="right">        9.70</td>
    <td align="right">        1.00</td>
    <td align="right">      0.1103</td>
    <td align="right">       0.110</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1103</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.773</td>
    <td align="right">      105.29</td>
    <td align="right">      105.29</td>
    <td align="right">        1.00</td>
    <td align="right">      0.3011</td>
    <td align="right">       0.773</td>
    <td align="right">       0.390</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3011</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.107</td>
    <td align="right">        7.43</td>
    <td align="right">        7.43</td>
    <td align="right">        1.00</td>
    <td align="right">      0.0212</td>
    <td align="right">       0.107</td>
    <td align="right">       0.198</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0212</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">       4.073</td>
    <td align="right">     1424.49</td>
    <td align="right">     1424.49</td>
    <td align="right">        1.00</td>
    <td align="right">      4.0732</td>
    <td align="right">       4.073</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      4.0732</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.739</td>
    <td align="right">      100.48</td>
    <td align="right">      100.48</td>
    <td align="right">        1.00</td>
    <td align="right">      0.2873</td>
    <td align="right">       0.739</td>
    <td align="right">       0.389</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2873</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.772</td>
    <td align="right">      105.29</td>
    <td align="right">      105.29</td>
    <td align="right">        1.00</td>
    <td align="right">      0.3011</td>
    <td align="right">       0.772</td>
    <td align="right">       0.390</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3011</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.107</td>
    <td align="right">        7.43</td>
    <td align="right">        7.43</td>
    <td align="right">        1.00</td>
    <td align="right">      0.0212</td>
    <td align="right">       0.107</td>
    <td align="right">       0.198</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0212</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.007079</td>
    <td align="right">        1.55</td>
    <td align="right">    0.000762</td>
    <td align="right">       47.90</td>
    <td align="right">      0.0475</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0475</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0475</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">    0.007079</td>
    <td align="right">        0.68</td>
    <td align="right">    0.000762</td>
    <td align="right">       20.90</td>
    <td align="right">      0.0207</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0207</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0207</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.007079</td>
    <td align="right">       20.93</td>
    <td align="right">    0.000762</td>
    <td align="right">      648.09</td>
    <td align="right">      0.6420</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6420</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6420</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">    0.007079</td>
    <td align="right">        9.13</td>
    <td align="right">    0.000762</td>
    <td align="right">      282.80</td>
    <td align="right">      0.2801</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2801</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2801</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.007079</td>
    <td align="right">        1.55</td>
    <td align="right">    0.000762</td>
    <td align="right">       47.90</td>
    <td align="right">      0.0475</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0475</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0475</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">    0.007079</td>
    <td align="right">        0.67</td>
    <td align="right">    0.000762</td>
    <td align="right">       20.90</td>
    <td align="right">      0.0207</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0207</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0207</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.007079</td>
    <td align="right">        0.77</td>
    <td align="right">    0.001524</td>
    <td align="right">        2.16</td>
    <td align="right">      0.0087</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0087</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0087</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.007079</td>
    <td align="right">       10.39</td>
    <td align="right">    0.001524</td>
    <td align="right">       29.23</td>
    <td align="right">      0.1181</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1181</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1181</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.007079</td>
    <td align="right">        0.77</td>
    <td align="right">    0.001524</td>
    <td align="right">        2.16</td>
    <td align="right">      0.0087</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0087</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0087</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.007079</td>
    <td align="right">        9.70</td>
    <td align="right">    0.001524</td>
    <td align="right">       27.30</td>
    <td align="right">      0.1103</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1103</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1103</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.007079</td>
    <td align="right">      131.23</td>
    <td align="right">    0.001524</td>
    <td align="right">      369.32</td>
    <td align="right">      1.4918</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4918</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4918</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.007079</td>
    <td align="right">        9.70</td>
    <td align="right">    0.001524</td>
    <td align="right">       27.30</td>
    <td align="right">      0.1103</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1103</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1103</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">      105.29</td>
    <td align="right">    0.001016</td>
    <td align="right">      296.33</td>
    <td align="right">      0.3011</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3011</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3011</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">        7.43</td>
    <td align="right">    0.001016</td>
    <td align="right">       20.90</td>
    <td align="right">      0.0212</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0212</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0212</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">     1424.49</td>
    <td align="right">    0.001016</td>
    <td align="right">     4009.07</td>
    <td align="right">      4.0732</td>
    <td align="right">       1.000</td>
    <td align="right">      4.0732</td>
    <td align="right">       1.000</td>
    <td align="right">      4.0732</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">      100.48</td>
    <td align="right">    0.001016</td>
    <td align="right">      282.80</td>
    <td align="right">      0.2873</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2873</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2873</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">      105.29</td>
    <td align="right">    0.001016</td>
    <td align="right">      296.33</td>
    <td align="right">      0.3011</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3011</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3011</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">        7.43</td>
    <td align="right">    0.001016</td>
    <td align="right">       20.90</td>
    <td align="right">      0.0212</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0212</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0212</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.007079</td>
    <td align="right">        1.55</td>
    <td align="right">    0.000762</td>
    <td align="right">       47.90</td>
    <td align="right">      0.0475</td>
    <td align="right">      0.0475</td>
    <td align="right">      0.0475</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">    0.007079</td>
    <td align="right">        0.68</td>
    <td align="right">    0.000762</td>
    <td align="right">       20.90</td>
    <td align="right">      0.0207</td>
    <td align="right">      0.0207</td>
    <td align="right">      0.0207</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.007079</td>
    <td align="right">       20.93</td>
    <td align="right">    0.000762</td>
    <td align="right">      648.09</td>
    <td align="right">      0.6420</td>
    <td align="right">      0.6420</td>
    <td align="right">      0.6420</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">    0.007079</td>
    <td align="right">        9.13</td>
    <td align="right">    0.000762</td>
    <td align="right">      282.80</td>
    <td align="right">      0.2801</td>
    <td align="right">      0.2801</td>
    <td align="right">      0.2801</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.007079</td>
    <td align="right">        1.55</td>
    <td align="right">    0.000762</td>
    <td align="right">       47.90</td>
    <td align="right">      0.0475</td>
    <td align="right">      0.0475</td>
    <td align="right">      0.0475</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">    0.007079</td>
    <td align="right">        0.67</td>
    <td align="right">    0.000762</td>
    <td align="right">       20.90</td>
    <td align="right">      0.0207</td>
    <td align="right">      0.0207</td>
    <td align="right">      0.0207</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.007079</td>
    <td align="right">        0.77</td>
    <td align="right">    0.001524</td>
    <td align="right">        2.16</td>
    <td align="right">      0.0087</td>
    <td align="right">      0.0087</td>
    <td align="right">      0.0087</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.007079</td>
    <td align="right">       10.39</td>
    <td align="right">    0.001524</td>
    <td align="right">       29.23</td>
    <td align="right">      0.1181</td>
    <td align="right">      0.1181</td>
    <td align="right">      0.1181</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.007079</td>
    <td align="right">        0.77</td>
    <td align="right">    0.001524</td>
    <td align="right">        2.16</td>
    <td align="right">      0.0087</td>
    <td align="right">      0.0087</td>
    <td align="right">      0.0087</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.007079</td>
    <td align="right">        9.70</td>
    <td align="right">    0.001524</td>
    <td align="right">       27.30</td>
    <td align="right">      0.1103</td>
    <td align="right">      0.1103</td>
    <td align="right">      0.1103</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.007079</td>
    <td align="right">      131.23</td>
    <td align="right">    0.001524</td>
    <td align="right">      369.32</td>
    <td align="right">      1.4918</td>
    <td align="right">      1.4918</td>
    <td align="right">      1.4918</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.007079</td>
    <td align="right">        9.70</td>
    <td align="right">    0.001524</td>
    <td align="right">       27.30</td>
    <td align="right">      0.1103</td>
    <td align="right">      0.1103</td>
    <td align="right">      0.1103</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">      105.29</td>
    <td align="right">    0.001016</td>
    <td align="right">      296.33</td>
    <td align="right">      0.3011</td>
    <td align="right">      0.3011</td>
    <td align="right">      0.3011</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">        7.43</td>
    <td align="right">    0.001016</td>
    <td align="right">       20.90</td>
    <td align="right">      0.0212</td>
    <td align="right">      0.0212</td>
    <td align="right">      0.0212</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">     1424.49</td>
    <td align="right">    0.001016</td>
    <td align="right">     4009.07</td>
    <td align="right">      4.0732</td>
    <td align="right">      4.0732</td>
    <td align="right">      4.0732</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">      100.48</td>
    <td align="right">    0.001016</td>
    <td align="right">      282.80</td>
    <td align="right">      0.2873</td>
    <td align="right">      0.2873</td>
    <td align="right">      0.2873</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">      105.29</td>
    <td align="right">    0.001016</td>
    <td align="right">      296.33</td>
    <td align="right">      0.3011</td>
    <td align="right">      0.3011</td>
    <td align="right">      0.3011</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">        7.43</td>
    <td align="right">    0.001016</td>
    <td align="right">       20.90</td>
    <td align="right">      0.0212</td>
    <td align="right">      0.0212</td>
    <td align="right">      0.0212</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.202</td>
    <td align="right">      0.2019</td>
    <td align="right">      0.0365</td>
    <td align="right">      0.0475</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.124</td>
    <td align="right">      0.1244</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0207</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.633</td>
    <td align="right">      1.6329</td>
    <td align="right">      0.4938</td>
    <td align="right">      0.6420</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.246</td>
    <td align="right">      1.2458</td>
    <td align="right">      0.2155</td>
    <td align="right">      0.2801</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.124</td>
    <td align="right">      0.1238</td>
    <td align="right">      0.0365</td>
    <td align="right">      0.0475</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.104</td>
    <td align="right">      0.1043</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0207</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.080</td>
    <td align="right">      0.0804</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0087</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.230</td>
    <td align="right">      1.2305</td>
    <td align="right">      0.0223</td>
    <td align="right">      0.1181</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.081</td>
    <td align="right">      0.0809</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0087</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
