<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta http-equiv="X-UA-Compatible" content="IE=edge">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>OpenStudio Results</title>
  <link href="http://cdnjs.cloudflare.com/ajax/libs/twitter-bootstrap/3.2.0/css/bootstrap.min.css" rel="stylesheet">

  <script type="text/javascript" src="http://cdnjs.cloudflare.com/ajax/libs/jquery/2.0.3/jquery.min.js"></script>
  <script type="text/javascript" src="http://maxcdn.bootstrapcdn.com/bootstrap/3.2.0/js/bootstrap.min.js"></script>
  <script type="text/javascript" src="http://cdnjs.cloudflare.com/ajax/libs/d3/3.4.8/d3.min.js"></script>
  <script type="text/javascript" src="http://dimplejs.org/dist/dimple.v2.1.2.min.js"></script>
  <style>
      body {
          position: relative;
          height: 100%;
      }

      div.col-md-3 {
          padding-left: 0;
      }

      #tocItems {
          margin-top: 40px;
          z-index: 1;
      }

      #tocItems > .nav > li > a {
          padding-top: 4px;
          padding-bottom: 4px;
      }

      .btn {
          margin: 0 3px;
      }

      .bs-docs-sidebar.affix {
          margin-left: 15px;
          position: static;
      }

      .bs-docs-sidebar.well {
          padding: 0;
      }

      /* sidebar */
      .bs-docs-sidebar {
          padding-left: 20px;
          padding-bottom: 20px;
      }

      /* Show and affix the side nav when space allows it */
      @media (min-width: 992px) {
          .bs-docs-sidebar .nav > .active > ul {
              display: block;
          }

          /* Widen the fixed sidebar */
          .bs-docs-sidebar.affix,
          .bs-docs-sidebar.affix-bottom {
              width: 213px;
          }

          .bs-docs-sidebar.affix {
              position: fixed; /* Undo the static from mobile first approach */
          }

          .bs-docs-sidebar.affix-bottom {
              position: absolute; /* Undo the static from mobile first approach */
          }
      }

      @media (min-width: 1200px) {
          /* Widen the fixed sidebar again */
          .bs-docs-sidebar.affix-bottom,
          .bs-docs-sidebar.affix {
              width: 263px;
          }
      }

      /* make sidebar scrollable */
      .bs-docs-sidebar > ul {
          overflow-y: auto;
          height: 85vh;
          padding: 10px;
      }

      @media (max-width: 991px) {
          #tocItems {
              margin-top: 10px;
          }

          .bs-docs-sidebar > ul {
              max-height: 300px;
          }
      }
  </style>
  <script type="text/javascript">
      // This variable will be an array of graph data
      var nine = null;
  </script>
</head>
<body data-spy="scroll" data-target="#tocItems">
<div id="content" class="container-fluid">
  <div class="row">
    <div class="col-md-3">
      <div id="tocItems" class="bs-docs-sidebar hidden-print well affix" role="complementary">
        <ul class="nav nav-pills nav-stacked" role="navigation">
          
              
              <li><a href="#Model_Summary">Model Summary</a></li>
          
              
              <li><a href="#Annual_Overview">Annual Overview</a></li>
          
              
              <li><a href="#Monthly_Overview">Monthly Overview</a></li>
          
              
              <li><a href="#Utility_Bills_Rates">Utility Bills/Rates</a></li>
          
              
              <li><a href="#Envelope">Envelope</a></li>
          
              
              <li><a href="#Space_Type_Breakdown">Space Type Breakdown</a></li>
          
              
              <li><a href="#Space_Type_Summary">Space Type Summary</a></li>
          
              
              <li><a href="#Interior_Lighting_Summary">Interior Lighting Summary</a></li>
          
              
              <li><a href="#Plug_Loads_Summary">Plug Loads Summary</a></li>
          
              
              <li><a href="#Exterior_Lighting">Exterior Lighting</a></li>
          
              
              <li><a href="#Water_Use_Equipment">Water Use Equipment</a></li>
          
              
              <li><a href="#HVAC_Load_Profiles">HVAC Load Profiles</a></li>
          
              
              <li><a href="#Zone_Conditions">Zone Conditions</a></li>
          
              
              <li><a href="#Zone_Overview">Zone Overview</a></li>
          
              
              <li><a href="#Zone_Equipment_Detail">Zone Equipment Detail</a></li>
          
              
              <li><a href="#Air_Loops_Detail">Air Loops Detail</a></li>
          
              
              <li><a href="#Plant_Loops_Detail">Plant Loops Detail</a></li>
          
              
              <li><a href="#Outdoor_Air">Outdoor Air</a></li>
          
              
              <li><a href="#Cash_Flow">Cash Flow</a></li>
          
              
              <li><a href="#Site_and_Source_Summary">Site and Source Summary</a></li>
          
              
              <li><a href="#Schedule_Overview">Schedule Overview</a></li>
          
        </ul>
      </div>
    </div>
    <div class="col-md-9" role="main">
      <h1>OpenStudio Results</h1>
      
      

          
          <h2 id="Model_Summary">Model Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_0 aria-expanded="false" aria-controls=table_0>
                
                
                    Building Summary
                    
                
              </button>
              <div class="in" id=table_0>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Information</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Units</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Building Name</td>
                                
                            
                        
                            
                                
                                    <td>CEC T24 2001|RetailStandalone</td>
                                
                            
                        
                            
                                
                                    <td>building_name</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Net Site Energy</td>
                                
                            
                        
                            
                                
                                    <td>6,166,375</td>
                                
                            
                        
                            
                                
                                    <td>kBtu</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total Building Area</td>
                                
                            
                        
                            
                                
                                    <td>69,452</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>EUI (Based on Net Site Energy and Total Building Area)</td>
                                
                            
                        
                            
                                
                                    <td>88.79</td>
                                
                            
                        
                            
                                
                                    <td>kBtu/ft^2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OpenStudio Standards Building Type</td>
                                
                            
                        
                            
                                
                                    <td>Retail</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_1 aria-expanded="false" aria-controls=table_1>
                
                
                    Weather Summary
                    
                
              </button>
              <div class="in" id=table_1>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Weather File</td>
                                
                            
                        
                            
                                
                                    <td>Climate Zone 3 CA USA CTZRV2 WMO#=724930</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Latitude</td>
                                
                            
                        
                            
                                
                                    <td>       37.70</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Longitude</td>
                                
                            
                        
                            
                                
                                    <td>      -122.2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Elevation</td>
                                
                            
                        
                            
                                
                                    <td>7 (ft)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Time Zone</td>
                                
                            
                        
                            
                                
                                    <td>        -8.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>North Axis Angle</td>
                                
                            
                        
                            
                                
                                    <td>        0.00</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ASHRAE Climate Zone</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_2 aria-expanded="false" aria-controls=table_2>
                
                
                    Sizing Period Design Days
                    
                
              </button>
              <div class="in" id=table_2>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Maximum Dry Bulb (F)</th>
                        
                    
                        
                            <th>Daily Temperature Range (R)</th>
                        
                    
                        
                            <th>Humidity Value</th>
                        
                    
                        
                            <th>Humidity Type</th>
                        
                    
                        
                            <th>Wind Speed (mph)</th>
                        
                    
                        
                            <th>Wind Direction</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
                                
                            
                        
                            
                                
                                    <td>81.86</td>
                                
                            
                        
                            
                                
                                    <td>13.32</td>
                                
                            
                        
                            
                                
                                    <td>64.94</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>10.96</td>
                                
                            
                        
                            
                                
                                    <td>290.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
                                
                            
                        
                            
                                
                                    <td>77.9</td>
                                
                            
                        
                            
                                
                                    <td>13.32</td>
                                
                            
                        
                            
                                
                                    <td>67.64</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>10.96</td>
                                
                            
                        
                            
                                
                                    <td>290.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>4.92</td>
                                
                            
                        
                            
                                
                                    <td>50.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_3 aria-expanded="false" aria-controls=table_3>
                
                
                    Unmet Hours Summary
                    
                
              </button>
              <div class="in" id=table_3>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Time Setpoint Not Met</th>
                        
                    
                        
                            <th>Time (hr)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Heating</td>
                                
                            
                        
                            
                                
                                    <td>88.83</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Cooling</td>
                                
                            
                        
                            
                                
                                    <td>8.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Occupied Heating</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Occupied Cooling</td>
                                
                            
                        
                            
                                
                                    <td>8.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_4 aria-expanded="false" aria-controls=table_4>
                
                
                    Unmet Hours Tolerance
                    
                
              </button>
              <div class="in" id=table_4>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Tolerance for Time Setpoint Not Met</th>
                        
                    
                        
                            <th>Temperature (F)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0.36</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.36</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Annual_Overview">Annual Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_5 aria-expanded="false" aria-controls=table_5>
                
                
                    End Use - view table
                    
                
              </button>
              <div class="collapse" id=table_5>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (kBtu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>1,201,718</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>675,718</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>1,719,909</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>398,292</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>759,704</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>1,411,034</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_1">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_1", 500, 240);
                          var data = [{"label":"Heating","value":1201718.3705028486,"color":"#EF1C21"},{"label":"Cooling","value":675717.78141377,"color":"#0071BD"},{"label":"Interior Lighting","value":1719908.9465205455,"color":"#F7DF10"},{"label":"Exterior Lighting","value":398291.7102980621,"color":"#DEC310"},{"label":"Interior Equipment","value":759703.8564447331,"color":"#4A4D4A"},{"label":"Fans","value":1411034.3033528416,"color":"#FF79AD"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'white', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'white', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'white', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_6 aria-expanded="false" aria-controls=table_6>
                
                
                    Energy Use - view table
                    
                
              </button>
              <div class="collapse" id=table_6>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Fuel</th>
                        
                    
                        
                            <th>Consumption (kBtu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Electricity</td>
                                
                            
                        
                            
                                
                                    <td>4,996,219</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Natural Gas</td>
                                
                            
                        
                            
                                
                                    <td>1,170,166</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Additional Fuel</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>District Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>District Heating</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_2">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_2", 500, 240);
                          var data = [{"label":"Electricity","value":4996218.908136386,"color":"#DDCC77"},{"label":"Natural Gas","value":1170165.5385676185,"color":"#999933"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Electricity', '#DDCC77', 'white', 1);
                        
                        
                        myChart.assignColor('Natural Gas', '#999933', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_7 aria-expanded="false" aria-controls=table_7>
                
                
                    EUI - Electricity - view table
                    
                
              </button>
              <div class="collapse" id=table_7>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>9,247</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>198,033</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>504,056</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>116,728</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>222,647</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>413,533</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_3">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_3", 500, 240);
                          var data = [{"label":"Heating","value":9247.222222222223,"color":"#EF1C21"},{"label":"Cooling","value":198033.33333333334,"color":"#0071BD"},{"label":"Interior Lighting","value":504055.5555555556,"color":"#F7DF10"},{"label":"Exterior Lighting","value":116727.77777777778,"color":"#DEC310"},{"label":"Interior Equipment","value":222647.22222222222,"color":"#4A4D4A"},{"label":"Fans","value":413533.3333333333,"color":"#FF79AD"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'white', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'white', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'white', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_8 aria-expanded="false" aria-controls=table_8>
                
                
                    EUI - Gas - view table
                    
                
              </button>
              <div class="collapse" id=table_8>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (therms)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>11,704</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_4">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_4", 500, 240);
                          var data = [{"label":"Heating","value":11703.913199999999,"color":"#EF1C21"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          

      

          
          <h2 id="Monthly_Overview">Monthly Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_9 aria-expanded="false" aria-controls=table_9>
                
                
                    Electricity Consumption (kWh) - view table
                    
                
              </button>
              <div class="collapse" id=table_9>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                        
                            <th>Total</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>1006.76</td>
                                
                            
                        
                            
                                
                                    <td>847.06</td>
                                
                            
                        
                            
                                
                                    <td>866.2</td>
                                
                            
                        
                            
                                
                                    <td>841.16</td>
                                
                            
                        
                            
                                
                                    <td>795.59</td>
                                
                            
                        
                            
                                
                                    <td>583.46</td>
                                
                            
                        
                            
                                
                                    <td>572.88</td>
                                
                            
                        
                            
                                
                                    <td>561.76</td>
                                
                            
                        
                            
                                
                                    <td>538.24</td>
                                
                            
                        
                            
                                
                                    <td>659.78</td>
                                
                            
                        
                            
                                
                                    <td>893.29</td>
                                
                            
                        
                            
                                
                                    <td>1081.78</td>
                                
                            
                        
                            
                                
                                    <td>9247.96</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>8372.28</td>
                                
                            
                        
                            
                                
                                    <td>9770.5</td>
                                
                            
                        
                            
                                
                                    <td>11839.25</td>
                                
                            
                        
                            
                                
                                    <td>14945.31</td>
                                
                            
                        
                            
                                
                                    <td>18501.17</td>
                                
                            
                        
                            
                                
                                    <td>21988.14</td>
                                
                            
                        
                            
                                
                                    <td>24398.97</td>
                                
                            
                        
                            
                                
                                    <td>23212.19</td>
                                
                            
                        
                            
                                
                                    <td>24052.78</td>
                                
                            
                        
                            
                                
                                    <td>20675.08</td>
                                
                            
                        
                            
                                
                                    <td>11799.86</td>
                                
                            
                        
                            
                                
                                    <td>8479.17</td>
                                
                            
                        
                            
                                
                                    <td>198034.69</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>43044.17</td>
                                
                            
                        
                            
                                
                                    <td>38656.67</td>
                                
                            
                        
                            
                                
                                    <td>42413.33</td>
                                
                            
                        
                            
                                
                                    <td>41696.39</td>
                                
                            
                        
                            
                                
                                    <td>42241.11</td>
                                
                            
                        
                            
                                
                                    <td>41696.39</td>
                                
                            
                        
                            
                                
                                    <td>43216.11</td>
                                
                            
                        
                            
                                
                                    <td>42241.11</td>
                                
                            
                        
                            
                                
                                    <td>41696.39</td>
                                
                            
                        
                            
                                
                                    <td>43044.17</td>
                                
                            
                        
                            
                                
                                    <td>40893.33</td>
                                
                            
                        
                            
                                
                                    <td>43216.11</td>
                                
                            
                        
                            
                                
                                    <td>504055.28</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>11807.64</td>
                                
                            
                        
                            
                                
                                    <td>10007.56</td>
                                
                            
                        
                            
                                
                                    <td>10123.39</td>
                                
                            
                        
                            
                                
                                    <td>8817.86</td>
                                
                            
                        
                            
                                
                                    <td>8265.36</td>
                                
                            
                        
                            
                                
                                    <td>7628.19</td>
                                
                            
                        
                            
                                
                                    <td>8029.19</td>
                                
                            
                        
                            
                                
                                    <td>8719.83</td>
                                
                            
                        
                            
                                
                                    <td>9365.92</td>
                                
                            
                        
                            
                                
                                    <td>10689.28</td>
                                
                            
                        
                            
                                
                                    <td>11206.14</td>
                                
                            
                        
                            
                                
                                    <td>12066.08</td>
                                
                            
                        
                            
                                
                                    <td>116726.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>19012.19</td>
                                
                            
                        
                            
                                
                                    <td>17075.14</td>
                                
                            
                        
                            
                                
                                    <td>18735.06</td>
                                
                            
                        
                            
                                
                                    <td>18418.72</td>
                                
                            
                        
                            
                                
                                    <td>18656.72</td>
                                
                            
                        
                            
                                
                                    <td>18418.72</td>
                                
                            
                        
                            
                                
                                    <td>19090.53</td>
                                
                            
                        
                            
                                
                                    <td>18656.72</td>
                                
                            
                        
                            
                                
                                    <td>18418.72</td>
                                
                            
                        
                            
                                
                                    <td>19012.19</td>
                                
                            
                        
                            
                                
                                    <td>18063.25</td>
                                
                            
                        
                            
                                
                                    <td>19090.53</td>
                                
                            
                        
                            
                                
                                    <td>222648.5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>35121.94</td>
                                
                            
                        
                            
                                
                                    <td>31723.06</td>
                                
                            
                        
                            
                                
                                    <td>35121.94</td>
                                
                            
                        
                            
                                
                                    <td>33988.89</td>
                                
                            
                        
                            
                                
                                    <td>35121.94</td>
                                
                            
                        
                            
                                
                                    <td>33988.89</td>
                                
                            
                        
                            
                                
                                    <td>35121.94</td>
                                
                            
                        
                            
                                
                                    <td>35121.94</td>
                                
                            
                        
                            
                                
                                    <td>33988.89</td>
                                
                            
                        
                            
                                
                                    <td>35121.94</td>
                                
                            
                        
                            
                                
                                    <td>33988.89</td>
                                
                            
                        
                            
                                
                                    <td>35121.94</td>
                                
                            
                        
                            
                                
                                    <td>413532.22</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>118364.98</td>
                                
                            
                        
                            
                                
                                    <td>108079.98</td>
                                
                            
                        
                            
                                
                                    <td>119099.17</td>
                                
                            
                        
                            
                                
                                    <td>118708.32</td>
                                
                            
                        
                            
                                
                                    <td>123581.89</td>
                                
                            
                        
                            
                                
                                    <td>124303.79</td>
                                
                            
                        
                            
                                
                                    <td>130429.63</td>
                                
                            
                        
                            
                                
                                    <td>128513.57</td>
                                
                            
                        
                            
                                
                                    <td>128060.93</td>
                                
                            
                        
                            
                                
                                    <td>129202.45</td>
                                
                            
                        
                            
                                
                                    <td>116844.76</td>
                                
                            
                        
                            
                                
                                    <td>119055.61</td>
                                
                            
                        
                            
                                
                                    <td>1464245.1</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_5">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_5", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":1006.7611111111112,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":847.0638888888889,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":866.2,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":841.1555555555556,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":795.5888888888888,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":583.4583333333334,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":572.8833333333334,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":561.7638888888889,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":538.2361111111111,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":659.7833333333334,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":893.2888888888889,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":1081.775,"color":"#EF1C21"},{"label":"Cooling","label_x":"Jan","value":8372.277777777777,"color":"#0071BD"},{"label":"Cooling","label_x":"Feb","value":9770.5,"color":"#0071BD"},{"label":"Cooling","label_x":"Mar","value":11839.25,"color":"#0071BD"},{"label":"Cooling","label_x":"Apr","value":14945.305555555557,"color":"#0071BD"},{"label":"Cooling","label_x":"May","value":18501.166666666668,"color":"#0071BD"},{"label":"Cooling","label_x":"Jun","value":21988.138888888887,"color":"#0071BD"},{"label":"Cooling","label_x":"Jul","value":24398.972222222223,"color":"#0071BD"},{"label":"Cooling","label_x":"Aug","value":23212.194444444445,"color":"#0071BD"},{"label":"Cooling","label_x":"Sep","value":24052.777777777777,"color":"#0071BD"},{"label":"Cooling","label_x":"Oct","value":20675.083333333332,"color":"#0071BD"},{"label":"Cooling","label_x":"Nov","value":11799.861111111111,"color":"#0071BD"},{"label":"Cooling","label_x":"Dec","value":8479.166666666666,"color":"#0071BD"},{"label":"Interior Lighting","label_x":"Jan","value":43044.166666666664,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Feb","value":38656.666666666664,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Mar","value":42413.333333333336,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Apr","value":41696.38888888889,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"May","value":42241.11111111111,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jun","value":41696.38888888889,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jul","value":43216.11111111111,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Aug","value":42241.11111111111,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Sep","value":41696.38888888889,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Oct","value":43044.166666666664,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Nov","value":40893.333333333336,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Dec","value":43216.11111111111,"color":"#F7DF10"},{"label":"Exterior Lighting","label_x":"Jan","value":11807.638888888889,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Feb","value":10007.555555555557,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Mar","value":10123.388888888889,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Apr","value":8817.861111111111,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"May","value":8265.361111111111,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Jun","value":7628.194444444444,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Jul","value":8029.194444444444,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Aug","value":8719.833333333334,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Sep","value":9365.916666666666,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Oct","value":10689.277777777777,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Nov","value":11206.138888888889,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Dec","value":12066.083333333334,"color":"#DEC310"},{"label":"Interior Equipment","label_x":"Jan","value":19012.194444444445,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Feb","value":17075.138888888887,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Mar","value":18735.055555555555,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Apr","value":18418.722222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"May","value":18656.722222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jun","value":18418.722222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jul","value":19090.527777777777,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Aug","value":18656.722222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Sep","value":18418.722222222223,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Oct","value":19012.194444444445,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Nov","value":18063.25,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Dec","value":19090.527777777777,"color":"#4A4D4A"},{"label":"Fans","label_x":"Jan","value":35121.944444444445,"color":"#FF79AD"},{"label":"Fans","label_x":"Feb","value":31723.05555555556,"color":"#FF79AD"},{"label":"Fans","label_x":"Mar","value":35121.944444444445,"color":"#FF79AD"},{"label":"Fans","label_x":"Apr","value":33988.88888888889,"color":"#FF79AD"},{"label":"Fans","label_x":"May","value":35121.944444444445,"color":"#FF79AD"},{"label":"Fans","label_x":"Jun","value":33988.88888888889,"color":"#FF79AD"},{"label":"Fans","label_x":"Jul","value":35121.944444444445,"color":"#FF79AD"},{"label":"Fans","label_x":"Aug","value":35121.944444444445,"color":"#FF79AD"},{"label":"Fans","label_x":"Sep","value":33988.88888888889,"color":"#FF79AD"},{"label":"Fans","label_x":"Oct","value":35121.944444444445,"color":"#FF79AD"},{"label":"Fans","label_x":"Nov","value":33988.88888888889,"color":"#FF79AD"},{"label":"Fans","label_x":"Dec","value":35121.944444444445,"color":"#FF79AD"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Electricity Consumption (kWh)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_10 aria-expanded="false" aria-controls=table_10>
                
                
                    Natural Gas Consumption (MBtu) - view table
                    
                
              </button>
              <div class="collapse" id=table_10>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                        
                            <th>Total</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>198.4</td>
                                
                            
                        
                            
                                
                                    <td>130.57</td>
                                
                            
                        
                            
                                
                                    <td>121.94</td>
                                
                            
                        
                            
                                
                                    <td>106.54</td>
                                
                            
                        
                            
                                
                                    <td>75.3</td>
                                
                            
                        
                            
                                
                                    <td>38.49</td>
                                
                            
                        
                            
                                
                                    <td>34.33</td>
                                
                            
                        
                            
                                
                                    <td>33.48</td>
                                
                            
                        
                            
                                
                                    <td>31.33</td>
                                
                            
                        
                            
                                
                                    <td>57.59</td>
                                
                            
                        
                            
                                
                                    <td>127.54</td>
                                
                            
                        
                            
                                
                                    <td>214.65</td>
                                
                            
                        
                            
                                
                                    <td>1170.16</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>198.4</td>
                                
                            
                        
                            
                                
                                    <td>130.57</td>
                                
                            
                        
                            
                                
                                    <td>121.94</td>
                                
                            
                        
                            
                                
                                    <td>106.54</td>
                                
                            
                        
                            
                                
                                    <td>75.3</td>
                                
                            
                        
                            
                                
                                    <td>38.49</td>
                                
                            
                        
                            
                                
                                    <td>34.33</td>
                                
                            
                        
                            
                                
                                    <td>33.48</td>
                                
                            
                        
                            
                                
                                    <td>31.33</td>
                                
                            
                        
                            
                                
                                    <td>57.59</td>
                                
                            
                        
                            
                                
                                    <td>127.54</td>
                                
                            
                        
                            
                                
                                    <td>214.65</td>
                                
                            
                        
                            
                                
                                    <td>1170.16</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_6">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_6", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":198.39897525822417,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":130.5731821286032,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":121.93667252830825,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":106.54033122593873,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":75.29563463652227,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":38.49454974269303,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":34.33287433082132,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":33.482777155612304,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":31.32867318627623,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":57.585861306892,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":127.53732389223966,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":214.65309105447727,"color":"#EF1C21"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Natural Gas Consumption (MBtu)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_11 aria-expanded="false" aria-controls=table_11>
                
                
                    Electricity Peak Demand (kW) - view table
                    
                
              </button>
              <div class="collapse" id=table_11>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>47.7976</td>
                                
                            
                        
                            
                                
                                    <td>102.4395</td>
                                
                            
                        
                            
                                
                                    <td>97.8907</td>
                                
                            
                        
                            
                                
                                    <td>160.6461</td>
                                
                            
                        
                            
                                
                                    <td>161.5389</td>
                                
                            
                        
                            
                                
                                    <td>186.7752</td>
                                
                            
                        
                            
                                
                                    <td>168.7237</td>
                                
                            
                        
                            
                                
                                    <td>163.2976</td>
                                
                            
                        
                            
                                
                                    <td>163.3184</td>
                                
                            
                        
                            
                                
                                    <td>163.0998</td>
                                
                            
                        
                            
                                
                                    <td>109.9637</td>
                                
                            
                        
                            
                                
                                    <td>50.2971</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>121.8772</td>
                                
                            
                        
                            
                                
                                    <td>121.8772</td>
                                
                            
                        
                            
                                
                                    <td>121.8772</td>
                                
                            
                        
                            
                                
                                    <td>121.8772</td>
                                
                            
                        
                            
                                
                                    <td>121.8772</td>
                                
                            
                        
                            
                                
                                    <td>121.8772</td>
                                
                            
                        
                            
                                
                                    <td>121.8772</td>
                                
                            
                        
                            
                                
                                    <td>121.8772</td>
                                
                            
                        
                            
                                
                                    <td>121.8772</td>
                                
                            
                        
                            
                                
                                    <td>121.8772</td>
                                
                            
                        
                            
                                
                                    <td>121.8772</td>
                                
                            
                        
                            
                                
                                    <td>121.8772</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>26.7343</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>26.7343</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>54.2259</td>
                                
                            
                        
                            
                                
                                    <td>54.2259</td>
                                
                            
                        
                            
                                
                                    <td>54.2259</td>
                                
                            
                        
                            
                                
                                    <td>54.2259</td>
                                
                            
                        
                            
                                
                                    <td>54.2259</td>
                                
                            
                        
                            
                                
                                    <td>54.2259</td>
                                
                            
                        
                            
                                
                                    <td>54.2259</td>
                                
                            
                        
                            
                                
                                    <td>54.2259</td>
                                
                            
                        
                            
                                
                                    <td>54.2259</td>
                                
                            
                        
                            
                                
                                    <td>54.2259</td>
                                
                            
                        
                            
                                
                                    <td>54.2259</td>
                                
                            
                        
                            
                                
                                    <td>54.2259</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>47.207</td>
                                
                            
                        
                            
                                
                                    <td>47.207</td>
                                
                            
                        
                            
                                
                                    <td>47.207</td>
                                
                            
                        
                            
                                
                                    <td>47.207</td>
                                
                            
                        
                            
                                
                                    <td>47.207</td>
                                
                            
                        
                            
                                
                                    <td>47.207</td>
                                
                            
                        
                            
                                
                                    <td>47.207</td>
                                
                            
                        
                            
                                
                                    <td>47.207</td>
                                
                            
                        
                            
                                
                                    <td>47.207</td>
                                
                            
                        
                            
                                
                                    <td>47.207</td>
                                
                            
                        
                            
                                
                                    <td>47.207</td>
                                
                            
                        
                            
                                
                                    <td>47.207</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>297.84</td>
                                
                            
                        
                            
                                
                                    <td>325.75</td>
                                
                            
                        
                            
                                
                                    <td>321.2</td>
                                
                            
                        
                            
                                
                                    <td>383.96</td>
                                
                            
                        
                            
                                
                                    <td>384.85</td>
                                
                            
                        
                            
                                
                                    <td>410.09</td>
                                
                            
                        
                            
                                
                                    <td>392.03</td>
                                
                            
                        
                            
                                
                                    <td>386.61</td>
                                
                            
                        
                            
                                
                                    <td>386.63</td>
                                
                            
                        
                            
                                
                                    <td>386.41</td>
                                
                            
                        
                            
                                
                                    <td>333.27</td>
                                
                            
                        
                            
                                
                                    <td>300.34</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_7">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_7", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":0.0,"color":"#EF1C21"},{"label":"Cooling","label_x":"Jan","value":47.79756,"color":"#0071BD"},{"label":"Cooling","label_x":"Feb","value":102.4395,"color":"#0071BD"},{"label":"Cooling","label_x":"Mar","value":97.89069,"color":"#0071BD"},{"label":"Cooling","label_x":"Apr","value":160.64612,"color":"#0071BD"},{"label":"Cooling","label_x":"May","value":161.53894,"color":"#0071BD"},{"label":"Cooling","label_x":"Jun","value":186.77522000000002,"color":"#0071BD"},{"label":"Cooling","label_x":"Jul","value":168.72374,"color":"#0071BD"},{"label":"Cooling","label_x":"Aug","value":163.29759,"color":"#0071BD"},{"label":"Cooling","label_x":"Sep","value":163.31835999999998,"color":"#0071BD"},{"label":"Cooling","label_x":"Oct","value":163.09984,"color":"#0071BD"},{"label":"Cooling","label_x":"Nov","value":109.96366,"color":"#0071BD"},{"label":"Cooling","label_x":"Dec","value":50.29709,"color":"#0071BD"},{"label":"Interior Lighting","label_x":"Jan","value":121.87719,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Feb","value":121.87719,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Mar","value":121.87719,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Apr","value":121.87719,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"May","value":121.87719,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jun","value":121.87719,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jul","value":121.87719,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Aug","value":121.87719,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Sep","value":121.87719,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Oct","value":121.87719,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Nov","value":121.87719,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Dec","value":121.87719,"color":"#F7DF10"},{"label":"Exterior Lighting","label_x":"Jan","value":26.73431,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Feb","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Mar","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Apr","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"May","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Jun","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Jul","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Aug","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Sep","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Oct","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Nov","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Dec","value":26.73431,"color":"#DEC310"},{"label":"Interior Equipment","label_x":"Jan","value":54.2259,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Feb","value":54.2259,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Mar","value":54.2259,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Apr","value":54.2259,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"May","value":54.2259,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jun","value":54.2259,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jul","value":54.2259,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Aug","value":54.2259,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Sep","value":54.2259,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Oct","value":54.2259,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Nov","value":54.2259,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Dec","value":54.2259,"color":"#4A4D4A"},{"label":"Fans","label_x":"Jan","value":47.20696,"color":"#FF79AD"},{"label":"Fans","label_x":"Feb","value":47.20696,"color":"#FF79AD"},{"label":"Fans","label_x":"Mar","value":47.20696,"color":"#FF79AD"},{"label":"Fans","label_x":"Apr","value":47.20696,"color":"#FF79AD"},{"label":"Fans","label_x":"May","value":47.20696,"color":"#FF79AD"},{"label":"Fans","label_x":"Jun","value":47.20696,"color":"#FF79AD"},{"label":"Fans","label_x":"Jul","value":47.20696,"color":"#FF79AD"},{"label":"Fans","label_x":"Aug","value":47.20696,"color":"#FF79AD"},{"label":"Fans","label_x":"Sep","value":47.20696,"color":"#FF79AD"},{"label":"Fans","label_x":"Oct","value":47.20696,"color":"#FF79AD"},{"label":"Fans","label_x":"Nov","value":47.20696,"color":"#FF79AD"},{"label":"Fans","label_x":"Dec","value":47.20696,"color":"#FF79AD"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Electricity Peak Demand (kW)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_12 aria-expanded="false" aria-controls=table_12>
                
                
                    Natural Gas Peak Demand (kBtu/hr) - view table
                    
                
              </button>
              <div class="collapse" id=table_12>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>2419.2157</td>
                                
                            
                        
                            
                                
                                    <td>2339.5049</td>
                                
                            
                        
                            
                                
                                    <td>2281.9091</td>
                                
                            
                        
                            
                                
                                    <td>2207.6842</td>
                                
                            
                        
                            
                                
                                    <td>2002.6361</td>
                                
                            
                        
                            
                                
                                    <td>1881.0195</td>
                                
                            
                        
                            
                                
                                    <td>1886.2753</td>
                                
                            
                        
                            
                                
                                    <td>1905.1909</td>
                                
                            
                        
                            
                                
                                    <td>2008.4553</td>
                                
                            
                        
                            
                                
                                    <td>2096.8899</td>
                                
                            
                        
                            
                                
                                    <td>2389.8615</td>
                                
                            
                        
                            
                                
                                    <td>2528.8424</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>2419.22</td>
                                
                            
                        
                            
                                
                                    <td>2339.5</td>
                                
                            
                        
                            
                                
                                    <td>2281.91</td>
                                
                            
                        
                            
                                
                                    <td>2207.68</td>
                                
                            
                        
                            
                                
                                    <td>2002.64</td>
                                
                            
                        
                            
                                
                                    <td>1881.02</td>
                                
                            
                        
                            
                                
                                    <td>1886.28</td>
                                
                            
                        
                            
                                
                                    <td>1905.19</td>
                                
                            
                        
                            
                                
                                    <td>2008.46</td>
                                
                            
                        
                            
                                
                                    <td>2096.89</td>
                                
                            
                        
                            
                                
                                    <td>2389.86</td>
                                
                            
                        
                            
                                
                                    <td>2528.84</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_8">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_8", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":2419.2156516279733,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":2339.504883907802,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":2281.909127390174,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":2207.6842303806643,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":2002.6361170862126,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":1881.0194731129438,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":1886.2752972346998,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":1905.1908797135238,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":2008.4553199130144,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":2096.8898760251873,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":2389.8615431008348,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":2528.8424393594264,"color":"#EF1C21"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Natural Gas Peak Demand (kBtu/hr)');
                    </script>
                  </div>

              

          

      

          
          <h2 id="Utility_Bills_Rates">Utility Bills/Rates</h2>

          
              <h5><i>No Data to Show for Utility Bills/Rates</i></h5>
          

          

      

          
          <h2 id="Envelope">Envelope</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_13 aria-expanded="false" aria-controls=table_13>
                
                
                    Base Surface Constructions
                    
                
              </button>
              <div class="in" id=table_13>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Construction</th>
                        
                    
                        
                            <th>Net Area (ft^2)</th>
                        
                    
                        
                            <th>Surface Count</th>
                        
                    
                        
                            <th>R Value (ft^2*h*R/Btu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Metal framed wallsW3_R11.36</td>
                                
                            
                        
                            
                                
                                    <td>19,757</td>
                                
                            
                        
                            
                                
                                    <td>18</td>
                                
                            
                        
                            
                                
                                    <td>17.42</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Metal roofR4_R20.28</td>
                                
                            
                        
                            
                                
                                    <td>69,452</td>
                                
                            
                        
                            
                                
                                    <td>18</td>
                                
                            
                        
                            
                                
                                    <td>16.16</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_14 aria-expanded="false" aria-controls=table_14>
                
                
                    Sub Surface Constructions
                    
                
              </button>
              <div class="in" id=table_14>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Construction</th>
                        
                    
                        
                            <th>Area (ft^2)</th>
                        
                    
                        
                            <th>Surface Count</th>
                        
                    
                        
                            <th>U-Factor (Btu/ft^2*h*R)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Window8</td>
                                
                            
                        
                            
                                
                                    <td>1,487</td>
                                
                            
                        
                            
                                
                                    <td>18</td>
                                
                            
                        
                            
                                
                                    <td>0.7700</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_15 aria-expanded="false" aria-controls=table_15>
                
                
                    WWR & Skylight Ratio
                    
                
              </button>
              <div class="in" id=table_15>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Total (%)</th>
                        
                    
                        
                            <th>North (%)</th>
                        
                    
                        
                            <th>East (%)</th>
                        
                    
                        
                            <th>South (%)</th>
                        
                    
                        
                            <th>West (%)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Gross Window-Wall Ratio</td>
                                
                            
                        
                            
                                
                                    <td>7.0</td>
                                
                            
                        
                            
                                
                                    <td>7.0</td>
                                
                            
                        
                            
                                
                                    <td>7.0</td>
                                
                            
                        
                            
                                
                                    <td>7.0</td>
                                
                            
                        
                            
                                
                                    <td>7.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Gross Window-Wall Ratio (Conditioned)</td>
                                
                            
                        
                            
                                
                                    <td>7.0</td>
                                
                            
                        
                            
                                
                                    <td>7.0</td>
                                
                            
                        
                            
                                
                                    <td>7.0</td>
                                
                            
                        
                            
                                
                                    <td>7.0</td>
                                
                            
                        
                            
                                
                                    <td>7.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Skylight-Roof Ratio</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Space_Type_Breakdown">Space Type Breakdown</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_16 aria-expanded="false" aria-controls=table_16>
                
                
                    Space Type Breakdown - view table
                    
                
              </button>
              <div class="collapse" id=table_16>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Space Type Name</th>
                        
                    
                        
                            <th>Floor Area (ft^2)</th>
                        
                    
                        
                            <th>Standards Building Type</th>
                        
                    
                        
                            <th>Standards Space Type</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Back_Space - CEC T24 2001</td>
                                
                            
                        
                            
                                
                                    <td>11,501</td>
                                
                            
                        
                            
                                
                                    <td>Retail</td>
                                
                            
                        
                            
                                
                                    <td>Back_Space</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Entry - CEC T24 2001</td>
                                
                            
                        
                            
                                
                                    <td>361</td>
                                
                            
                        
                            
                                
                                    <td>Retail</td>
                                
                            
                        
                            
                                
                                    <td>Entry</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Point_of_Sale - CEC T24 2001</td>
                                
                            
                        
                            
                                
                                    <td>4,563</td>
                                
                            
                        
                            
                                
                                    <td>Retail</td>
                                
                            
                        
                            
                                
                                    <td>Point_of_Sale</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Retail - CEC T24 2001</td>
                                
                            
                        
                            
                                
                                    <td>53,027</td>
                                
                            
                        
                            
                                
                                    <td>Retail</td>
                                
                            
                        
                            
                                
                                    <td>Retail</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_9">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_9", 500, 240);
                          var data = [{"label":"Retail Back_Space - CEC T24 2001","value":11501.251199999972,"color":"rgb(120,149,230)"},{"label":"Retail Entry - CEC T24 2001","value":361.1504000000141,"color":"rgb(169,31,31)"},{"label":"Retail Point_of_Sale - CEC T24 2001","value":4562.9964000000255,"color":"rgb(171,222,78)"},{"label":"Retail Retail - CEC T24 2001","value":53026.601999999926,"color":"rgb(171,222,78)"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Retail Back_Space - CEC T24 2001', 'rgb(120,149,230)', 'white', 1);
                        
                        
                        myChart.assignColor('Retail Entry - CEC T24 2001', 'rgb(169,31,31)', 'white', 1);
                        
                        
                        myChart.assignColor('Retail Point_of_Sale - CEC T24 2001', 'rgb(171,222,78)', 'white', 1);
                        
                        
                        myChart.assignColor('Retail Retail - CEC T24 2001', 'rgb(171,222,78)', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          

      

          
          <h2 id="Space_Type_Summary">Space Type Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_17 aria-expanded="false" aria-controls=table_17>
                
                
                    Retail Back_Space - CEC T24 2001<br>(6 spaces and 6 thermal zones)
                    
                
              </button>
              <div class="in" id=table_17>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Back_Space People Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0030</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Back_Space Elec Equip Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.2000</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Back_Space Lights Definition - 30.0 percent reduction</td>
                                
                            
                        
                            
                                
                                    <td>0.6160</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Back_Space Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.2200</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Back_Space Ventilation (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>15.0000</td>
                                
                            
                        
                            
                                
                                    <td>cfm/person</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Back_Space Ventilation (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>0.1500</td>
                                
                            
                        
                            
                                
                                    <td>cfm/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_18 aria-expanded="false" aria-controls=table_18>
                
                
                    Retail Entry - CEC T24 2001<br>(3 spaces and 3 thermal zones)
                    
                
              </button>
              <div class="in" id=table_18>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Entry People Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0330</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Entry Elec Equip Definition</td>
                                
                            
                        
                            
                                
                                    <td>1.0000</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Entry Lights Definition - 30.0 percent reduction</td>
                                
                            
                        
                            
                                
                                    <td>2.3520</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Entry Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.2200</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Entry Ventilation (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>15.0000</td>
                                
                            
                        
                            
                                
                                    <td>cfm/person</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Entry Ventilation (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>0.3000</td>
                                
                            
                        
                            
                                
                                    <td>cfm/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_19 aria-expanded="false" aria-controls=table_19>
                
                
                    Retail Point_of_Sale - CEC T24 2001<br>(3 spaces and 3 thermal zones)
                    
                
              </button>
              <div class="in" id=table_19>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Point_of_Sale People Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0330</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Point_of_Sale Elec Equip Definition</td>
                                
                            
                        
                            
                                
                                    <td>1.0000</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Point_of_Sale Lights Definition - 30.0 percent reduction</td>
                                
                            
                        
                            
                                
                                    <td>2.3520</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Point_of_Sale Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.2200</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Point_of_Sale Ventilation (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>15.0000</td>
                                
                            
                        
                            
                                
                                    <td>cfm/person</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Point_of_Sale Ventilation (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>0.3000</td>
                                
                            
                        
                            
                                
                                    <td>cfm/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_20 aria-expanded="false" aria-controls=table_20>
                
                
                    Retail Retail - CEC T24 2001<br>(6 spaces and 6 thermal zones)
                    
                
              </button>
              <div class="in" id=table_20>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Retail People Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0330</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Retail Elec Equip Definition</td>
                                
                            
                        
                            
                                
                                    <td>1.0000</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Retail Lights Definition - 30.0 percent reduction</td>
                                
                            
                        
                            
                                
                                    <td>2.3520</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Retail Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.2200</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Retail Retail Ventilation (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>0.2000</td>
                                
                            
                        
                            
                                
                                    <td>cfm/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Interior_Lighting_Summary">Interior Lighting Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_21 aria-expanded="false" aria-controls=table_21>
                
                
                    Interior Lighting Summary
                    
                
              </button>
              <div class="in" id=table_21>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>Lighting Power Density (W/ft^2)</th>
                        
                    
                        
                            <th>Total Power (W)</th>
                        
                    
                        
                            <th>Schedule Name</th>
                        
                    
                        
                            <th>Scheduled Hours/Week (hr)</th>
                        
                    
                        
                            <th>Actual Load Hours/Week (hr)</th>
                        
                    
                        
                            <th>Return Air Fraction</th>
                        
                    
                        
                            <th>Annual Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE A  - STORY GROUND RETAIL BACK_SPACE LIGHTS 30.0 PERCENT REDUCTION</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>0.62</td>
                                
                            
                        
                            
                                
                                    <td>317.63</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>1116.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE A END_B - STORY GROUND RETAIL BACK_SPACE LIGHTS 30.0 PERCENT REDUCTION</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>0.62</td>
                                
                            
                        
                            
                                
                                    <td>138.6</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>486.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE B  - STORY GROUND RETAIL BACK_SPACE LIGHTS 30.0 PERCENT REDUCTION</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>0.62</td>
                                
                            
                        
                            
                                
                                    <td>4297.19</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>15105.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE B END_B - STORY GROUND RETAIL BACK_SPACE LIGHTS 30.0 PERCENT REDUCTION</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>0.62</td>
                                
                            
                        
                            
                                
                                    <td>1875.13</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>6591.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE C  - STORY GROUND RETAIL BACK_SPACE LIGHTS 30.0 PERCENT REDUCTION</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>0.62</td>
                                
                            
                        
                            
                                
                                    <td>317.63</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>1116.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE C END_B - STORY GROUND RETAIL BACK_SPACE LIGHTS 30.0 PERCENT REDUCTION</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>0.62</td>
                                
                            
                        
                            
                                
                                    <td>138.6</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>486.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY A  - STORY GROUND RETAIL ENTRY LIGHTS 30.0 PERCENT REDUCTION</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>54.7</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>191.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY B  - STORY GROUND RETAIL ENTRY LIGHTS 30.0 PERCENT REDUCTION</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>740.03</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>2602.78</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY C  - STORY GROUND RETAIL ENTRY LIGHTS 30.0 PERCENT REDUCTION</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>54.7</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>191.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE A  - STORY GROUND RETAIL POINT_OF_SALE LIGHTS 30.0 PERCENT REDUCTION</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>691.1</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>2430.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE B  - STORY GROUND RETAIL POINT_OF_SALE LIGHTS 30.0 PERCENT REDUCTION</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>9349.97</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>32869.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE C  - STORY GROUND RETAIL POINT_OF_SALE LIGHTS 30.0 PERCENT REDUCTION</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>691.1</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>2430.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL A  - STORY GROUND RETAIL RETAIL LIGHTS 30.0 PERCENT REDUCTION</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>7502.08</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>26372.22</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL A END_A - STORY GROUND RETAIL RETAIL LIGHTS 30.0 PERCENT REDUCTION</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>529.2</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>1861.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL B  - STORY GROUND RETAIL RETAIL LIGHTS 30.0 PERCENT REDUCTION</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>101496.4</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>356799.99</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL B END_A - STORY GROUND RETAIL RETAIL LIGHTS 30.0 PERCENT REDUCTION</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>7159.6</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>25169.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL C  - STORY GROUND RETAIL RETAIL LIGHTS 30.0 PERCENT REDUCTION</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>7502.08</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>26372.22</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL C END_A - STORY GROUND RETAIL RETAIL LIGHTS 30.0 PERCENT REDUCTION</td>
                                
                            
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>529.2</td>
                                
                            
                        
                            
                                
                                    <td>RETAILLIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>67.42</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>1861.11</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Plug_Loads_Summary">Plug Loads Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_22 aria-expanded="false" aria-controls=table_22>
                
                
                    Electric Plug Load Consumption
                    
                
              </button>
              <div class="in" id=table_22>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Electricity Annual Value (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>380.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>166.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>5155.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>2250.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>380.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>166.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL ENTRY A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>86.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL ENTRY B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>1163.89</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL ENTRY C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>86.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>1086.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>14688.89</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>1086.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL RETAIL A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>11786.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>830.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL RETAIL B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>159466.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>11250.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL RETAIL C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>11786.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>830.56</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Exterior_Lighting">Exterior Lighting</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_23 aria-expanded="false" aria-controls=table_23>
                
                
                    Exterior Lighting
                    
                
              </button>
              <div class="in" id=table_23>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Total Power (W)</th>
                        
                    
                        
                            <th>Annual Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting Total</td>
                                
                            
                        
                            
                                
                                    <td>26,734.31</td>
                                
                            
                        
                            
                                
                                    <td>1,807,186.11</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Water_Use_Equipment">Water Use Equipment</h2>

          
              <h5><i>No Data to Show for Water Use Equipment</i></h5>
          

          

      

          
          <h2 id="HVAC_Load_Profiles">HVAC Load Profiles</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_24 aria-expanded="false" aria-controls=table_24>
                
                
                    Monthly Load Profiles - view table
                    
                
              </button>
              <div class="collapse" id=table_24>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Average Outdoor Air Dry Bulb (F)</td>
                                
                            
                        
                            
                                
                                    <td>50.4</td>
                                
                            
                        
                            
                                
                                    <td>53.2</td>
                                
                            
                        
                            
                                
                                    <td>54.6</td>
                                
                            
                        
                            
                                
                                    <td>56.0</td>
                                
                            
                        
                            
                                
                                    <td>58.3</td>
                                
                            
                        
                            
                                
                                    <td>61.3</td>
                                
                            
                        
                            
                                
                                    <td>62.4</td>
                                
                            
                        
                            
                                
                                    <td>62.5</td>
                                
                            
                        
                            
                                
                                    <td>64.0</td>
                                
                            
                        
                            
                                
                                    <td>61.3</td>
                                
                            
                        
                            
                                
                                    <td>55.1</td>
                                
                            
                        
                            
                                
                                    <td>50.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling Load (MBtu)</td>
                                
                            
                        
                            
                                
                                    <td>28.57</td>
                                
                            
                        
                            
                                
                                    <td>33.34</td>
                                
                            
                        
                            
                                
                                    <td>40.4</td>
                                
                            
                        
                            
                                
                                    <td>51.0</td>
                                
                            
                        
                            
                                
                                    <td>63.13</td>
                                
                            
                        
                            
                                
                                    <td>75.03</td>
                                
                            
                        
                            
                                
                                    <td>83.25</td>
                                
                            
                        
                            
                                
                                    <td>79.2</td>
                                
                            
                        
                            
                                
                                    <td>82.07</td>
                                
                            
                        
                            
                                
                                    <td>70.55</td>
                                
                            
                        
                            
                                
                                    <td>40.26</td>
                                
                            
                        
                            
                                
                                    <td>28.93</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating Load (MBtu)</td>
                                
                            
                        
                            
                                
                                    <td>201.83</td>
                                
                            
                        
                            
                                
                                    <td>133.46</td>
                                
                            
                        
                            
                                
                                    <td>124.89</td>
                                
                            
                        
                            
                                
                                    <td>109.41</td>
                                
                            
                        
                            
                                
                                    <td>78.01</td>
                                
                            
                        
                            
                                
                                    <td>40.49</td>
                                
                            
                        
                            
                                
                                    <td>36.29</td>
                                
                            
                        
                            
                                
                                    <td>35.4</td>
                                
                            
                        
                            
                                
                                    <td>33.17</td>
                                
                            
                        
                            
                                
                                    <td>59.84</td>
                                
                            
                        
                            
                                
                                    <td>130.59</td>
                                
                            
                        
                            
                                
                                    <td>218.34</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_10">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_10", 1150, 400);
                        var data = [{"label":"Outdoor Temp","label_x":"Jan","value2":50.37465725806441,"color":"green"},{"label":"Outdoor Temp","label_x":"Feb","value2":53.24448660714275,"color":"green"},{"label":"Outdoor Temp","label_x":"Mar","value2":54.59336693548378,"color":"green"},{"label":"Outdoor Temp","label_x":"Apr","value2":55.95514583333329,"color":"green"},{"label":"Outdoor Temp","label_x":"May","value2":58.286633064516,"color":"green"},{"label":"Outdoor Temp","label_x":"Jun","value2":61.344416666666575,"color":"green"},{"label":"Outdoor Temp","label_x":"Jul","value2":62.381108870967694,"color":"green"},{"label":"Outdoor Temp","label_x":"Aug","value2":62.536471774193444,"color":"green"},{"label":"Outdoor Temp","label_x":"Sep","value2":64.01008333333326,"color":"green"},{"label":"Outdoor Temp","label_x":"Oct","value2":61.27258064516117,"color":"green"},{"label":"Outdoor Temp","label_x":"Nov","value2":55.14664583333331,"color":"green"},{"label":"Outdoor Temp","label_x":"Dec","value2":50.04620967741925,"color":"green"},{"label":"Cooling Load","label_x":"Jan","value":28.567397569667442,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Feb","value":33.33832982647656,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Mar","value":40.397197830009986,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Apr","value":50.995499305929435,"color":"#0071BD"},{"label":"Cooling Load","label_x":"May","value":63.12860104477224,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Jun","value":75.02664413777734,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Jul","value":83.25274892497663,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Aug","value":79.20329506015001,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Sep","value":82.07148444793013,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Oct","value":70.54631261005629,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Nov","value":40.26279736234956,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Dec","value":28.932117597564005,"color":"#0071BD"},{"label":"Heating Load","label_x":"Jan","value":201.83418676006053,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Feb","value":133.46348408980023,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Mar","value":124.89226961092368,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Apr","value":109.41047311698671,"color":"#EF1C21"},{"label":"Heating Load","label_x":"May","value":78.01029660715405,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Jun","value":40.485392213055135,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Jul","value":36.287633403413096,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Aug","value":35.39959510887794,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Sep","value":33.16521102945133,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Oct","value":59.8371354874026,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Nov","value":130.58535210042803,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Dec","value":218.34426056965424,"color":"#EF1C21"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", ["label_x", "label"]);
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var y2 = myChart.addMeasureAxis("y", "value2");
                        var left = myChart.addSeries("label", dimple.plot.bar, [x, y]);
                        var right = myChart.addSeries("label", dimple.plot.line, [x, y2]);
                        right.lineMarkers = false;
                        right.interpolation = "linear";
                        myChart.addLegend(950, 200, 125, 300, "left");
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Cooling/Heating Load (MBtu)');
                        y2.titleShape.text('Average Outdoor Air Dry Bulb (F)');
                    </script>
                  </div>
              

          

      

          
          <h2 id="Zone_Conditions">Zone Conditions</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_25 aria-expanded="false" aria-controls=table_25>
                
                
                    Temperature (Table values represent hours spent in each temperature range)
                    
                
              </button>
              <div class="in" id=table_25>
                <div class="well">
                  
