                      <table class="table table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>Unmet Htg (hr)</th>
                        
                    
                        
                            <th>Unmet Htg - Occ (hr)</th>
                        
                    
                        
                            <th>< 56 (F)</th>
                        
                    
                        
                            <th>56-61 (F)</th>
                        
                    
                        
                            <th>61-66 (F)</th>
                        
                    
                        
                            <th>66-68 (F)</th>
                        
                    
                        
                            <th>68-70 (F)</th>
                        
                    
                        
                            <th>70-72 (F)</th>
                        
                    
                        
                            <th>72-74 (F)</th>
                        
                    
                        
                            <th>74-76 (F)</th>
                        
                    
                        
                            <th>76-78 (F)</th>
                        
                    
                        
                            <th>78-83 (F)</th>
                        
                    
                        
                            <th>83-88 (F)</th>
                        
                    
                        
                            <th>>= 88 (F)</th>
                        
                    
                        
                            <th>Unmet Clg (hr)</th>
                        
                    
                        
                            <th>Unmet Clg - Occ (hr)</th>
                        
                    
                        
                            <th>Mean Temp (F)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">64</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1902</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1075</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">231</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2066</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">710</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">627</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2147</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">7</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">7</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">68.4 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">59</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2032</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1050</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">189</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1861</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">692</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">574</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2362</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">68.4 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">88</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1845</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1074</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">280</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2630</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">859</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">670</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1402</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">68.0 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">61</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2026</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1064</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">196</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2298</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">805</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">651</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1720</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">68.0 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">65</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1915</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1079</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">223</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2657</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">813</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">647</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1426</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">68.0 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">59</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2045</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1048</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">187</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2337</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">777</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">622</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1744</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">68.0 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL ENTRY A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">654</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1151</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">447</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1435</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">681</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">613</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">648</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">704</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1964</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">463</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.5 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL ENTRY B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">314</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1088</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">481</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1391</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">682</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">614</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">640</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">746</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2191</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">613</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.5 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL ENTRY C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">660</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1146</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">451</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1537</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">729</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">696</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">799</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">878</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1730</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">134</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">71.9 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">58</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1898</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1089</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">231</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1834</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">679</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">624</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2404</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">5</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">5</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">68.6 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">58</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1803</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1159</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">240</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1993</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">770</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">710</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2085</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">68.5 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">58</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1903</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1094</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">224</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2080</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">794</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">696</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1969</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">68.3 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL RETAIL A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">50</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1321</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1153</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">352</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1097</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">478</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">396</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3963</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">70.0 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">45</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1448</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1149</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">306</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1190</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">511</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">404</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3752</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">69.7 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL RETAIL B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">51</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1089</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1147</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">405</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1062</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">513</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">449</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4093</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">70.4 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">45</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1282</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1136</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">352</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1150</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">523</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">419</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3898</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">70.0 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL RETAIL C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">49</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1323</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1151</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">351</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1150</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">514</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">411</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3860</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">69.9 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">49</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1484</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1149</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">291</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1262</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">552</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">434</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3588</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">69.6 (F)</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_26 aria-expanded="false" aria-controls=table_26>
                
                
                    Humidity (Table values represent hours spent in each Humidity range)
                    
                
              </button>
              <div class="in" id=table_26>
                <div class="well">
                  
                      <table class="table table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>< 30 (%)</th>
                        
                    
                        
                            <th>30-35 (%)</th>
                        
                    
                        
                            <th>35-40 (%)</th>
                        
                    
                        
                            <th>40-45 (%)</th>
                        
                    
                        
                            <th>45-50 (%)</th>
                        
                    
                        
                            <th>50-55 (%)</th>
                        
                    
                        
                            <th>55-60 (%)</th>
                        
                    
                        
                            <th>60-65 (%)</th>
                        
                    
                        
                            <th>65-70 (%)</th>
                        
                    
                        
                            <th>70-75 (%)</th>
                        
                    
                        
                            <th>75-80 (%)</th>
                        
                    
                        
                            <th>>= 80 (%)</th>
                        
                    
                        
                            <th>Mean Relative Humidity (%)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">436</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">349</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">680</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1121</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1343</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1754</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1159</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">761</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">530</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">401</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">172</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">54</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">51.1 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">454</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">355</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">706</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1134</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1453</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1664</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1034</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">714</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">548</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">437</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">189</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">51.0 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">371</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">313</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">518</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">973</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1253</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1815</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1471</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">855</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">568</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">413</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">158</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">52</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">52.2 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">388</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">330</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">586</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">999</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1357</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1779</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1275</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">763</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">570</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">452</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">185</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">76</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">52.0 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">381</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">308</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">546</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">965</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1305</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1865</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1408</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">794</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">548</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">417</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">165</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">58</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">52.1 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">393</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">322</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">594</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">999</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1427</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1839</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1187</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">739</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">555</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">441</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">191</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">51.8 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL ENTRY A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">471</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">470</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">985</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1559</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1883</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1639</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">922</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">529</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">243</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">53</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">47.0 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL ENTRY B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">467</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">519</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1148</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1737</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2187</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1416</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">797</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">382</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">99</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">5</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">45.7 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL ENTRY C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">417</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">394</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">837</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1493</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1926</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1843</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1010</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">538</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">243</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">53</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">47.7 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">334</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">292</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">513</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">982</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1407</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1895</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1356</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">818</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">572</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">396</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">157</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">38</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">52.1 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">308</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">275</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">444</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">835</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1313</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1888</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1684</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">892</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">583</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">384</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">131</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">23</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">52.7 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">310</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">279</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">447</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">840</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1318</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1896</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1617</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">881</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">579</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">401</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">154</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">38</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">52.8 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL RETAIL A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">268</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">260</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">547</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1335</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2079</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">2000</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">915</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">652</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">458</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">201</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">39</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">6</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">50.0 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">286</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">281</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">556</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1385</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2220</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1661</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">908</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">669</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">474</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">246</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">64</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">10</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">50.0 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL RETAIL B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">242</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">235</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">454</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">992</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2020</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2539</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1087</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">679</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">394</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">104</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">11</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">50.4 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">259</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">260</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">508</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1276</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2341</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1881</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">926</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">649</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">455</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">171</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">28</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">6</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">49.9 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL RETAIL C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">256</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">253</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">468</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1016</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1939</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2405</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1050</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">670</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">465</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">193</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">39</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">6</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">50.7 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">274</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">260</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">501</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1137</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2200</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1874</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1016</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">666</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">487</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">261</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">74</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">10</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">50.6 (%)</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Zone_Overview">Zone Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_27 aria-expanded="false" aria-controls=table_27>
                
                
                    Zone Summary
                    
                
              </button>
              <div class="in" id=table_27>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Area (ft^2)</th>
                        
                    
                        
                            <th>Conditioned (Y/N)</th>
                        
                    
                        
                            <th>Part of Total Floor Area (Y/N)</th>
                        
                    
                        
                            <th>Volume (ft^3)</th>
                        
                    
                        
                            <th>Multiplier</th>
                        
                    
                        
                            <th>Above Ground Gross Wall Area (ft^2)</th>
                        
                    
                        
                            <th>Underground Gross Wall Area (ft^2)</th>
                        
                    
                        
                            <th>Window Glass Area (ft^2)</th>
                        
                    
                        
                            <th>Lighting (W/ft^2)</th>
                        
                    
                        
                            <th>People (ft^2/person)</th>
                        
                    
                        
                            <th>Plug and Process (W/ft^2)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>515.59</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>10312.59</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>687.49</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>48.11</td>
                                
                            
                        
                            
                                
                                    <td>0.62</td>
                                
                            
                        
                            
                                
                                    <td>333.36</td>
                                
                            
                        
                            
                                
                                    <td>0.2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>224.97</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>4500.15</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>599.98</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>41.98</td>
                                
                            
                        
                            
                                
                                    <td>0.62</td>
                                
                            
                        
                            
                                
                                    <td>333.36</td>
                                
                            
                        
                            
                                
                                    <td>0.2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>6975.98</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>139519.07</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.62</td>
                                
                            
                        
                            
                                
                                    <td>333.36</td>
                                
                            
                        
                            
                                
                                    <td>0.2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>3044.03</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>60881.07</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>4058.75</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>284.06</td>
                                
                            
                        
                            
                                
                                    <td>0.62</td>
                                
                            
                        
                            
                                
                                    <td>333.36</td>
                                
                            
                        
                            
                                
                                    <td>0.2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>515.59</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>10312.59</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>687.49</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>48.11</td>
                                
                            
                        
                            
                                
                                    <td>0.62</td>
                                
                            
                        
                            
                                
                                    <td>333.36</td>
                                
                            
                        
                            
                                
                                    <td>0.2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>224.97</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>4500.15</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>599.98</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>41.98</td>
                                
                            
                        
                            
                                
                                    <td>0.62</td>
                                
                            
                        
                            
                                
                                    <td>333.36</td>
                                
                            
                        
                            
                                
                                    <td>0.2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>23.25</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>465.09</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>31.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>2.15</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>30.25</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>314.63</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>6292.72</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>30.25</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>23.25</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>465.09</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>31.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>2.15</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>30.25</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>293.85</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>5876.71</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>391.81</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>27.45</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>30.25</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>3975.33</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>79506.39</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>30.25</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>293.85</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>5876.71</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>391.81</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>27.45</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>30.25</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>3189.67</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>63793.12</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>4252.93</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>297.73</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>30.25</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>224.97</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>4500.15</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>599.98</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>41.98</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>30.25</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>43153.27</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>863064.66</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>30.25</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>3044.03</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>60881.07</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>4058.75</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>284.06</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>30.25</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>3189.67</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>63793.12</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>4252.93</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>297.73</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>30.25</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>224.97</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>4500.15</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>599.98</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>41.98</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>30.25</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>69451.98</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>1389039.93</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>21243.76</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1487.03</td>
                                
                            
                        
                            
                                
                                    <td>2.06</td>
                                
                            
                        
                            
                                
                                    <td>35.63</td>
                                
                            
                        
                            
                                
                                    <td>0.87</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Conditioned Total</td>
                                
                            
                        
                            
                                
                                    <td>69451.98</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>1389039.93</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>21243.76</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1487.03</td>
                                
                            
                        
                            
                                
                                    <td>2.06</td>
                                
                            
                        
                            
                                
                                    <td>35.63</td>
                                
                            
                        
                            
                                
                                    <td>0.87</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Unconditioned Total</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Not Part of Total</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_28 aria-expanded="false" aria-controls=table_28>
                
                
                    Zone Sensible Cooling and Heating Sensible Sizing
                    
                
              </button>
              <div class="in" id=table_28>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Heating/Cooling</th>
                        
                    
                        
                            <th>Calculated Design Load</th>
                        
                    
                        
                            <th>Design Load With Sizing Factor</th>
                        
                    
                        
                            <th>Calculated Design Air Flow (ft^3/min)</th>
                        
                    
                        
                            <th>Design Air Flow  With Sizing Factor (ft^3/min)</th>
                        
                    
                        
                            <th>Date/Time Of Peak</th>
                        
                    
                        
                            <th>Outdoor Temperature at Peak Load (F)</th>
                        
                    
                        
                            <th>Outdoor Humidity Ratio at Peak Load (lbWater/lbAir)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.64 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>0.73 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>345.38</td>
                                
                            
                        
                            
                                
                                    <td>398.35</td>
                                
                            
                        
                            
                                
                                    <td>8/21 13:30:00</td>
                                
                            
                        
                            
                                
                                    <td>81.54</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>12.59 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>15.74 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>334.78</td>
                                
                            
                        
                            
                                
                                    <td>419.54</td>
                                
                            
                        
                            
                                
                                    <td>1/21 07:50:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.4 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>0.46 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>218.24</td>
                                
                            
                        
                            
                                
                                    <td>250.03</td>
                                
                            
                        
                            
                                
                                    <td>8/21 11:00:00</td>
                                
                            
                        
                            
                                
                                    <td>78.8</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>8.85 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>11.07 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>235.2</td>
                                
                            
                        
                            
                                
                                    <td>294.52</td>
                                
                            
                        
                            
                                
                                    <td>1/21 16:20:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>4.06 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>4.66 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2084.98</td>
                                
                            
                        
                            
                                
                                    <td>2398.57</td>
                                
                            
                        
                            
                                
                                    <td>8/21 07:00:00</td>
                                
                            
                        
                            
                                
                                    <td>69.75</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>68.14 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>85.17 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>1813.76</td>
                                
                            
                        
                            
                                
                                    <td>2267.2</td>
                                
                            
                        
                            
                                
                                    <td>1/21 04:20:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>3.94 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>4.53 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2133.71</td>
                                
                            
                        
                            
                                
                                    <td>2453.66</td>
                                
                            
                        
                            
                                
                                    <td>8/21 09:50:00</td>
                                
                            
                        
                            
                                
                                    <td>76.42</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>74.01 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>92.51 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>1970.56</td>
                                
                            
                        
                            
                                
                                    <td>2462.14</td>
                                
                            
                        
                            
                                
                                    <td>1/21 21:30:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.37 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>0.43 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>203.41</td>
                                
                            
                        
                            
                                
                                    <td>233.08</td>
                                
                            
                        
                            
                                
                                    <td>8/21 14:10:00</td>
                                
                            
                        
                            
                                
                                    <td>81.86</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>12.58 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>15.73 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>334.78</td>
                                
                            
                        
                            
                                
                                    <td>419.54</td>
                                
                            
                        
                            
                                
                                    <td>1/21 02:50:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.33 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>0.38 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>180.1</td>
                                
                            
                        
                            
                                
                                    <td>207.65</td>
                                
                            
                        
                            
                                
                                    <td>8/21 10:20:00</td>
                                
                            
                        
                            
                                
                                    <td>77.47</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>8.85 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>11.06 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>235.2</td>
                                
                            
                        
                            
                                
                                    <td>294.52</td>
                                
                            
                        
                            
                                
                                    <td>1/21 09:20:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.24 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>0.27 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>127.13</td>
                                
                            
                        
                            
                                
                                    <td>146.2</td>
                                
                            
                        
                            
                                
                                    <td>8/21 07:00:00</td>
                                
                            
                        
                            
                                
                                    <td>69.75</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0.46 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>0.58 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>12.71</td>
                                
                            
                        
                            
                                
                                    <td>19.07</td>
                                
                            
                        
                            
                                
                                    <td>1/21 10:10:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>3.67 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>4.22 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>1959.96</td>
                                
                            
                        
                            
                                
                                    <td>2254.49</td>
                                
                            
                        
                            
                                
                                    <td>8/21 07:00:00</td>
                                
                            
                        
                            
                                
                                    <td>69.75</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0.29 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>0.36 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>8.48</td>
                                
                            
                        
                            
                                
                                    <td>250.03</td>
                                
                            
                        
                            
                                
                                    <td>1/21 20:40:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.24 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>0.28 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>127.13</td>
                                
                            
                        
                            
                                
                                    <td>148.32</td>
                                
                            
                        
                            
                                
                                    <td>8/21 07:00:00</td>
                                
                            
                        
                            
                                
                                    <td>69.75</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0.46 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>0.58 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>12.71</td>
                                
                            
                        
                            
                                
                                    <td>19.07</td>
                                
                            
                        
                            
                                
                                    <td>1/21 15:40:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.79 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>0.9 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>400.47</td>
                                
                            
                        
                            
                                
                                    <td>459.8</td>
                                
                            
                        
                            
                                
                                    <td>8/21 07:00:00</td>
                                
                            
                        
                            
                                
                                    <td>69.75</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>4.75 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>5.94 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>127.13</td>
                                
                            
                        
                            
                                
                                    <td>233.08</td>
                                
                            
                        
                            
                                
                                    <td>1/21 18:20:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>9.58 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>11.02 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>4754.77</td>
                                
                            
                        
                            
                                
                                    <td>5466.71</td>
                                
                            
                        
                            
                                
                                    <td>8/21 07:00:00</td>
                                
                            
                        
                            
                                
                                    <td>69.75</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>8.6 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>10.75 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>228.84</td>
                                
                            
                        
                            
                                
                                    <td>3161.37</td>
                                
                            
                        
                            
                                
                                    <td>1/21 02:00:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.8 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>0.92 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>404.71</td>
                                
                            
                        
                            
                                
                                    <td>466.15</td>
                                
                            
                        
                            
                                
                                    <td>8/21 07:00:00</td>
                                
                            
                        
                            
                                
                                    <td>69.75</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>4.75 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>5.94 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>127.13</td>
                                
                            
                        
                            
                                
                                    <td>233.08</td>
                                
                            
                        
                            
                                
                                    <td>1/21 18:50:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>9.2 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>10.58 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>4621.28</td>
                                
                            
                        
                            
                                
                                    <td>5314.15</td>
                                
                            
                        
                            
                                
                                    <td>8/21 07:00:00</td>
                                
                            
                        
                            
                                
                                    <td>69.75</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>49.21 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>61.52 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>1309.47</td>
                                
                            
                        
                            
                                
                                    <td>1637.89</td>
                                
                            
                        
                            
                                
                                    <td>1/21 15:10:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.78 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>0.89 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>421.66</td>
                                
                            
                        
                            
                                
                                    <td>485.22</td>
                                
                            
                        
                            
                                
                                    <td>8/21 16:10:00</td>
                                
                            
                        
                            
                                
                                    <td>80.89</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>6.84 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>8.55 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>182.22</td>
                                
                            
                        
                            
                                
                                    <td>226.72</td>
                                
                            
                        
                            
                                
                                    <td>1/21 10:30:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>96.07 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>110.48 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>47265.85</td>
                                
                            
                        
                            
                                
                                    <td>54357.75</td>
                                
                            
                        
                            
                                
                                    <td>8/21 07:00:00</td>
                                
                            
                        
                            
                                
                                    <td>69.75</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>74.93 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>93.66 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>1993.87</td>
                                
                            
                        
                            
                                
                                    <td>8630.2</td>
                                
                            
                        
                            
                                
                                    <td>1/21 10:00:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>8.88 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>10.21 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>4811.98</td>
                                
                            
                        
                            
                                
                                    <td>5532.4</td>
                                
                            
                        
                            
                                
                                    <td>8/21 17:00:00</td>
                                
                            
                        
                            
                                
                                    <td>79.99</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>47.08 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>58.85 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>1252.26</td>
                                
                            
                        
                            
                                
                                    <td>1565.85</td>
                                
                            
                        
                            
                                
                                    <td>1/21 12:40:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>9.3 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>10.69 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>4676.37</td>
                                
                            
                        
                            
                                
                                    <td>5377.72</td>
                                
                            
                        
                            
                                
                                    <td>8/21 07:00:00</td>
                                
                            
                        
                            
                                
                                    <td>69.75</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>49.18 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>61.47 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>1309.47</td>
                                
                            
                        
                            
                                
                                    <td>1635.78</td>
                                
                            
                        
                            
                                
                                    <td>1/21 14:40:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.72 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>0.83 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>389.87</td>
                                
                            
                        
                            
                                
                                    <td>447.08</td>
                                
                            
                        
                            
                                
                                    <td>8/21 16:50:00</td>
                                
                            
                        
                            
                                
                                    <td>80.17</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>6.84 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>8.55 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>182.22</td>
                                
                            
                        
                            
                                
                                    <td>226.72</td>
                                
                            
                        
                            
                                
                                    <td>1/21 09:10:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Zone_Equipment_Detail">Zone Equipment Detail</h2>

          
              <h5><i>No Data to Show for Zone Equipment Detail</i></h5>
          

          

      

          
          <h2 id="Air_Loops_Detail">Air Loops Detail</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_29 aria-expanded="false" aria-controls=table_29>
                
                
                    Zone Retail Back_Space A  - Story Ground PSZ-AC
                    
                
              </button>
              <div class="in" id=table_29>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:AirLoopHVAC:OutdoorAirSystem</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Outdoor Air Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.00</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:DX:SingleSpeed</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Rated COP</td>
                                
                            
                        
                            
                                
                                    <td>3.00</td>
                                
                            
                        
                            
                                
                                    <td>COP</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Gas</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Gas Burner Efficiency</td>
                                
                            
                        
                            
                                
                                    <td>0.80</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Electric</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Efficiency</td>
                                
                            
                        
                            
                                
                                    <td>1.00</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Fan:ConstantVolume</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Pressure Rise</td>
                                
                            
                        
                            
                                
                                    <td>2.50</td>
                                
                            
                        
                            
                                
                                    <td>inH_{2}O</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:SingleZone:Reheat</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Zone</td>
                                
                            
                        
                            
                                
                                    <td>Zone Retail Back_Space A  - Story Ground</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Total Floor Area</td>
                                
                            
                        
                            
                                
                                    <td>516</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for cooling</td>
                                
                            
                        
                            
                                
                                    <td>75.2 to 86.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for heating</td>
                                
                            
                        
                            
                                
                                    <td>60.1 to 69.8</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Terminal Types Used</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>OS:AirTerminal:SingleDuct:Uncontrolled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>HVAC Operation Schedule</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Always On Discrete</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Night Cycle Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>CycleOnAny</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Economizer Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>NoEconomizer</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Demand Controlled Ventilation Status</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>false</td>
                                
                            
                        
                            
                                
                                    <td>Bool</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_30 aria-expanded="false" aria-controls=table_30>
                
                
                    Zone Retail Back_Space A end_b - Story Ground PSZ-AC
                    
                
              </button>
              <div class="in" id=table_30>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:AirLoopHVAC:OutdoorAirSystem</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Outdoor Air Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.00</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:DX:SingleSpeed</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Rated COP</td>
                                
                            
                        
                            
                                
                                    <td>3.00</td>
                                
                            
                        
                            
                                
                                    <td>COP</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Gas</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Gas Burner Efficiency</td>
                                
                            
                        
                            
                                
                                    <td>0.80</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Electric</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Efficiency</td>
                                
                            
                        
                            
                                
                                    <td>1.00</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Fan:ConstantVolume</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Pressure Rise</td>
                                
                            
                        
                            
                                
                                    <td>2.50</td>
                                
                            
                        
                            
                                
                                    <td>inH_{2}O</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:SingleZone:Reheat</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Zone</td>
                                
                            
                        
                            
                                
                                    <td>Zone Retail Back_Space A end_b - Story Ground</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Total Floor Area</td>
                                
                            
                        
                            
                                
                                    <td>225</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for cooling</td>
                                
                            
                        
                            
                                
                                    <td>75.2 to 86.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for heating</td>
                                
                            
                        
                            
                                
                                    <td>60.1 to 69.8</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Terminal Types Used</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>OS:AirTerminal:SingleDuct:Uncontrolled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>HVAC Operation Schedule</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Always On Discrete</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Night Cycle Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>CycleOnAny</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Economizer Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>NoEconomizer</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Demand Controlled Ventilation Status</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>false</td>
                                
                            
                        
                            
                                
                                    <td>Bool</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_31 aria-expanded="false" aria-controls=table_31>
                
                
                    Zone Retail Back_Space B  - Story Ground PSZ-AC
                    
                
              </button>
              <div class="in" id=table_31>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:AirLoopHVAC:OutdoorAirSystem</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Outdoor Air Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.00</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:DX:SingleSpeed</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Rated COP</td>
                                
                            
                        
                            
                                
                                    <td>3.00</td>
                                
                            
                        
                            
                                
                                    <td>COP</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Gas</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Gas Burner Efficiency</td>
                                
                            
                        
                            
                                
                                    <td>0.80</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Electric</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Efficiency</td>
                                
                            
                        
                            
                                
                                    <td>1.00</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Fan:ConstantVolume</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Pressure Rise</td>
                                
                            
                        
                            
                                
                                    <td>2.50</td>
                                
                            
                        
                            
                                
                                    <td>inH_{2}O</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:SingleZone:Reheat</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Zone</td>
                                
                            
                        
                            
                                
                                    <td>Zone Retail Back_Space B  - Story Ground</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Total Floor Area</td>
                                
                            
                        
                            
                                
                                    <td>6,976</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for cooling</td>
                                
                            
                        
                            
                                
                                    <td>75.2 to 86.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for heating</td>
                                
                            
                        
                            
                                
                                    <td>60.1 to 69.8</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Terminal Types Used</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>OS:AirTerminal:SingleDuct:Uncontrolled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>HVAC Operation Schedule</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Always On Discrete</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Night Cycle Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>CycleOnAny</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Economizer Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>NoEconomizer</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Demand Controlled Ventilation Status</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>false</td>
                                
                            
                        
                            
                                
                                    <td>Bool</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_32 aria-expanded="false" aria-controls=table_32>
                
                
                    Zone Retail Back_Space B end_b - Story Ground PSZ-AC
                    
                
              </button>
              <div class="in" id=table_32>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:AirLoopHVAC:OutdoorAirSystem</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Outdoor Air Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.00</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:DX:SingleSpeed</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Rated COP</td>
                                
                            
                        
                            
                                
                                    <td>3.00</td>
                                
                            
                        
                            
                                
                                    <td>COP</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Gas</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Gas Burner Efficiency</td>
                                
                            
                        
                            
                                
                                    <td>0.80</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Electric</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Efficiency</td>
                                
                            
                        
                            
                                
                                    <td>1.00</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Fan:ConstantVolume</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Pressure Rise</td>
                                
                            
                        
                            
                                
                                    <td>2.50</td>
                                
                            
                        
                            
                                
                                    <td>inH_{2}O</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:SingleZone:Reheat</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Zone</td>
                                
                            
                        
                            
                                
                                    <td>Zone Retail Back_Space B end_b - Story Ground</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Total Floor Area</td>
                                
                            
                        
                            
                                
                                    <td>3,044</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for cooling</td>
                                
                            
                        
                            
                                
                                    <td>75.2 to 86.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for heating</td>
                                
                            
                        
                            
                                
                                    <td>60.1 to 69.8</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Terminal Types Used</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>OS:AirTerminal:SingleDuct:Uncontrolled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>HVAC Operation Schedule</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Always On Discrete</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Night Cycle Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>CycleOnAny</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Economizer Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>NoEconomizer</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Demand Controlled Ventilation Status</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>false</td>
                                
                            
                        
                            
                                
                                    <td>Bool</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_33 aria-expanded="false" aria-controls=table_33>
                
                
                    Zone Retail Back_Space C  - Story Ground PSZ-AC
                    
                
              </button>
              <div class="in" id=table_33>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:AirLoopHVAC:OutdoorAirSystem</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Outdoor Air Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.00</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:DX:SingleSpeed</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Rated COP</td>
                                
                            
                        
                            
                                
                                    <td>3.00</td>
                                
                            
                        
                            
                                
                                    <td>COP</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Gas</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Gas Burner Efficiency</td>
                                
                            
                        
                            
                                
                                    <td>0.80</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Electric</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Efficiency</td>
                                
                            
                        
                            
                                
                                    <td>1.00</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Fan:ConstantVolume</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Pressure Rise</td>
                                
                            
                        
                            
                                
                                    <td>2.50</td>
                                
                            
                        
                            
                                
                                    <td>inH_{2}O</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:SingleZone:Reheat</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Zone</td>
                                
                            
                        
                            
                                
                                    <td>Zone Retail Back_Space C  - Story Ground</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Total Floor Area</td>
                                
                            
                        
                            
                                
                                    <td>516</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for cooling</td>
                                
                            
                        
                            
                                
                                    <td>75.2 to 86.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for heating</td>
                                
                            
                        
                            
                                
                                    <td>60.1 to 69.8</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Terminal Types Used</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>OS:AirTerminal:SingleDuct:Uncontrolled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
