    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.070</td>
    <td align="right">      0.0695</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0087</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.217</td>
    <td align="right">      0.2170</td>
    <td align="right">      0.0208</td>
    <td align="right">      0.1103</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.580</td>
    <td align="right">      2.5801</td>
    <td align="right">      0.2814</td>
    <td align="right">      1.4918</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.220</td>
    <td align="right">      0.2198</td>
    <td align="right">      0.0208</td>
    <td align="right">      0.1103</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.508</td>
    <td align="right">      2.5078</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.3011</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.229</td>
    <td align="right">      0.2287</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0212</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.654</td>
    <td align="right">     25.6536</td>
    <td align="right">      3.0549</td>
    <td align="right">      4.0732</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.611</td>
    <td align="right">      2.6111</td>
    <td align="right">      0.2155</td>
    <td align="right">      0.2873</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.538</td>
    <td align="right">      2.5378</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.3011</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.211</td>
    <td align="right">      0.2111</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0212</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.19</td>
    <td align="right">       0.188</td>
    <td align="right">        0.19</td>
    <td align="right">      0.0365</td>
    <td align="right">      0.0475</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        0.12</td>
    <td align="right">       0.118</td>
    <td align="right">        0.12</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0207</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">        1.13</td>
    <td align="right">       1.132</td>
    <td align="right">        1.13</td>
    <td align="right">      0.4938</td>
    <td align="right">      0.6420</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        1.16</td>
    <td align="right">       1.158</td>
    <td align="right">        1.16</td>
    <td align="right">      0.2155</td>
    <td align="right">      0.2801</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.11</td>
    <td align="right">       0.110</td>
    <td align="right">        0.11</td>
    <td align="right">      0.0365</td>
    <td align="right">      0.0475</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        0.10</td>
    <td align="right">       0.098</td>
    <td align="right">        0.10</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0207</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.07</td>
    <td align="right">       0.069</td>
    <td align="right">        0.07</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0087</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">        1.06</td>
    <td align="right">       1.064</td>
    <td align="right">        1.06</td>
    <td align="right">      0.0223</td>
    <td align="right">      0.1181</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.07</td>
    <td align="right">       0.070</td>
    <td align="right">        0.07</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0087</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.22</td>
    <td align="right">       0.217</td>
    <td align="right">        0.22</td>
    <td align="right">      0.0208</td>
    <td align="right">      0.1103</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">        2.58</td>
    <td align="right">       2.580</td>
    <td align="right">        2.58</td>
    <td align="right">      0.2814</td>
    <td align="right">      1.4918</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.22</td>
    <td align="right">       0.220</td>
    <td align="right">        0.22</td>
    <td align="right">      0.0208</td>
    <td align="right">      0.1103</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">        2.51</td>
    <td align="right">       2.508</td>
    <td align="right">        2.51</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.3011</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        0.23</td>
    <td align="right">       0.229</td>
    <td align="right">        0.23</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0212</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">       25.65</td>
    <td align="right">      25.654</td>
    <td align="right">       25.65</td>
    <td align="right">      3.0549</td>
    <td align="right">      4.0732</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        2.61</td>
    <td align="right">       2.611</td>
    <td align="right">        2.61</td>
    <td align="right">      0.2155</td>
    <td align="right">      0.2873</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">        2.54</td>
    <td align="right">       2.538</td>
    <td align="right">        2.54</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.3011</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        0.21</td>
    <td align="right">       0.211</td>
    <td align="right">        0.21</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0212</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.198</td>
    <td align="right">       0.198</td>
    <td align="right">       0.198</td>
    <td align="right">      0.0475</td>
    <td align="right">       0.240</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">      0.0207</td>
    <td align="right">       0.149</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.070</td>
    <td align="right">       1.070</td>
    <td align="right">       1.070</td>
    <td align="right">      0.6420</td>
    <td align="right">       0.600</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.162</td>
    <td align="right">       1.162</td>
    <td align="right">       1.162</td>
    <td align="right">      0.2801</td>
    <td align="right">       0.241</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.198</td>
    <td align="right">       0.198</td>
    <td align="right">       0.198</td>
    <td align="right">      0.0475</td>
    <td align="right">       0.240</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">      0.0207</td>
    <td align="right">       0.149</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.009</td>
    <td align="right">       0.009</td>
    <td align="right">       0.009</td>
    <td align="right">      0.0087</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.118</td>
    <td align="right">       0.118</td>
    <td align="right">       0.118</td>
    <td align="right">      0.1181</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.009</td>
    <td align="right">       0.009</td>
    <td align="right">       0.009</td>
    <td align="right">      0.0087</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.110</td>
    <td align="right">       0.110</td>
    <td align="right">       0.110</td>
    <td align="right">      0.1103</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.492</td>
    <td align="right">       1.492</td>
    <td align="right">       1.492</td>
    <td align="right">      1.4918</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.110</td>
    <td align="right">       0.110</td>
    <td align="right">       0.110</td>
    <td align="right">      0.1103</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.773</td>
    <td align="right">       0.773</td>
    <td align="right">       0.773</td>
    <td align="right">      0.3011</td>
    <td align="right">       0.390</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">       0.107</td>
    <td align="right">       0.107</td>
    <td align="right">      0.0212</td>
    <td align="right">       0.198</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.073</td>
    <td align="right">       4.073</td>
    <td align="right">       4.073</td>
    <td align="right">      4.0732</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.739</td>
    <td align="right">       0.739</td>
    <td align="right">       0.739</td>
    <td align="right">      0.2873</td>
    <td align="right">       0.389</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.772</td>
    <td align="right">       0.772</td>
    <td align="right">       0.772</td>
    <td align="right">      0.3011</td>
    <td align="right">       0.390</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">       0.107</td>
    <td align="right">       0.107</td>
    <td align="right">      0.0212</td>
    <td align="right">       0.198</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.20</td>
    <td align="right">       0.198</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">      0.0475</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        0.14</td>
    <td align="right">       0.139</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
    <td align="right">      0.0207</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">        1.07</td>
    <td align="right">       1.070</td>
    <td align="right">        1.07</td>
    <td align="right">        1.07</td>
    <td align="right">      0.6420</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        1.16</td>
    <td align="right">       1.162</td>
    <td align="right">        1.16</td>
    <td align="right">        1.16</td>
    <td align="right">      0.2801</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.20</td>
    <td align="right">       0.198</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">      0.0475</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        0.14</td>
    <td align="right">       0.139</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
    <td align="right">      0.0207</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.01</td>
    <td align="right">       0.009</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0087</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.12</td>
    <td align="right">       0.118</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
    <td align="right">      0.1181</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.01</td>
    <td align="right">       0.009</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0087</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.11</td>
    <td align="right">       0.110</td>
    <td align="right">        0.11</td>
    <td align="right">        0.11</td>
    <td align="right">      0.1103</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">        1.49</td>
    <td align="right">       1.492</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">      1.4918</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.11</td>
    <td align="right">       0.110</td>
    <td align="right">        0.11</td>
    <td align="right">        0.11</td>
    <td align="right">      0.1103</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.77</td>
    <td align="right">       0.773</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
    <td align="right">      0.3011</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        0.11</td>
    <td align="right">       0.107</td>
    <td align="right">        0.11</td>
    <td align="right">        0.11</td>
    <td align="right">      0.0212</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">        4.07</td>
    <td align="right">       4.073</td>
    <td align="right">        4.07</td>
    <td align="right">        4.07</td>
    <td align="right">      4.0732</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        0.74</td>
    <td align="right">       0.739</td>
    <td align="right">        0.74</td>
    <td align="right">        0.74</td>
    <td align="right">      0.2873</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.77</td>
    <td align="right">       0.772</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
    <td align="right">      0.3011</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        0.11</td>
    <td align="right">       0.107</td>
    <td align="right">        0.11</td>
    <td align="right">        0.11</td>
    <td align="right">      0.0212</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:48</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Climate Zone 3 CA USA CTZRV2 WMO#=724930</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     6452.30</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">       47.90</td>
    <td align="right">       47.90</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">      648.09</td>
    <td align="right">      648.09</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">      282.80</td>
    <td align="right">      282.80</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">       47.90</td>
    <td align="right">       47.90</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">        2.16</td>
    <td align="right">        2.16</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">       29.23</td>
    <td align="right">       29.23</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">        2.16</td>
    <td align="right">        2.16</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">       27.30</td>
    <td align="right">       27.30</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">      369.32</td>
    <td align="right">      369.32</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">       27.30</td>
    <td align="right">       27.30</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">      296.33</td>
    <td align="right">      296.33</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">     4009.07</td>
    <td align="right">     4009.07</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">      282.80</td>
    <td align="right">      282.80</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">      296.33</td>
    <td align="right">      296.33</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     6452.30</td>
    <td align="right">     6452.30</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        8.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1814.60</td>
    <td align="right">   121877.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      420.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       33.29</td>
    <td align="right">        0.00</td>
    <td align="right">     1234.59</td>
    <td align="right">   741130.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      712.92</td>
    <td align="right">   186775.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">     1488.72</td>
    <td align="right">    47206.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      801.53</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">     5271.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1234.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      801.53</td>
    <td align="right">     5271.29</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">     1234.59</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      801.53</td>
    <td align="right">     6505.87</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      281.23</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        5.16</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      110.49</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      230.73</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      124.22</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       65.13</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      816.96</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      191.34</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      191.34</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       27.89</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       10.96</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       22.88</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       12.32</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        6.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:48</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.197658</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.138984</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.197571</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.138946</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.068992</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.069539</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.217008</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">        2.58</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.219803</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">        2.51</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.228652</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">        2.54</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.211083</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.197658</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">    0.138984</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.197571</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">    0.138946</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.068992</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.069539</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.217008</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">        2.58</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.219803</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">        2.51</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">    0.228652</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">        2.54</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">    0.211083</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.197658</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.138984</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.197571</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.138946</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.068992</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.069539</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.217008</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">        2.58</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.219803</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">        2.51</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.228652</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">        2.54</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.211083</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.197658</td>
    <td align="right">     3399.45</td>
    <td align="right">    0.784865</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.138984</td>
    <td align="right">     2300.69</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">        1.13</td>
    <td align="right">    22041.81</td>
    <td align="right">    0.743488</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">        1.16</td>
    <td align="right">    19233.46</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.197571</td>
    <td align="right">     3628.11</td>
    <td align="right">    0.762417</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.138946</td>
    <td align="right">     2300.04</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.068992</td>
    <td align="right">     1142.07</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">        1.06</td>
    <td align="right">    17609.51</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.069539</td>
    <td align="right">     1151.11</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.217008</td>
    <td align="right">     4240.63</td>
    <td align="right">    0.742443</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">        2.58</td>
    <td align="right">    53209.87</td>
    <td align="right">    0.726100</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.219803</td>
    <td align="right">     4435.69</td>
    <td align="right">    0.732580</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">        2.51</td>
    <td align="right">    45520.16</td>
    <td align="right">    0.766292</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.228652</td>
    <td align="right">     3987.45</td>
    <td align="right">    0.779989</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">       25.65</td>
    <td align="right">   473799.32</td>
    <td align="right">    0.760523</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">        2.61</td>
    <td align="right">    46174.55</td>
    <td align="right">    0.775158</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">        2.54</td>
    <td align="right">    43917.56</td>
    <td align="right">    0.782677</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.211083</td>
    <td align="right">     3693.02</td>
    <td align="right">    0.778860</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     5583.89</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     3649.54</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">    40076.55</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">    32850.30</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     5581.90</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     3648.65</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     1777.18</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">    27039.48</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     1789.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     7403.48</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">    91977.60</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     7467.71</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">    64247.38</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     5722.45</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">   678901.12</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">    66321.69</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">    64935.77</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     5318.48</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     5583.89</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     3649.54</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    40076.55</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    32850.30</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     5581.90</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     3648.65</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     1777.18</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    27039.48</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     1789.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     7403.48</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    91977.60</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     7467.71</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    64247.38</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     5722.45</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">   678901.12</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    66321.69</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    64935.77</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     5318.48</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.197658</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.138984</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.197571</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.138946</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.068992</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.069539</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.217008</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">        2.58</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.219803</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">        2.51</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.228652</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">        2.54</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.211083</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:48</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">SUB SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">SUB SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:48</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:48</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.94</td>
    <td align="right">10.63</td>
    <td align="right">11.18</td>
    <td align="right">12.06</td>
    <td align="right">14.33</td>
    <td align="right">16.09</td>
    <td align="right">17.28</td>
    <td align="right">17.64</td>
    <td align="right">17.02</td>
    <td align="right">15.66</td>
    <td align="right">13.83</td>
    <td align="right">12.14</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Climate Zone 3 CA USA CTZRV2 WMO#=724930</td>
    <td align="right">37.70</td>
    <td align="right">-122.20</td>
    <td align="right">-8.00</td>
    <td align="right">2.00</td>
    <td align="right">101301</td>
    <td align="right">1.2040</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CEC T24 2001|RetailStandalone</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18</td>
    <td align="right">126</td>
    <td align="right">18</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">30.39</td>
    <td align="right">-35.50</td>
    <td align="right">0.00</td>
    <td align="right">35.63</td>
    <td align="right">-33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">30.39</td>
    <td align="right">40.87</td>
    <td align="right">-35.50</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">292.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">47.90</td>
    <td align="right">63.87</td>
    <td align="right">59.40</td>
    <td align="right">4.47</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">40.87</td>
    <td align="right">-35.50</td>
    <td align="right">0.00</td>
    <td align="right">43.15</td>
    <td align="right">-33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">40.87</td>
    <td align="right">45.44</td>
    <td align="right">-35.50</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">20.90</td>
    <td align="right">55.74</td>
    <td align="right">51.84</td>
    <td align="right">3.90</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">30.39</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">35.63</td>
    <td align="right">1.57E-014</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">30.39</td>
    <td align="right">40.87</td>
    <td align="right">-30.93</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">3950.74</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">648.09</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">40.87</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">43.15</td>
    <td align="right">1.57E-014</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">40.87</td>
    <td align="right">45.44</td>
    <td align="right">-30.93</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">1723.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">282.80</td>
    <td align="right">377.07</td>
    <td align="right">350.67</td>
    <td align="right">26.39</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">30.39</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">35.63</td>
    <td align="right">33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">30.39</td>
    <td align="right">40.87</td>
    <td align="right">30.93</td>
    <td align="right">35.50</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">292.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">47.90</td>
    <td align="right">63.87</td>
    <td align="right">59.40</td>
    <td align="right">4.47</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">40.87</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">43.15</td>
    <td align="right">33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">40.87</td>
    <td align="right">45.44</td>
    <td align="right">30.93</td>
    <td align="right">35.50</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">20.90</td>
    <td align="right">55.74</td>
    <td align="right">51.84</td>
    <td align="right">3.90</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">23.95</td>
    <td align="right">-35.50</td>
    <td align="right">0.00</td>
    <td align="right">24.18</td>
    <td align="right">-33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.95</td>
    <td align="right">24.42</td>
    <td align="right">-35.50</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">13.17</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2.16</td>
    <td align="right">2.88</td>
    <td align="right">2.68</td>
    <td align="right">0.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">23.95</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">24.18</td>
    <td align="right">1.60E-014</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.95</td>
    <td align="right">24.42</td>
    <td align="right">-30.93</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">178.19</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">29.23</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">23.95</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">24.18</td>
    <td align="right">33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.95</td>
    <td align="right">24.42</td>
    <td align="right">30.93</td>
    <td align="right">35.50</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">13.17</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2.16</td>
    <td align="right">2.88</td>
    <td align="right">2.68</td>
    <td align="right">0.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">24.42</td>
    <td align="right">-35.50</td>
    <td align="right">0.00</td>
    <td align="right">27.40</td>
    <td align="right">-33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">24.42</td>
    <td align="right">30.39</td>
    <td align="right">-35.50</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">166.41</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.30</td>
    <td align="right">36.40</td>
    <td align="right">33.85</td>
    <td align="right">2.55</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">24.42</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">27.40</td>
    <td align="right">1.54E-014</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">24.42</td>
    <td align="right">30.39</td>
    <td align="right">-30.93</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">2251.37</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">369.32</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">24.42</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">27.40</td>
    <td align="right">33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">24.42</td>
    <td align="right">30.39</td>
    <td align="right">30.93</td>
    <td align="right">35.50</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">166.41</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.30</td>
    <td align="right">36.40</td>
    <td align="right">33.85</td>
    <td align="right">2.55</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-40.87</td>
    <td align="right">-35.50</td>
    <td align="right">0.00</td>
    <td align="right">-8.46</td>
    <td align="right">-33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-40.87</td>
    <td align="right">23.95</td>
    <td align="right">-35.50</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">1806.42</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">296.33</td>
    <td align="right">395.11</td>
    <td align="right">367.45</td>
    <td align="right">27.66</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-45.44</td>
    <td align="right">-35.50</td>
    <td align="right">0.00</td>
    <td align="right">-43.15</td>
    <td align="right">-33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-45.44</td>
    <td align="right">-40.87</td>
    <td align="right">-35.50</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">20.90</td>
    <td align="right">55.74</td>
    <td align="right">51.84</td>
    <td align="right">3.90</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-40.87</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">-8.46</td>
    <td align="right">1.59E-014</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-40.87</td>
    <td align="right">23.95</td>
    <td align="right">-30.93</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">24439.27</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">4009.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-45.44</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">-43.15</td>
    <td align="right">1.61E-014</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-45.44</td>
    <td align="right">-40.87</td>
    <td align="right">-30.93</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">1723.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">282.80</td>
    <td align="right">377.07</td>
    <td align="right">350.67</td>
    <td align="right">26.39</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-40.87</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">-8.46</td>
    <td align="right">33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-40.87</td>
    <td align="right">23.95</td>
    <td align="right">30.93</td>
    <td align="right">35.50</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">1806.42</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">296.33</td>
    <td align="right">395.11</td>
    <td align="right">367.45</td>
    <td align="right">27.66</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-45.44</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">-43.15</td>
    <td align="right">33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-45.44</td>
    <td align="right">-40.87</td>
    <td align="right">30.93</td>
    <td align="right">35.50</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">20.90</td>
    <td align="right">55.74</td>
    <td align="right">51.84</td>
    <td align="right">3.90</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">30.968</td>
    <td align="right">3.229E-002</td>
    <td align="right">6.631</td>
    <td align="right">2.153</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.783</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">30.968</td>
    <td align="right">3.229E-002</td>
    <td align="right">6.631</td>
    <td align="right">2.153</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.783</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">648.09</td>
    <td align="right">20.9</td>
    <td align="right">30.968</td>
    <td align="right">3.229E-002</td>
    <td align="right">6.631</td>
    <td align="right">2.153</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.783</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">9.1</td>
    <td align="right">30.968</td>
    <td align="right">3.229E-002</td>
    <td align="right">6.631</td>
    <td align="right">2.153</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.783</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">30.968</td>
    <td align="right">3.229E-002</td>
    <td align="right">6.631</td>
    <td align="right">2.153</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.783</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">30.968</td>
    <td align="right">3.229E-002</td>
    <td align="right">6.631</td>
    <td align="right">2.153</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.783</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">25.317</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.081</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">29.23</td>
    <td align="right">10.4</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">25.317</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.081</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">25.317</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.081</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">25.317</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.081</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">369.32</td>
    <td align="right">131.2</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">25.317</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.081</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">25.317</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.081</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">25.317</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.081</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">25.317</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.081</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">4009.07</td>
    <td align="right">1424.5</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">25.317</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.081</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">100.5</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">25.317</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.081</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">25.317</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.081</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">25.317</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.081</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND RETAIL BACK_SPACE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">3.229E-002</td>
    <td align="right">30.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND RETAIL BACK_SPACE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">3.229E-002</td>
    <td align="right">30.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND RETAIL BACK_SPACE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">648.09</td>
    <td align="right">20.9</td>
    <td align="right">20.9</td>
    <td align="right">3.229E-002</td>
    <td align="right">30.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">21</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND RETAIL BACK_SPACE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">9.1</td>
    <td align="right">9.1</td>
    <td align="right">3.229E-002</td>
    <td align="right">30.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND RETAIL BACK_SPACE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">3.229E-002</td>
    <td align="right">30.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND RETAIL BACK_SPACE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">3.229E-002</td>
    <td align="right">30.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND RETAIL ENTRY PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">0.8</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND RETAIL ENTRY PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">29.23</td>
    <td align="right">10.4</td>
    <td align="right">10.4</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND RETAIL ENTRY PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">0.8</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND RETAIL POINT_OF_SALE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">9.7</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND RETAIL POINT_OF_SALE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">369.32</td>
    <td align="right">131.2</td>
    <td align="right">131.2</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">131</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND RETAIL POINT_OF_SALE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">9.7</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND RETAIL RETAIL PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">105.3</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">105</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND RETAIL RETAIL PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">7.4</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND RETAIL RETAIL PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">4009.07</td>
    <td align="right">1424.5</td>
    <td align="right">1424.5</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1424</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND RETAIL RETAIL PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">100.5</td>
    <td align="right">100.5</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">100</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND RETAIL RETAIL PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">105.3</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">105</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND RETAIL RETAIL PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">7.4</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND RETAIL BACK_SPACE LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">317.626</td>
    <td align="right">6.631</td>
    <td align="right">205.333</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">317.626</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND RETAIL BACK_SPACE LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">138.600</td>
    <td align="right">6.631</td>
    <td align="right">205.333</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">138.600</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND RETAIL BACK_SPACE LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">648.09</td>
    <td align="right">20.9</td>
    <td align="right">4297.187</td>
    <td align="right">6.631</td>
    <td align="right">205.333</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4297.187</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND RETAIL BACK_SPACE LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">9.1</td>
    <td align="right">1875.133</td>
    <td align="right">6.631</td>
    <td align="right">205.333</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1875.133</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND RETAIL BACK_SPACE LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">317.626</td>
    <td align="right">6.631</td>
    <td align="right">205.333</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">317.626</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND RETAIL BACK_SPACE LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">138.600</td>
    <td align="right">6.631</td>
    <td align="right">205.333</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">138.600</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND RETAIL ENTRY LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">54.699</td>
    <td align="right">25.317</td>
    <td align="right">71.251</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">54.699</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND RETAIL ENTRY LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">29.23</td>
    <td align="right">10.4</td>
    <td align="right">740.028</td>
    <td align="right">25.317</td>
    <td align="right">71.251</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">740.028</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND RETAIL ENTRY LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">54.699</td>
    <td align="right">25.317</td>
    <td align="right">71.251</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">54.699</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND RETAIL POINT_OF_SALE LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">691.101</td>
    <td align="right">25.317</td>
    <td align="right">71.251</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">691.101</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND RETAIL POINT_OF_SALE LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">369.32</td>
    <td align="right">131.2</td>
    <td align="right">9349.966</td>
    <td align="right">25.317</td>
    <td align="right">71.251</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">9349.966</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND RETAIL POINT_OF_SALE LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">691.101</td>
    <td align="right">25.317</td>
    <td align="right">71.251</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">691.101</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND RETAIL RETAIL LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">7502.084</td>
    <td align="right">25.317</td>
    <td align="right">71.251</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">7502.084</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND RETAIL RETAIL LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">529.200</td>
    <td align="right">25.317</td>
    <td align="right">71.251</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">529.200</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND RETAIL RETAIL LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">4009.07</td>
    <td align="right">1424.5</td>
    <td align="right">101496.403</td>
    <td align="right">25.317</td>
    <td align="right">71.251</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">101496.403</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND RETAIL RETAIL LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">100.5</td>
    <td align="right">7159.597</td>
    <td align="right">25.317</td>
    <td align="right">71.251</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">7159.597</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND RETAIL RETAIL LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">7502.084</td>
    <td align="right">25.317</td>
    <td align="right">71.251</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">7502.084</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND RETAIL RETAIL LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">529.200</td>
    <td align="right">25.317</td>
    <td align="right">71.251</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">529.200</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND RETAIL BACK_SPACE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">103.125</td>
    <td align="right">2.153</td>
    <td align="right">66.667</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">103.125</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND RETAIL BACK_SPACE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">45.000</td>
    <td align="right">2.153</td>
    <td align="right">66.667</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">45.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND RETAIL BACK_SPACE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">648.09</td>
    <td align="right">20.9</td>
    <td align="right">1395.191</td>
    <td align="right">2.153</td>
    <td align="right">66.667</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1395.191</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND RETAIL BACK_SPACE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">9.1</td>
    <td align="right">608.809</td>
    <td align="right">2.153</td>
    <td align="right">66.667</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">608.809</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND RETAIL BACK_SPACE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">103.125</td>
    <td align="right">2.153</td>
    <td align="right">66.667</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">103.125</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND RETAIL BACK_SPACE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">45.000</td>
    <td align="right">2.153</td>
    <td align="right">66.667</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">45.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND RETAIL ENTRY ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">23.256</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">23.256</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND RETAIL ENTRY ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">29.23</td>
    <td align="right">10.4</td>
    <td align="right">314.638</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">314.638</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND RETAIL ENTRY ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">23.256</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">23.256</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND RETAIL POINT_OF_SALE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">293.835</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">293.835</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND RETAIL POINT_OF_SALE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">369.32</td>
    <td align="right">131.2</td>
    <td align="right">3975.326</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3975.326</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND RETAIL POINT_OF_SALE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">293.835</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">293.835</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND RETAIL RETAIL ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">3189.662</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3189.662</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND RETAIL RETAIL ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">225.000</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">225.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND RETAIL RETAIL ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">4009.07</td>
    <td align="right">1424.5</td>
    <td align="right">43153.233</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">43153.233</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND RETAIL RETAIL ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">100.5</td>
    <td align="right">3044.046</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3044.046</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND RETAIL RETAIL ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">3189.662</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3189.662</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND RETAIL RETAIL ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">225.000</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">225.000</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND RETAIL BACK_SPACE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">0.125</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND RETAIL BACK_SPACE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">8.566E-002</td>
    <td align="right">4.098E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">2.420</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND RETAIL BACK_SPACE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">648.09</td>
    <td align="right">20.9</td>
    <td align="right">0.724</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">0.660</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND RETAIL BACK_SPACE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">9.1</td>
    <td align="right">0.737</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND RETAIL BACK_SPACE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">0.125</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND RETAIL BACK_SPACE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">8.566E-002</td>
    <td align="right">4.098E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">2.420</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND RETAIL ENTRY INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">5.634E-003</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND RETAIL ENTRY INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">29.23</td>
    <td align="right">10.4</td>
    <td align="right">3.267E-002</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">0.660</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND RETAIL ENTRY INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">5.634E-003</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND RETAIL POINT_OF_SALE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">7.119E-002</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND RETAIL POINT_OF_SALE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">369.32</td>
    <td align="right">131.2</td>
    <td align="right">0.413</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">0.660</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND RETAIL POINT_OF_SALE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">7.119E-002</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND RETAIL RETAIL INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">0.773</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND RETAIL RETAIL INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">8.566E-002</td>
    <td align="right">4.098E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">2.420</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND RETAIL RETAIL INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">4009.07</td>
    <td align="right">1424.5</td>
    <td align="right">4.481</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">0.660</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND RETAIL RETAIL INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">100.5</td>
    <td align="right">0.737</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND RETAIL RETAIL INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">0.773</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND RETAIL RETAIL INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">8.566E-002</td>
    <td align="right">4.098E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">2.420</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">2244.22859</td>
    <td align="right">2580.86288</td>
    <td align="right">0.16307</td>
    <td align="right">0.18753</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">27.51500</td>
    <td align="right">9.30032E-003</td>
    <td align="right">47.90322</td>
    <td align="right">1.54688</td>
    <td align="right">4.74529E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">3689.80046</td>
    <td align="right">4612.25058</td>
    <td align="right">0.15813</td>
    <td align="right">0.19766</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:50:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">47.90322</td>
    <td align="right">1.54688</td>
    <td align="right">4.74529E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">1414.99524</td>
    <td align="right">1627.24452</td>
    <td align="right">0.10282</td>
    <td align="right">0.11824</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 11:00:00</td>
    <td align="right">25.99800</td>
    <td align="right">9.30032E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.67500</td>
    <td align="right">2.07067E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">2594.83474</td>
    <td align="right">3243.54343</td>
    <td align="right">0.11119</td>
    <td align="right">0.13898</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 16:20:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.67500</td>
    <td align="right">2.07067E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">14265.52062</td>
    <td align="right">16405.34871</td>
    <td align="right">0.98413</td>
    <td align="right">1.13174</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">648.08723</td>
    <td align="right">20.92786</td>
    <td align="right">0.64200</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">19968.95570</td>
    <td align="right">24961.19462</td>
    <td align="right">0.85591</td>
    <td align="right">1.06989</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:20:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">648.08723</td>
    <td align="right">20.92786</td>
    <td align="right">0.64200</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">13863.23527</td>
    <td align="right">15942.72055</td>
    <td align="right">1.00732</td>
    <td align="right">1.15842</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:50:00</td>
    <td align="right">24.67833</td>
    <td align="right">9.30032E-003</td>
    <td align="right">282.80115</td>
    <td align="right">9.13214</td>
    <td align="right">0.28014</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">21689.99055</td>
    <td align="right">27112.48819</td>
    <td align="right">0.92951</td>
    <td align="right">1.16189</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">282.80115</td>
    <td align="right">9.13214</td>
    <td align="right">0.28014</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">1316.87076</td>
    <td align="right">1514.40138</td>
    <td align="right">9.56850E-002</td>
    <td align="right">0.11004</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:10:00</td>
    <td align="right">27.70000</td>
    <td align="right">9.30032E-003</td>
    <td align="right">47.90322</td>
    <td align="right">1.54688</td>
    <td align="right">4.74529E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">3688.18054</td>
    <td align="right">4610.22567</td>
    <td align="right">0.15806</td>
    <td align="right">0.19757</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 02:50:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">47.90322</td>
    <td align="right">1.54688</td>
    <td align="right">4.74529E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">1170.24647</td>
    <td align="right">1345.78344</td>
    <td align="right">8.50320E-002</td>
    <td align="right">9.77868E-002</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 10:20:00</td>
    <td align="right">25.25800</td>
    <td align="right">9.30032E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.67500</td>
    <td align="right">2.07067E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">2594.10900</td>
    <td align="right">3242.63625</td>
    <td align="right">0.11116</td>
    <td align="right">0.13895</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:20:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.67500</td>
    <td align="right">2.07067E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">837.73389</td>
    <td align="right">963.39398</td>
    <td align="right">5.99933E-002</td>
    <td align="right">6.89923E-002</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">2.16059</td>
    <td align="right">0.76769</td>
    <td align="right">8.72740E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">135.22977</td>
    <td align="right">169.03721</td>
    <td align="right">5.79663E-003</td>
    <td align="right">8.72740E-003</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:10:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">2.16059</td>
    <td align="right">0.76769</td>
    <td align="right">8.72740E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">12905.86450</td>
    <td align="right">14841.74418</td>
    <td align="right">0.92504</td>
    <td align="right">1.06379</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">29.23079</td>
    <td align="right">10.38619</td>
    <td align="right">0.11807</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">84.98656</td>
    <td align="right">106.23320</td>
    <td align="right">3.64324E-003</td>
    <td align="right">0.11807</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 20:40:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">29.23079</td>
    <td align="right">10.38619</td>
    <td align="right">0.11807</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">844.27060</td>
    <td align="right">970.91118</td>
    <td align="right">6.04685E-002</td>
    <td align="right">6.95388E-002</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">2.16059</td>
    <td align="right">0.76769</td>
    <td align="right">8.72740E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">135.07191</td>
    <td align="right">168.83989</td>
    <td align="right">5.78987E-003</td>
    <td align="right">8.72740E-003</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:40:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">2.16059</td>
    <td align="right">0.76769</td>
    <td align="right">8.72740E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">2764.78713</td>
    <td align="right">3179.50519</td>
    <td align="right">0.18870</td>
    <td align="right">0.21701</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">27.29819</td>
    <td align="right">9.69950</td>
    <td align="right">0.11027</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">1392.81757</td>
    <td align="right">1741.02197</td>
    <td align="right">5.97010E-002</td>
    <td align="right">0.11027</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:20:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">27.29819</td>
    <td align="right">9.69950</td>
    <td align="right">0.11027</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">33694.03482</td>
    <td align="right">38748.14004</td>
    <td align="right">2.24353</td>
    <td align="right">2.58006</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">369.31985</td>
    <td align="right">131.22550</td>
    <td align="right">1.49182</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">2520.59696</td>
    <td align="right">3150.74620</td>
    <td align="right">0.10806</td>
    <td align="right">1.49182</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 02:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">369.31985</td>
    <td align="right">131.22550</td>
    <td align="right">1.49182</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">2800.68424</td>
    <td align="right">3220.78688</td>
    <td align="right">0.19113</td>
    <td align="right">0.21980</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">27.29819</td>
    <td align="right">9.69950</td>
    <td align="right">0.11027</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">1391.86516</td>
    <td align="right">1739.83145</td>
    <td align="right">5.96602E-002</td>
    <td align="right">0.11027</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:50:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">27.29819</td>
    <td align="right">9.69950</td>
    <td align="right">0.11027</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">32343.00181</td>
    <td align="right">37194.45209</td>
    <td align="right">2.18071</td>
    <td align="right">2.50781</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">296.32925</td>
    <td align="right">105.29073</td>
    <td align="right">0.30107</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">14422.79745</td>
    <td align="right">18028.49681</td>
    <td align="right">0.61821</td>
    <td align="right">0.77276</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:10:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">296.32925</td>
    <td align="right">105.29073</td>
    <td align="right">0.30107</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">2735.46028</td>
    <td align="right">3145.77932</td>
    <td align="right">0.19883</td>
    <td align="right">0.22865</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:10:00</td>
    <td align="right">27.15733</td>
    <td align="right">9.30031E-003</td>
    <td align="right">20.90318</td>
    <td align="right">7.42725</td>
    <td align="right">2.12376E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">2005.70170</td>
    <td align="right">2507.12712</td>
    <td align="right">8.59587E-002</td>
    <td align="right">0.10745</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:30:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">20.90318</td>
    <td align="right">7.42725</td>
    <td align="right">2.12376E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">337872.59350</td>
    <td align="right">388553.48253</td>
    <td align="right">22.30745</td>
    <td align="right">25.65357</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">4009.06650</td>
    <td align="right">1424.48821</td>
    <td align="right">4.07321</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">21959.75639</td>
    <td align="right">27449.69549</td>
    <td align="right">0.94139</td>
    <td align="right">4.07321</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">4009.06650</td>
    <td align="right">1424.48821</td>
    <td align="right">4.07321</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">31236.11404</td>
    <td align="right">35921.53115</td>
    <td align="right">2.27055</td>
    <td align="right">2.61113</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">26.66400</td>
    <td align="right">9.30032E-003</td>
    <td align="right">282.80115</td>
    <td align="right">100.48397</td>
    <td align="right">0.28733</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">13798.41453</td>
    <td align="right">17248.01817</td>
    <td align="right">0.59144</td>
    <td align="right">0.73931</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:40:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">282.80115</td>
    <td align="right">100.48397</td>
    <td align="right">0.28733</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">32703.34885</td>
    <td align="right">37608.85118</td>
    <td align="right">2.20674</td>
    <td align="right">2.53776</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">296.32925</td>
    <td align="right">105.29073</td>
    <td align="right">0.30107</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">14412.72009</td>
    <td align="right">18015.90011</td>
    <td align="right">0.61778</td>
    <td align="right">0.77222</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:40:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">296.32925</td>
    <td align="right">105.29073</td>
    <td align="right">0.30107</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">2525.26819</td>
    <td align="right">2904.05842</td>
    <td align="right">0.18355</td>
    <td align="right">0.21108</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:50:00</td>
    <td align="right">26.76267</td>
    <td align="right">9.30032E-003</td>
    <td align="right">20.90318</td>
    <td align="right">7.42725</td>
    <td align="right">2.12376E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">2004.94073</td>
    <td align="right">2506.17591</td>
    <td align="right">8.59261E-002</td>
    <td align="right">0.10741</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:10:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">20.90318</td>
    <td align="right">7.42725</td>
    <td align="right">2.12376E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.18753</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.18753</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.19766</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.19766</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11824</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11824</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13898</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13898</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.13174</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.13174</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.06989</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.06989</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.15842</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.15842</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.16189</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.16189</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11004</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11004</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.19757</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.19757</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">9.77868E-002</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">9.77868E-002</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13895</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13895</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.89923E-002</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.89923E-002</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">8.72740E-003</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">8.72740E-003</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.06379</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.06379</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11807</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11807</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.95388E-002</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.95388E-002</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">8.72740E-003</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">8.72740E-003</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.21701</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.21701</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11027</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11027</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.58006</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.58006</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.49182</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.49182</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.21980</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.21980</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11027</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11027</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.50781</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.50781</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.77276</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.77276</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.22865</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.22865</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10745</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10745</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">25.65357</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">25.65357</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.07321</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.07321</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.61113</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.61113</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.73931</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.73931</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.53776</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.53776</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.77222</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.77222</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.21108</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.21108</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10741</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10741</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.19766</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.13898</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.13174</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.16189</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.19757</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.13895</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.89923E-002</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.06379</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.95388E-002</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.21701</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.58006</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.21980</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.50781</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.22865</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">25.65357</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.61113</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.53776</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.21108</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.19766</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13898</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.13174</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.16189</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.19757</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13895</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.89923E-002</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.06379</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.95388E-002</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21701</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.58006</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21980</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.50781</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22865</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">25.65357</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.61113</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.53776</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21108</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.19766</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.19766</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3399.44881</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78487</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5583.89278</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5583.89278</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.19766</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.13898</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.13898</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2300.68598</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3649.54225</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3649.54225</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13898</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.13174</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.13174</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">22041.80657</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.74349</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">40076.55326</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">40076.55326</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.13174</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.16189</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.16189</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">19233.45905</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">32850.29809</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">32850.29809</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.16189</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.19757</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.19757</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3628.10637</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76242</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5581.89741</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5581.89741</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.19757</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.13895</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.13895</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2300.04258</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3648.64830</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3648.64830</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13895</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.89923E-002</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.89923E-002</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1142.06737</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1777.18246</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1777.18246</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.89923E-002</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.06379</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.06379</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">17609.51025</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">27039.48269</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">27039.48269</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.06379</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.95388E-002</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.95388E-002</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1151.11396</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1789.74614</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1789.74614</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.95388E-002</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.21701</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21701</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4240.62977</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.74244</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7403.47609</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7403.47609</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.21701</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.58006</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.58006</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">53209.86696</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.72610</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">91977.60256</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">91977.60256</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.58006</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.21980</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21980</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4435.69327</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.73258</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7467.71345</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7467.71345</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.21980</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.50781</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.50781</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">45520.15660</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76629</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">64247.37652</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">64247.37652</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.50781</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.22865</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.22865</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3987.45437</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77999</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5722.45365</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5722.45365</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.22865</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">25.65357</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">25.65357</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">473799.32139</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76052</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">678901.11553</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">678901.11553</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">25.65357</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.61113</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.61113</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">46174.55257</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77516</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">66321.68819</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">66321.68819</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.61113</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.53776</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.53776</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">43917.56391</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78268</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">64935.76569</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">64935.76569</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.53776</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.21108</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21108</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3693.02247</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77886</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5318.48350</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5318.48350</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.21108</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">3246.3</td>
    <td align="right">2.52</td>
    <td align="right">8.61</td>
    <td align="right">9.90</td>
    <td align="right">9.47</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">2193.0</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">21164.4</td>
    <td align="right">2.57</td>
    <td align="right">8.78</td>
    <td align="right">10.12</td>
    <td align="right">9.78</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">18333.0</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">3475.0</td>
    <td align="right">2.55</td>
    <td align="right">8.70</td>
    <td align="right">10.02</td>
    <td align="right">9.64</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">2192.4</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">1088.6</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">16785.1</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">1097.2</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">4072.4</td>
    <td align="right">2.58</td>
    <td align="right">8.79</td>
    <td align="right">10.12</td>
    <td align="right">9.79</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">51209.3</td>
    <td align="right">2.60</td>
    <td align="right">8.86</td>
    <td align="right">10.21</td>
    <td align="right">9.92</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">4265.3</td>
    <td align="right">2.59</td>
    <td align="right">8.83</td>
    <td align="right">10.17</td>
    <td align="right">9.87</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">43576.3</td>
    <td align="right">2.55</td>
    <td align="right">8.69</td>
    <td align="right">10.00</td>
    <td align="right">9.61</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">3810.2</td>
    <td align="right">2.53</td>
    <td align="right">8.63</td>
    <td align="right">9.93</td>
    <td align="right">9.50</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">453913.4</td>
    <td align="right">2.55</td>
    <td align="right">8.71</td>
    <td align="right">10.03</td>
    <td align="right">9.65</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">44150.7</td>
    <td align="right">2.54</td>
    <td align="right">8.65</td>
    <td align="right">9.95</td>
    <td align="right">9.54</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">41950.7</td>
    <td align="right">2.53</td>
    <td align="right">8.62</td>
    <td align="right">9.91</td>
    <td align="right">9.48</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">3529.4</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">9.93</td>
    <td align="right">9.51</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Thursday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">27.70</td>
    <td align="right">7.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101301</td>
    <td align="right">290</td>
    <td align="right">4.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">25.50</td>
    <td align="right">7.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101301</td>
    <td align="right">290</td>
    <td align="right">4.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">2.90</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101301</td>
    <td align="right">50</td>
    <td align="right">2.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.2584882317E-002</td>
    <td align="right">4.3392222439E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.7336114975E-002</td>
    <td align="right">0.2461864554</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.1833384904E-002</td>
    <td align="right">5.6157978174E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8073466365E-002</td>
    <td align="right">5.8749886984E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.0274446581E-002</td>
    <td align="right">7.1151299267E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3315700667</td>
    <td align="right">3.5911800393</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.6781116554E-002</td>
    <td align="right">4.2932459850E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8417497696E-002</td>
    <td align="right">0.4453930680</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.2949938673E-002</td>
    <td align="right">4.2967073610E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0646034900E-002</td>
    <td align="right">0.2402004405</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.1711137319E-002</td>
    <td align="right">5.5647642197E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5560023303E-002</td>
    <td align="right">5.6957521392E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7.7221320467E-002</td>
    <td align="right">0.4454256031</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1731626195</td>
    <td align="right">0.7540849671</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7.7151715864E-002</td>
    <td align="right">0.4674701974</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2065019351</td>
    <td align="right">1.3502839146</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7.7249630543E-002</td>
    <td align="right">0.4454670573</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1754986557</td>
    <td align="right">0.7466580621</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.4280610029E-002</td>
    <td align="right">0.2364131005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6549077844E-002</td>
    <td align="right">0.4202462029</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">5.7245170507E-002</td>
    <td align="right">0.2850347464</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6330747997E-002</td>
    <td align="right">0.2586264509</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.4723086656E-002</td>
    <td align="right">0.2394208012</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3607394198E-002</td>
    <td align="right">0.4243935140</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8.3424050408E-002</td>
    <td align="right">0.3525194128</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4381766267</td>
    <td align="right">4.6355928298</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.8593703622E-002</td>
    <td align="right">0.3391203474</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1134241344</td>
    <td align="right">0.8179438879</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8.3397527318E-002</td>
    <td align="right">0.3473509993</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1386868364</td>
    <td align="right">1.3944494979</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8.3421941170E-002</td>
    <td align="right">0.3700720746</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3532886541</td>
    <td align="right">3.5225130027</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8.3412098791E-002</td>
    <td align="right">0.3458391351</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4105806654</td>
    <td align="right">4.3241186792</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.8071141756E-002</td>
    <td align="right">0.3234488624</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1294363897</td>
    <td align="right">0.9383043064</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">2.5143590907E-002</td>
    <td align="right">4.5990126169E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1654229186</td>
    <td align="right">0.5901280217</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">3.8834932193E-002</td>
    <td align="right">8.2539791321E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.6856582731E-002</td>
    <td align="right">0.2699827926</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">1.6347165481E-002</td>
    <td align="right">3.0989631758E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2895984570E-002</td>
    <td align="right">0.2539082906</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">3.1453442084E-002</td>
    <td align="right">7.2115638919E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8214283483E-002</td>
    <td align="right">0.3125874964</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">2.4946472728E-002</td>
    <td align="right">4.6950677442E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1497266575</td>
    <td align="right">0.5403177350</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">3.8813091258E-002</td>
    <td align="right">8.3260005021E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1034089723</td>
    <td align="right">0.4547853408</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">6.7068830469E-002</td>
    <td align="right">0.3783166118</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2295689866</td>
    <td align="right">1.8361374820</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7.7154897462E-002</td>
    <td align="right">0.4494730159</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.8549355796</td>
    <td align="right">81.1754542563</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">6.7342223182E-002</td>
    <td align="right">0.3798563471</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2343899482</td>
    <td align="right">1.7667785142</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">2.5675608118E-002</td>
    <td align="right">0.1180700174</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4965451215E-002</td>
    <td align="right">0.2169602005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">3.9019311120E-002</td>
    <td align="right">0.1778620530</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3079362280E-002</td>
    <td align="right">0.1498331057</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">2.6081330286E-002</td>
    <td align="right">0.1201574295</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1478518091E-002</td>
    <td align="right">0.2186387876</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7.3656717905E-002</td>
    <td align="right">0.2733150618</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7473383993</td>
    <td align="right">8.1251683886</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">4.9917281374E-002</td>
    <td align="right">0.2392248924</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1305747491</td>
    <td align="right">0.9768578072</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8.3404583002E-002</td>
    <td align="right">0.2931397945</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8184450725E-002</td>
    <td align="right">0.8751435400</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7.5255906354E-002</td>
    <td align="right">0.2914989756</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8703541621</td>
    <td align="right">20.4177376356</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7.4254063843E-002</td>
    <td align="right">0.2680983727</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8643309508</td>
    <td align="right">9.5030515891</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">4.9384993118E-002</td>
    <td align="right">0.2274590237</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1749355798</td>
    <td align="right">1.1782406375</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.3344880756E-013</td>
    <td align="right">1.2635166162E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9278201999E-013</td>
    <td align="right">1.5230432912E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.1479114783E-013</td>
    <td align="right">1.6679470219E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9179124692E-013</td>
    <td align="right">1.4494272264E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.4483629141E-014</td>
    <td align="right">5.8642817748E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0676875399E-013</td>
    <td align="right">1.3832347406E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.4632739465E-013</td>
    <td align="right">1.3124418212E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3345892208E-013</td>
    <td align="right">1.9513161619E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.4405760535E-013</td>
    <td align="right">1.1571254889E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0068236036E-013</td>
    <td align="right">1.4631204603E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.9584334154E-013</td>
    <td align="right">1.4955831906E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9461043831E-013</td>
    <td align="right">1.3701960844E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.0592812234E-015</td>
    <td align="right">2.5333804492E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6126631750E-013</td>
    <td align="right">4.5505067355E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.1826393373E-015</td>
    <td align="right">2.8310082425E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2344812889E-011</td>
    <td align="right">1.1471980324E-011</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.6045240866E-014</td>
    <td align="right">3.0704575469E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8053805929E-013</td>
    <td align="right">6.6449597929E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.5642502123E-014</td>
    <td align="right">4.5795184139E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1242377010E-013</td>
    <td align="right">1.9583897980E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5001733219E-015</td>
    <td align="right">7.7668212089E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5249886077E-012</td>
    <td align="right">1.4065047298E-012</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.3150668224E-014</td>
    <td align="right">4.9389550951E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5452648185E-013</td>
    <td align="right">1.6382611337E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.7698239592E-014</td>
    <td align="right">3.5790421703E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2513336440E-013</td>
    <td align="right">1.6248826472E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">8.4969068818E-014</td>
    <td align="right">6.6348374545E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1059978900E-013</td>
    <td align="right">1.7197881250E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">6.1925773151E-015</td>
    <td align="right">6.2768312839E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6995433148E-012</td>
    <td align="right">1.6025873504E-012</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.2073109600E-015</td>
    <td align="right">2.4528109956E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4438555369E-013</td>
    <td align="right">1.6950688732E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">6.8315723449E-014</td>
    <td align="right">4.5010229984E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9848040362E-013</td>
    <td align="right">2.3204370514E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.0103029524E-013</td>
    <td align="right">6.8941462861E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0747080896E-013</td>
    <td align="right">1.5715014036E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1167257820</td>
    <td align="right">0.3960803340</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4386708496</td>
    <td align="right">3.1831517709</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1166735799</td>
    <td align="right">0.4451733342</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4688827337</td>
    <td align="right">4.0526777537</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.6549409760E-002</td>
    <td align="right">0.2936470533</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6661535866</td>
    <td align="right">4.2656334709</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.5547498594E-002</td>
    <td align="right">0.4034262569</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1801052173</td>
    <td align="right">0.4029061808</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.5005583116E-002</td>
    <td align="right">0.3969401528</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1599620619</td>
    <td align="right">0.3458488873</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.5008176897E-002</td>
    <td align="right">0.4470488217</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1466125670</td>
    <td align="right">12.7160540602</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1642426141</td>
    <td align="right">0.4468967088</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1787133257</td>
    <td align="right">0.4701714551</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1505640345</td>
    <td align="right">0.4492705262</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3027962206</td>
    <td align="right">0.9008860167</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1287819809</td>
    <td align="right">0.4456573341</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2050708748</td>
    <td align="right">0.5723229979</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1166704869</td>
    <td align="right">0.4580983057</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1650216728</td>
    <td align="right">0.6202667745</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.8949750364E-002</td>
    <td align="right">0.4390880334</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2681022795</td>
    <td align="right">1.1262505308</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.2073475430E-002</td>
    <td align="right">0.4597171862</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1679958417</td>
    <td align="right">0.4835659839</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1168668526</td>
    <td align="right">0.4447773210</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2016764935</td>
    <td align="right">0.5011500676</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1170260060</td>
    <td align="right">0.4498007773</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1616540863</td>
    <td align="right">0.3389640249</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1178830837</td>
    <td align="right">0.4305258278</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1135488912</td>
    <td align="right">0.2789087894</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1168372297</td>
    <td align="right">0.4414971947</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2272459659</td>
    <td align="right">0.9635065005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1171860706</td>
    <td align="right">0.4401644151</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6769763480</td>
    <td align="right">6.2628345241</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1166770767</td>
    <td align="right">0.4437627302</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1876540257</td>
    <td align="right">0.4128523448</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:48</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154959E+12</td>
    <td align="right">0.425075E+11</td>
    <td align="right">0.684439E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.126439E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.362434E+10</td>
    <td align="right">0.301402E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.139164E+12</td>
    <td align="right">0.360272E+11</td>
    <td align="right">0.614705E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.114203E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.304943E+10</td>
    <td align="right">0.351738E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.152688E+12</td>
    <td align="right">0.364442E+11</td>
    <td align="right">0.674462E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.126439E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.311832E+10</td>
    <td align="right">0.426213E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150107E+12</td>
    <td align="right">0.317443E+11</td>
    <td align="right">0.663074E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.122360E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.302816E+10</td>
    <td align="right">0.538031E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.152068E+12</td>
    <td align="right">0.297553E+11</td>
    <td align="right">0.671642E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.126439E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.286412E+10</td>
    <td align="right">0.666042E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.150107E+12</td>
    <td align="right">0.274615E+11</td>
    <td align="right">0.663074E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.122360E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.210045E+10</td>
    <td align="right">0.791573E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155578E+12</td>
    <td align="right">0.289051E+11</td>
    <td align="right">0.687259E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.126439E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.206238E+10</td>
    <td align="right">0.878363E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.152068E+12</td>
    <td align="right">0.313914E+11</td>
    <td align="right">0.671642E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.126439E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.202235E+10</td>
    <td align="right">0.835639E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.150107E+12</td>
    <td align="right">0.337173E+11</td>
    <td align="right">0.663074E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.122360E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.193765E+10</td>
    <td align="right">0.865900E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.154959E+12</td>
    <td align="right">0.384814E+11</td>
    <td align="right">0.684439E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.126439E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.237522E+10</td>
    <td align="right">0.744303E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.147216E+12</td>
    <td align="right">0.403421E+11</td>
    <td align="right">0.650277E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.122360E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.321584E+10</td>
    <td align="right">0.424795E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155578E+12</td>
    <td align="right">0.434379E+11</td>
    <td align="right">0.687259E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.126439E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.389439E+10</td>
    <td align="right">0.305250E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.181460E+13</td>
    <td align="right">0.420215E+12</td>
    <td align="right">0.801535E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.148872E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.332926E+11</td>
    <td align="right">0.712925E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.139164E+12</td>
    <td align="right">0.274615E+11</td>
    <td align="right">0.614705E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.114203E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.193765E+10</td>
    <td align="right">0.301402E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.155578E+12</td>
    <td align="right">0.434379E+11</td>
    <td align="right">0.687259E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.126439E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.389439E+10</td>
    <td align="right">0.878363E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:48</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.209322E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137762E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128650E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112406E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.794411E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.406139E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.362231E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.353262E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.330535E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.607563E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.134559E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.226471E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123459E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.330535E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.226471E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:48</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   297841.92</td>
    <td align="right">23-JAN-17:19</td>
    <td align="right">   121877.19</td>
    <td align="right">    26734.31</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    47206.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    47797.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   325749.55</td>
    <td align="right">28-FEB-13:09</td>
    <td align="right">   121877.19</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    47206.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102439.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   321200.74</td>
    <td align="right">21-MAR-15:00</td>
    <td align="right">   121877.19</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    47206.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    97890.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   383956.17</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">   121877.19</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    47206.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   160646.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   384848.99</td>
    <td align="right">12-MAY-15:20</td>
    <td align="right">   121877.19</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    47206.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   161538.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   410085.27</td>
    <td align="right">09-JUN-15:00</td>
    <td align="right">   121877.19</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    47206.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   186775.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   392033.79</td>
    <td align="right">18-JUL-12:00</td>
    <td align="right">   121877.19</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    47206.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   168723.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   386607.64</td>
    <td align="right">06-AUG-12:00</td>
    <td align="right">   121877.19</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    47206.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   163297.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   386628.41</td>
    <td align="right">25-SEP-15:39</td>
    <td align="right">   121877.19</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    47206.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   163318.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   386409.89</td>
    <td align="right">30-OCT-15:09</td>
    <td align="right">   121877.19</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    47206.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   163099.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   333273.71</td>
    <td align="right">05-NOV-15:00</td>
    <td align="right">   121877.19</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    47206.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   109963.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   300341.44</td>
    <td align="right">03-DEC-16:49</td>
    <td align="right">   121877.19</td>
    <td align="right">    26734.31</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    47206.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    50297.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   297841.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">   121877.19</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    47206.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    47797.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   410085.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">   121877.19</td>
    <td align="right">    26734.31</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    47206.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   186775.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:48</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   709002.12</td>
    <td align="right">22-JAN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   709002.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   685641.20</td>
    <td align="right">23-FEB-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   685641.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   668761.55</td>
    <td align="right">04-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   668761.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   647008.38</td>
    <td align="right">04-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   647008.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   586914.71</td>
    <td align="right">11-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   586914.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   551272.39</td>
    <td align="right">30-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   551272.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   552812.72</td>
    <td align="right">27-JUL-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   552812.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   558356.33</td>
    <td align="right">15-AUG-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   558356.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   588620.15</td>
    <td align="right">30-SEP-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   588620.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   614537.76</td>
    <td align="right">20-OCT-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   614537.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   700399.28</td>
    <td align="right">30-NOV-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   700399.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   741130.56</td>
    <td align="right">28-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   741130.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   551272.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   551272.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   741130.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   741130.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:48</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">{63332D03-03A2-4D2B-8025-2A5F27EC5717}</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
