                  
                      <table class="table table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>Unmet Htg (hr)</th>
                        
                    
                        
                            <th>Unmet Htg - Occ (hr)</th>
                        
                    
                        
                            <th>< 56 (F)</th>
                        
                    
                        
                            <th>56-61 (F)</th>
                        
                    
                        
                            <th>61-66 (F)</th>
                        
                    
                        
                            <th>66-68 (F)</th>
                        
                    
                        
                            <th>68-70 (F)</th>
                        
                    
                        
                            <th>70-72 (F)</th>
                        
                    
                        
                            <th>72-74 (F)</th>
                        
                    
                        
                            <th>74-76 (F)</th>
                        
                    
                        
                            <th>76-78 (F)</th>
                        
                    
                        
                            <th>78-83 (F)</th>
                        
                    
                        
                            <th>83-88 (F)</th>
                        
                    
                        
                            <th>>= 88 (F)</th>
                        
                    
                        
                            <th>Unmet Clg (hr)</th>
                        
                    
                        
                            <th>Unmet Clg - Occ (hr)</th>
                        
                    
                        
                            <th>Mean Temp (F)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">66</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1798</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1139</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">245</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2026</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">733</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">652</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2165</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">8</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">8</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">68.5 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">59</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1968</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1080</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">199</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1851</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">690</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">588</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2384</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">68.5 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">112</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1673</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1171</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">301</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2538</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">906</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">735</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1436</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">68.2 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">59</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1953</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1080</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">217</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2272</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">829</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">696</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1713</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">68.1 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">66</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1816</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1137</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">236</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2639</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">847</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">666</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1419</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">68.0 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">59</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1985</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1074</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">199</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2326</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">805</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">641</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1730</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">68.1 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL ENTRY A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">544</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1125</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">470</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1441</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">691</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">614</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">646</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">730</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2029</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">470</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.8 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL ENTRY B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">215</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">998</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">486</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1391</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">727</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">625</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">602</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">764</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2324</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">628</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">73.8 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL ENTRY C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">544</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1130</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">477</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1528</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">744</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">682</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">822</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">895</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1812</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">126</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">72.1 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">57</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1802</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1147</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">235</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1783</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">692</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">646</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2455</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">68.7 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">58</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1696</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1195</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">270</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1952</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">767</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">745</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2135</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">68.6 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">57</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1809</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1152</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">229</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2032</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">797</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">727</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2014</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">68.4 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL RETAIL A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">46</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1185</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1180</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">358</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1134</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">504</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">392</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4007</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">70.2 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">44</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1369</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1156</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">339</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1192</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">524</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">390</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3790</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">69.8 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL RETAIL B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">47</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">915</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1145</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">458</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1067</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">543</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">468</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4162</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">70.6 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">46</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1187</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1168</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">356</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1180</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">527</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">414</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3928</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">70.1 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL RETAIL C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">46</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1185</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1178</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">364</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1175</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">536</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">416</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3906</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">70.1 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">48</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1402</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1164</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">321</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1265</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">552</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">439</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3617</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">69.7 (F)</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_26 aria-expanded="false" aria-controls=table_26>
                
                
                    Humidity (Table values represent hours spent in each Humidity range)
                    
                
              </button>
              <div class="in" id=table_26>
                <div class="well">
                  
                      <table class="table table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>< 30 (%)</th>
                        
                    
                        
                            <th>30-35 (%)</th>
                        
                    
                        
                            <th>35-40 (%)</th>
                        
                    
                        
                            <th>40-45 (%)</th>
                        
                    
                        
                            <th>45-50 (%)</th>
                        
                    
                        
                            <th>50-55 (%)</th>
                        
                    
                        
                            <th>55-60 (%)</th>
                        
                    
                        
                            <th>60-65 (%)</th>
                        
                    
                        
                            <th>65-70 (%)</th>
                        
                    
                        
                            <th>70-75 (%)</th>
                        
                    
                        
                            <th>75-80 (%)</th>
                        
                    
                        
                            <th>>= 80 (%)</th>
                        
                    
                        
                            <th>Mean Relative Humidity (%)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">438</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">348</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">693</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1121</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1344</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1752</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1193</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">769</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">527</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">384</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">152</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">39</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">50.9 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">456</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">355</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">708</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1134</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1437</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1694</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1049</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">716</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">546</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">430</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">172</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">63</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">50.9 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">375</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">315</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">525</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">984</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1229</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1790</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1594</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">852</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">585</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">351</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">130</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">30</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">52.0 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">391</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">330</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">591</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">997</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1359</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1789</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1306</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">769</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">570</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">431</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">169</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">58</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">51.8 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">382</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">311</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">540</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">972</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1290</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1862</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1462</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">812</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">546</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">392</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">148</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">43</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">52.0 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">394</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">321</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">594</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1003</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1411</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1852</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1208</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">757</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">549</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">435</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">172</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">64</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">51.7 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL ENTRY A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">483</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">499</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1018</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1597</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1899</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1650</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">900</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">496</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">186</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">27</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">46.6 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL ENTRY B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">487</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">549</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1221</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1824</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2166</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1411</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">744</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">289</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">63</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">4</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">45.1 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL ENTRY C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">431</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">399</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">881</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1515</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1988</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1827</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">992</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">504</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">192</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">26</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">47.3 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">338</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">290</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">521</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">995</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1413</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1893</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1395</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">805</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">578</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">367</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">136</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">29</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">51.9 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">307</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">288</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">440</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">837</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1299</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1795</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1811</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">934</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">597</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">335</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">100</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">17</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">52.6 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">312</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">280</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">446</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">837</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1291</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1814</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1746</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">914</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">582</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">375</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">134</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">29</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">52.8 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL RETAIL A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">271</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">268</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">530</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1276</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2047</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2176</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">943</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">653</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">418</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">155</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">19</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">4</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">49.9 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">292</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">280</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">576</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1422</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2201</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1678</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">922</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">645</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">463</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">220</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">53</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">8</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">49.8 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL RETAIL B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">244</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">243</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">472</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1071</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2064</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2530</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1129</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">650</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">281</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">69</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">7</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">49.9 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">262</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">270</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">544</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1404</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2373</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1746</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">921</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">648</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">416</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">153</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">19</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">4</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">49.5 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL RETAIL C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">261</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">256</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">478</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1073</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1963</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2415</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1055</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">668</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">416</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">152</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">19</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">4</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">50.4 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">278</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">268</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">504</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1184</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2189</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1887</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1014</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">665</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">467</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">237</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">58</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">9</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">50.4 (%)</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Zone_Overview">Zone Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_27 aria-expanded="false" aria-controls=table_27>
                
                
                    Zone Summary
                    
                
              </button>
              <div class="in" id=table_27>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Area (ft^2)</th>
                        
                    
                        
                            <th>Conditioned (Y/N)</th>
                        
                    
                        
                            <th>Part of Total Floor Area (Y/N)</th>
                        
                    
                        
                            <th>Volume (ft^3)</th>
                        
                    
                        
                            <th>Multiplier</th>
                        
                    
                        
                            <th>Above Ground Gross Wall Area (ft^2)</th>
                        
                    
                        
                            <th>Underground Gross Wall Area (ft^2)</th>
                        
                    
                        
                            <th>Window Glass Area (ft^2)</th>
                        
                    
                        
                            <th>Lighting (W/ft^2)</th>
                        
                    
                        
                            <th>People (ft^2/person)</th>
                        
                    
                        
                            <th>Plug and Process (W/ft^2)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>515.59</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>10312.59</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>687.49</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>48.11</td>
                                
                            
                        
                            
                                
                                    <td>0.62</td>
                                
                            
                        
                            
                                
                                    <td>333.36</td>
                                
                            
                        
                            
                                
                                    <td>0.2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>224.97</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>4500.15</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>599.98</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>41.98</td>
                                
                            
                        
                            
                                
                                    <td>0.62</td>
                                
                            
                        
                            
                                
                                    <td>333.36</td>
                                
                            
                        
                            
                                
                                    <td>0.2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>6975.98</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>139519.07</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.62</td>
                                
                            
                        
                            
                                
                                    <td>333.36</td>
                                
                            
                        
                            
                                
                                    <td>0.2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>3044.03</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>60881.07</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>4058.75</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>284.06</td>
                                
                            
                        
                            
                                
                                    <td>0.62</td>
                                
                            
                        
                            
                                
                                    <td>333.36</td>
                                
                            
                        
                            
                                
                                    <td>0.2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>515.59</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>10312.59</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>687.49</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>48.11</td>
                                
                            
                        
                            
                                
                                    <td>0.62</td>
                                
                            
                        
                            
                                
                                    <td>333.36</td>
                                
                            
                        
                            
                                
                                    <td>0.2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>224.97</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>4500.15</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>599.98</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>41.98</td>
                                
                            
                        
                            
                                
                                    <td>0.62</td>
                                
                            
                        
                            
                                
                                    <td>333.36</td>
                                
                            
                        
                            
                                
                                    <td>0.2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>23.25</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>465.09</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>31.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>2.15</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>30.25</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>314.63</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>6292.72</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>30.25</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>23.25</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>465.09</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>31.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>2.15</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>30.25</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>293.85</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>5876.71</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>391.81</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>27.45</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>30.25</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>3975.33</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>79506.39</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>30.25</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>293.85</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>5876.71</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>391.81</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>27.45</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>30.25</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>3189.67</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>63793.12</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>4252.93</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>297.73</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>30.25</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>224.97</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>4500.15</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>599.98</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>41.98</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>30.25</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>43153.27</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>863064.66</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>30.25</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>3044.03</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>60881.07</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>4058.75</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>284.06</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>30.25</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>3189.67</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>63793.12</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>4252.93</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>297.73</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>30.25</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>224.97</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>Yes</td>
                                
                            
                        
                            
                                
                                    <td>4500.15</td>
                                
                            
                        
                            
                                
                                    <td>        1.00</td>
                                
                            
                        
                            
                                
                                    <td>599.98</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>41.98</td>
                                
                            
                        
                            
                                
                                    <td>2.35</td>
                                
                            
                        
                            
                                
                                    <td>30.25</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>69451.98</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>1389039.93</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>21243.76</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1487.03</td>
                                
                            
                        
                            
                                
                                    <td>2.06</td>
                                
                            
                        
                            
                                
                                    <td>35.63</td>
                                
                            
                        
                            
                                
                                    <td>0.87</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Conditioned Total</td>
                                
                            
                        
                            
                                
                                    <td>69451.98</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>1389039.93</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>21243.76</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>1487.03</td>
                                
                            
                        
                            
                                
                                    <td>2.06</td>
                                
                            
                        
                            
                                
                                    <td>35.63</td>
                                
                            
                        
                            
                                
                                    <td>0.87</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Unconditioned Total</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Not Part of Total</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_28 aria-expanded="false" aria-controls=table_28>
                
                
                    Zone Sensible Cooling and Heating Sensible Sizing
                    
                
              </button>
              <div class="in" id=table_28>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Heating/Cooling</th>
                        
                    
                        
                            <th>Calculated Design Load</th>
                        
                    
                        
                            <th>Design Load With Sizing Factor</th>
                        
                    
                        
                            <th>Calculated Design Air Flow (ft^3/min)</th>
                        
                    
                        
                            <th>Design Air Flow  With Sizing Factor (ft^3/min)</th>
                        
                    
                        
                            <th>Date/Time Of Peak</th>
                        
                    
                        
                            <th>Outdoor Temperature at Peak Load (F)</th>
                        
                    
                        
                            <th>Outdoor Humidity Ratio at Peak Load (lbWater/lbAir)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.61 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>0.7 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>330.55</td>
                                
                            
                        
                            
                                
                                    <td>379.28</td>
                                
                            
                        
                            
                                
                                    <td>8/21 13:30:00</td>
                                
                            
                        
                            
                                
                                    <td>81.54</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>12.02 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>15.03 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>319.95</td>
                                
                            
                        
                            
                                
                                    <td>400.47</td>
                                
                            
                        
                            
                                
                                    <td>1/21 22:10:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.4 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>0.45 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>214.01</td>
                                
                            
                        
                            
                                
                                    <td>245.79</td>
                                
                            
                        
                            
                                
                                    <td>8/21 11:00:00</td>
                                
                            
                        
                            
                                
                                    <td>78.8</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>8.61 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>10.77 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>228.84</td>
                                
                            
                        
                            
                                
                                    <td>286.05</td>
                                
                            
                        
                            
                                
                                    <td>1/21 15:00:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>4.65 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>5.35 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2368.91</td>
                                
                            
                        
                            
                                
                                    <td>2724.88</td>
                                
                            
                        
                            
                                
                                    <td>8/21 07:00:00</td>
                                
                            
                        
                            
                                
                                    <td>69.75</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>61.53 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>76.91 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>1637.89</td>
                                
                            
                        
                            
                                
                                    <td>2046.84</td>
                                
                            
                        
                            
                                
                                    <td>1/21 07:40:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>3.92 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>4.5 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2121.0</td>
                                
                            
                        
                            
                                
                                    <td>2438.83</td>
                                
                            
                        
                            
                                
                                    <td>8/21 09:40:00</td>
                                
                            
                        
                            
                                
                                    <td>76.05</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>70.76 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>88.45 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>1883.68</td>
                                
                            
                        
                            
                                
                                    <td>2354.08</td>
                                
                            
                        
                            
                                
                                    <td>1/21 17:10:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.35 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>0.4 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>188.58</td>
                                
                            
                        
                            
                                
                                    <td>216.13</td>
                                
                            
                        
                            
                                
                                    <td>8/21 14:20:00</td>
                                
                            
                        
                            
                                
                                    <td>81.86</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>12.02 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>15.02 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>319.95</td>
                                
                            
                        
                            
                                
                                    <td>400.47</td>
                                
                            
                        
                            
                                
                                    <td>1/21 15:00:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.33 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>0.38 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>177.99</td>
                                
                            
                        
                            
                                
                                    <td>205.53</td>
                                
                            
                        
                            
                                
                                    <td>8/21 10:10:00</td>
                                
                            
                        
                            
                                
                                    <td>77.13</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>8.61 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>10.76 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>228.84</td>
                                
                            
                        
                            
                                
                                    <td>286.05</td>
                                
                            
                        
                            
                                
                                    <td>1/21 11:00:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.25 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>0.28 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>131.37</td>
                                
                            
                        
                            
                                
                                    <td>150.44</td>
                                
                            
                        
                            
                                
                                    <td>8/21 07:00:00</td>
                                
                            
                        
                            
                                
                                    <td>69.75</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0.38 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>0.47 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>10.59</td>
                                
                            
                        
                            
                                
                                    <td>19.07</td>
                                
                            
                        
                            
                                
                                    <td>1/21 12:20:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>3.79 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>4.35 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>2021.41</td>
                                
                            
                        
                            
                                
                                    <td>2326.53</td>
                                
                            
                        
                            
                                
                                    <td>8/21 07:00:00</td>
                                
                            
                        
                            
                                
                                    <td>69.75</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0.0 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>0.0 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>250.03</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.25 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>0.28 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>131.37</td>
                                
                            
                        
                            
                                
                                    <td>152.56</td>
                                
                            
                        
                            
                                
                                    <td>8/21 07:00:00</td>
                                
                            
                        
                            
                                
                                    <td>69.75</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL ENTRY C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0.38 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>0.47 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>10.59</td>
                                
                            
                        
                            
                                
                                    <td>19.07</td>
                                
                            
                        
                            
                                
                                    <td>1/21 06:00:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.82 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>0.94 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>415.3</td>
                                
                            
                        
                            
                                
                                    <td>476.75</td>
                                
                            
                        
                            
                                
                                    <td>8/21 07:00:00</td>
                                
                            
                        
                            
                                
                                    <td>69.75</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>4.42 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>5.52 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>116.54</td>
                                
                            
                        
                            
                                
                                    <td>233.08</td>
                                
                            
                        
                            
                                
                                    <td>1/21 16:00:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>9.89 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>11.38 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>4920.04</td>
                                
                            
                        
                            
                                
                                    <td>5659.53</td>
                                
                            
                        
                            
                                
                                    <td>8/21 07:00:00</td>
                                
                            
                        
                            
                                
                                    <td>69.75</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>4.79 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>5.98 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>127.13</td>
                                
                            
                        
                            
                                
                                    <td>3161.37</td>
                                
                            
                        
                            
                                
                                    <td>1/21 00:10:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.83 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>0.95 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>419.54</td>
                                
                            
                        
                            
                                
                                    <td>483.1</td>
                                
                            
                        
                            
                                
                                    <td>8/21 07:00:00</td>
                                
                            
                        
                            
                                
                                    <td>69.75</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>4.41 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>5.52 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>116.54</td>
                                
                            
                        
                            
                                
                                    <td>233.08</td>
                                
                            
                        
                            
                                
                                    <td>1/21 00:10:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>9.43 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>10.84 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>4744.17</td>
                                
                            
                        
                            
                                
                                    <td>5454.0</td>
                                
                            
                        
                            
                                
                                    <td>8/21 07:00:00</td>
                                
                            
                        
                            
                                
                                    <td>69.75</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL A  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>45.33 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>56.67 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>1205.64</td>
                                
                            
                        
                            
                                
                                    <td>1508.64</td>
                                
                            
                        
                            
                                
                                    <td>1/21 18:00:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.77 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>0.89 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>417.42</td>
                                
                            
                        
                            
                                
                                    <td>480.99</td>
                                
                            
                        
                            
                                
                                    <td>8/21 16:10:00</td>
                                
                            
                        
                            
                                
                                    <td>80.89</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>6.55 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>8.19 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>173.75</td>
                                
                            
                        
                            
                                
                                    <td>218.24</td>
                                
                            
                        
                            
                                
                                    <td>1/21 09:50:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>98.53 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>113.31 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>48581.68</td>
                                
                            
                        
                            
                                
                                    <td>55868.51</td>
                                
                            
                        
                            
                                
                                    <td>8/21 07:00:00</td>
                                
                            
                        
                            
                                
                                    <td>69.75</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL B  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>36.48 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>45.6 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>970.45</td>
                                
                            
                        
                            
                                
                                    <td>8630.2</td>
                                
                            
                        
                            
                                
                                    <td>1/21 02:00:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>9.01 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>10.36 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>4532.28</td>
                                
                            
                        
                            
                                
                                    <td>5212.44</td>
                                
                            
                        
                            
                                
                                    <td>8/21 07:00:00</td>
                                
                            
                        
                            
                                
                                    <td>69.75</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>43.37 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>54.21 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>1154.79</td>
                                
                            
                        
                            
                                
                                    <td>1442.96</td>
                                
                            
                        
                            
                                
                                    <td>1/21 09:10:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>9.53 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>10.96 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>4799.26</td>
                                
                            
                        
                            
                                
                                    <td>5517.56</td>
                                
                            
                        
                            
                                
                                    <td>8/21 07:00:00</td>
                                
                            
                        
                            
                                
                                    <td>69.75</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL C  - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>45.3 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>56.62 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>1205.64</td>
                                
                            
                        
                            
                                
                                    <td>1506.52</td>
                                
                            
                        
                            
                                
                                    <td>1/21 20:20:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.71 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>0.82 (ton)</td>
                                
                            
                        
                            
                                
                                    <td>387.76</td>
                                
                            
                        
                            
                                
                                    <td>444.96</td>
                                
                            
                        
                            
                                
                                    <td>8/21 17:00:00</td>
                                
                            
                        
                            
                                
                                    <td>79.99</td>
                                
                            
                        
                            
                                
                                    <td>0.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
                                
                            
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>6.55 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>8.19 (kBtu/h)</td>
                                
                            
                        
                            
                                
                                    <td>173.75</td>
                                
                            
                        
                            
                                
                                    <td>218.24</td>
                                
                            
                        
                            
                                
                                    <td>1/21 20:20:00</td>
                                
                            
                        
                            
                                
                                    <td>37.22</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Zone_Equipment_Detail">Zone Equipment Detail</h2>

          
              <h5><i>No Data to Show for Zone Equipment Detail</i></h5>
          

          

      

          
          <h2 id="Air_Loops_Detail">Air Loops Detail</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_29 aria-expanded="false" aria-controls=table_29>
                
                
                    Zone Retail Back_Space A  - Story Ground PSZ-AC
                    
                
              </button>
              <div class="in" id=table_29>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:AirLoopHVAC:OutdoorAirSystem</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Outdoor Air Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.00</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:DX:SingleSpeed</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Rated COP</td>
                                
                            
                        
                            
                                
                                    <td>3.00</td>
                                
                            
                        
                            
                                
                                    <td>COP</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Gas</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Gas Burner Efficiency</td>
                                
                            
                        
                            
                                
                                    <td>0.80</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Electric</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Efficiency</td>
                                
                            
                        
                            
                                
                                    <td>1.00</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Fan:ConstantVolume</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Pressure Rise</td>
                                
                            
                        
                            
                                
                                    <td>2.50</td>
                                
                            
                        
                            
                                
                                    <td>inH_{2}O</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:SingleZone:Reheat</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Zone</td>
                                
                            
                        
                            
                                
                                    <td>Zone Retail Back_Space A  - Story Ground</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Total Floor Area</td>
                                
                            
                        
                            
                                
                                    <td>516</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for cooling</td>
                                
                            
                        
                            
                                
                                    <td>75.2 to 86.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for heating</td>
                                
                            
                        
                            
                                
                                    <td>60.1 to 69.8</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Terminal Types Used</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>OS:AirTerminal:SingleDuct:Uncontrolled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>HVAC Operation Schedule</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Always On Discrete</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Night Cycle Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>CycleOnAny</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Economizer Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>NoEconomizer</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Demand Controlled Ventilation Status</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>false</td>
                                
                            
                        
                            
                                
                                    <td>Bool</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_30 aria-expanded="false" aria-controls=table_30>
                
                
                    Zone Retail Back_Space A end_b - Story Ground PSZ-AC
                    
                
              </button>
              <div class="in" id=table_30>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:AirLoopHVAC:OutdoorAirSystem</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Outdoor Air Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.00</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:DX:SingleSpeed</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Rated COP</td>
                                
                            
                        
                            
                                
                                    <td>3.00</td>
                                
                            
                        
                            
                                
                                    <td>COP</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Gas</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Gas Burner Efficiency</td>
                                
                            
                        
                            
                                
                                    <td>0.80</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Electric</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Efficiency</td>
                                
                            
                        
                            
                                
                                    <td>1.00</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Fan:ConstantVolume</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Pressure Rise</td>
                                
                            
                        
                            
                                
                                    <td>2.50</td>
                                
                            
                        
                            
                                
                                    <td>inH_{2}O</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:SingleZone:Reheat</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Zone</td>
                                
                            
                        
                            
                                
                                    <td>Zone Retail Back_Space A end_b - Story Ground</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Total Floor Area</td>
                                
                            
                        
                            
                                
                                    <td>225</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for cooling</td>
                                
                            
                        
                            
                                
                                    <td>75.2 to 86.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for heating</td>
                                
                            
                        
                            
                                
                                    <td>60.1 to 69.8</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Terminal Types Used</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>OS:AirTerminal:SingleDuct:Uncontrolled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>HVAC Operation Schedule</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Always On Discrete</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Night Cycle Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>CycleOnAny</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Economizer Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>NoEconomizer</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Demand Controlled Ventilation Status</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>false</td>
                                
                            
                        
                            
                                
                                    <td>Bool</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_31 aria-expanded="false" aria-controls=table_31>
                
                
                    Zone Retail Back_Space B  - Story Ground PSZ-AC
                    
                
              </button>
              <div class="in" id=table_31>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:AirLoopHVAC:OutdoorAirSystem</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Outdoor Air Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.00</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:DX:SingleSpeed</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Rated COP</td>
                                
                            
                        
                            
                                
                                    <td>3.00</td>
                                
                            
                        
                            
                                
                                    <td>COP</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Gas</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Gas Burner Efficiency</td>
                                
                            
                        
                            
                                
                                    <td>0.80</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Electric</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Efficiency</td>
                                
                            
                        
                            
                                
                                    <td>1.00</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Fan:ConstantVolume</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Pressure Rise</td>
                                
                            
                        
                            
                                
                                    <td>2.50</td>
                                
                            
                        
                            
                                
                                    <td>inH_{2}O</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:SingleZone:Reheat</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Zone</td>
                                
                            
                        
                            
                                
                                    <td>Zone Retail Back_Space B  - Story Ground</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Total Floor Area</td>
                                
                            
                        
                            
                                
                                    <td>6,976</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for cooling</td>
                                
                            
                        
                            
                                
                                    <td>75.2 to 86.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for heating</td>
                                
                            
                        
                            
                                
                                    <td>60.1 to 69.8</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Terminal Types Used</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>OS:AirTerminal:SingleDuct:Uncontrolled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>HVAC Operation Schedule</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Always On Discrete</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Night Cycle Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>CycleOnAny</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Economizer Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>NoEconomizer</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Demand Controlled Ventilation Status</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>false</td>
                                
                            
                        
                            
                                
                                    <td>Bool</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_32 aria-expanded="false" aria-controls=table_32>
                
                
                    Zone Retail Back_Space B end_b - Story Ground PSZ-AC
                    
                
              </button>
              <div class="in" id=table_32>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:AirLoopHVAC:OutdoorAirSystem</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Outdoor Air Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.00</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:DX:SingleSpeed</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Rated COP</td>
                                
                            
                        
                            
                                
                                    <td>3.00</td>
                                
                            
                        
                            
                                
                                    <td>COP</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Gas</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Gas Burner Efficiency</td>
                                
                            
                        
                            
                                
                                    <td>0.80</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Electric</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Efficiency</td>
                                
                            
                        
                            
                                
                                    <td>1.00</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Fan:ConstantVolume</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Pressure Rise</td>
                                
                            
                        
                            
                                
                                    <td>2.50</td>
                                
                            
                        
                            
                                
                                    <td>inH_{2}O</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:SingleZone:Reheat</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Zone</td>
                                
                            
                        
                            
                                
                                    <td>Zone Retail Back_Space B end_b - Story Ground</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Total Floor Area</td>
                                
                            
                        
                            
                                
                                    <td>3,044</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for cooling</td>
                                
                            
                        
                            
                                
                                    <td>75.2 to 86.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for heating</td>
                                
                            
                        
                            
                                
                                    <td>60.1 to 69.8</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Terminal Types Used</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>OS:AirTerminal:SingleDuct:Uncontrolled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>HVAC Operation Schedule</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Always On Discrete</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Night Cycle Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>CycleOnAny</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Economizer Setting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>NoEconomizer</td>
                                
                            
                        
                            
                                
                                    <td>Choice</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Demand Controlled Ventilation Status</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>false</td>
                                
                            
                        
                            
                                
                                    <td>Bool</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_33 aria-expanded="false" aria-controls=table_33>
                
                
                    Zone Retail Back_Space C  - Story Ground PSZ-AC
                    
                
              </button>
              <div class="in" id=table_33>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Object</th>
                        
                    
                        
                            <th>Sizing</th>
                        
                    
                        
                            <th>Sizing Units</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Value Units</th>
                        
                    
                        
                            <th>Count</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(supply)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:AirLoopHVAC:OutdoorAirSystem</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Minimum Outdoor Air Flow Rate</td>
                                
                            
                        
                            
                                
                                    <td>0.00</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Cooling:DX:SingleSpeed</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Rated COP</td>
                                
                            
                        
                            
                                
                                    <td>3.00</td>
                                
                            
                        
                            
                                
                                    <td>COP</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Gas</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Gas Burner Efficiency</td>
                                
                            
                        
                            
                                
                                    <td>0.80</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Coil:Heating:Electric</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>Btu/h</td>
                                
                            
                        
                            
                                
                                    <td>Efficiency</td>
                                
                            
                        
                            
                                
                                    <td>1.00</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:Fan:ConstantVolume</td>
                                
                            
                        
                            
                                
                                    <td>Autosized</td>
                                
                            
                        
                            
                                
                                    <td>cfm</td>
                                
                            
                        
                            
                                
                                    <td>Pressure Rise</td>
                                
                            
                        
                            
                                
                                    <td>2.50</td>
                                
                            
                        
                            
                                
                                    <td>inH_{2}O</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OS:SetpointManager:SingleZone:Reheat</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Control Zone</td>
                                
                            
                        
                            
                                
                                    <td>Zone Retail Back_Space C  - Story Ground</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(demand)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>Total Floor Area</td>
                                
                            
                        
                            
                                
                                    <td>516</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for cooling</td>
                                
                            
                        
                            
                                
                                    <td>75.2 to 86.0</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Thermal Zones</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>thermostat ranges for heating</td>
                                
                            
                        
                            
                                
                                    <td>60.1 to 69.8</td>
                                
                            
                        
                            
                                
                                    <td>F</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Terminal Types Used</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>OS:AirTerminal:SingleDuct:Uncontrolled</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(controls)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
