    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">      0.0717</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0087</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.225</td>
    <td align="right">      0.2253</td>
    <td align="right">      0.0208</td>
    <td align="right">      0.1103</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.671</td>
    <td align="right">      2.6707</td>
    <td align="right">      0.2814</td>
    <td align="right">      1.4918</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.228</td>
    <td align="right">      0.2282</td>
    <td align="right">      0.0208</td>
    <td align="right">      0.1103</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.574</td>
    <td align="right">      2.5744</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.3011</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.227</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0212</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">      26.367</td>
    <td align="right">     26.3673</td>
    <td align="right">      3.0549</td>
    <td align="right">      4.0732</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.460</td>
    <td align="right">      2.4602</td>
    <td align="right">      0.2155</td>
    <td align="right">      0.2873</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.604</td>
    <td align="right">      2.6044</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.3011</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.210</td>
    <td align="right">      0.2100</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0212</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.18</td>
    <td align="right">       0.179</td>
    <td align="right">        0.18</td>
    <td align="right">      0.0365</td>
    <td align="right">      0.0475</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        0.12</td>
    <td align="right">       0.116</td>
    <td align="right">        0.12</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0207</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">        1.29</td>
    <td align="right">       1.286</td>
    <td align="right">        1.29</td>
    <td align="right">      0.4938</td>
    <td align="right">      0.6420</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        1.15</td>
    <td align="right">       1.151</td>
    <td align="right">        1.15</td>
    <td align="right">      0.2155</td>
    <td align="right">      0.2801</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.10</td>
    <td align="right">       0.102</td>
    <td align="right">        0.10</td>
    <td align="right">      0.0365</td>
    <td align="right">      0.0475</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        0.10</td>
    <td align="right">       0.097</td>
    <td align="right">        0.10</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0207</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.07</td>
    <td align="right">       0.071</td>
    <td align="right">        0.07</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0087</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">        1.10</td>
    <td align="right">       1.098</td>
    <td align="right">        1.10</td>
    <td align="right">      0.0223</td>
    <td align="right">      0.1181</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.07</td>
    <td align="right">       0.072</td>
    <td align="right">        0.07</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0087</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.23</td>
    <td align="right">       0.225</td>
    <td align="right">        0.23</td>
    <td align="right">      0.0208</td>
    <td align="right">      0.1103</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">        2.67</td>
    <td align="right">       2.671</td>
    <td align="right">        2.67</td>
    <td align="right">      0.2814</td>
    <td align="right">      1.4918</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.23</td>
    <td align="right">       0.228</td>
    <td align="right">        0.23</td>
    <td align="right">      0.0208</td>
    <td align="right">      0.1103</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">        2.57</td>
    <td align="right">       2.574</td>
    <td align="right">        2.57</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.3011</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        0.23</td>
    <td align="right">       0.227</td>
    <td align="right">        0.23</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0212</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">       26.37</td>
    <td align="right">      26.367</td>
    <td align="right">       26.37</td>
    <td align="right">      3.0549</td>
    <td align="right">      4.0732</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        2.46</td>
    <td align="right">       2.602</td>
    <td align="right">        2.46</td>
    <td align="right">      0.2155</td>
    <td align="right">      0.2873</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">        2.60</td>
    <td align="right">       2.604</td>
    <td align="right">        2.60</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.3011</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        0.21</td>
    <td align="right">       0.210</td>
    <td align="right">        0.21</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0212</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.189</td>
    <td align="right">       0.189</td>
    <td align="right">       0.189</td>
    <td align="right">      0.0475</td>
    <td align="right">       0.251</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.135</td>
    <td align="right">       0.135</td>
    <td align="right">       0.135</td>
    <td align="right">      0.0207</td>
    <td align="right">       0.153</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.966</td>
    <td align="right">       0.966</td>
    <td align="right">       0.966</td>
    <td align="right">      0.6420</td>
    <td align="right">       0.664</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.111</td>
    <td align="right">       1.111</td>
    <td align="right">       1.111</td>
    <td align="right">      0.2801</td>
    <td align="right">       0.252</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.189</td>
    <td align="right">       0.189</td>
    <td align="right">       0.189</td>
    <td align="right">      0.0475</td>
    <td align="right">       0.251</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.135</td>
    <td align="right">       0.135</td>
    <td align="right">       0.135</td>
    <td align="right">      0.0207</td>
    <td align="right">       0.153</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.009</td>
    <td align="right">       0.009</td>
    <td align="right">       0.009</td>
    <td align="right">      0.0087</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.118</td>
    <td align="right">       0.118</td>
    <td align="right">       0.118</td>
    <td align="right">      0.1181</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.009</td>
    <td align="right">       0.009</td>
    <td align="right">       0.009</td>
    <td align="right">      0.0087</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.110</td>
    <td align="right">       0.110</td>
    <td align="right">       0.110</td>
    <td align="right">      0.1103</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.492</td>
    <td align="right">       1.492</td>
    <td align="right">       1.492</td>
    <td align="right">      1.4918</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.110</td>
    <td align="right">       0.110</td>
    <td align="right">       0.110</td>
    <td align="right">      0.1103</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.712</td>
    <td align="right">       0.712</td>
    <td align="right">       0.712</td>
    <td align="right">      0.3011</td>
    <td align="right">       0.423</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.103</td>
    <td align="right">       0.103</td>
    <td align="right">       0.103</td>
    <td align="right">      0.0212</td>
    <td align="right">       0.206</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.073</td>
    <td align="right">       4.073</td>
    <td align="right">       4.073</td>
    <td align="right">      4.0732</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.681</td>
    <td align="right">       0.681</td>
    <td align="right">       0.681</td>
    <td align="right">      0.2873</td>
    <td align="right">       0.422</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.711</td>
    <td align="right">       0.711</td>
    <td align="right">       0.711</td>
    <td align="right">      0.3011</td>
    <td align="right">       0.423</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.103</td>
    <td align="right">       0.103</td>
    <td align="right">       0.103</td>
    <td align="right">      0.0212</td>
    <td align="right">       0.206</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.19</td>
    <td align="right">       0.189</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">      0.0475</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        0.14</td>
    <td align="right">       0.135</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
    <td align="right">      0.0207</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.97</td>
    <td align="right">       0.966</td>
    <td align="right">        0.97</td>
    <td align="right">        0.97</td>
    <td align="right">      0.6420</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        1.11</td>
    <td align="right">       1.111</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">      0.2801</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.19</td>
    <td align="right">       0.189</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">      0.0475</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        0.14</td>
    <td align="right">       0.135</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
    <td align="right">      0.0207</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.01</td>
    <td align="right">       0.009</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0087</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.12</td>
    <td align="right">       0.118</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
    <td align="right">      0.1181</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.01</td>
    <td align="right">       0.009</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0087</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.11</td>
    <td align="right">       0.110</td>
    <td align="right">        0.11</td>
    <td align="right">        0.11</td>
    <td align="right">      0.1103</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">        1.49</td>
    <td align="right">       1.492</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">      1.4918</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.11</td>
    <td align="right">       0.110</td>
    <td align="right">        0.11</td>
    <td align="right">        0.11</td>
    <td align="right">      0.1103</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.71</td>
    <td align="right">       0.712</td>
    <td align="right">        0.71</td>
    <td align="right">        0.71</td>
    <td align="right">      0.3011</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        0.10</td>
    <td align="right">       0.103</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">      0.0212</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">        4.07</td>
    <td align="right">       4.073</td>
    <td align="right">        4.07</td>
    <td align="right">        4.07</td>
    <td align="right">      4.0732</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        0.68</td>
    <td align="right">       0.681</td>
    <td align="right">        0.68</td>
    <td align="right">        0.68</td>
    <td align="right">      0.2873</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.71</td>
    <td align="right">       0.711</td>
    <td align="right">        0.71</td>
    <td align="right">        0.71</td>
    <td align="right">      0.3011</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        0.10</td>
    <td align="right">       0.103</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">      0.0212</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Climate Zone 3 CA USA CTZRV2 WMO#=724930</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     6452.30</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">       47.90</td>
    <td align="right">       47.90</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">      648.09</td>
    <td align="right">      648.09</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">      282.80</td>
    <td align="right">      282.80</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">       47.90</td>
    <td align="right">       47.90</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">        2.16</td>
    <td align="right">        2.16</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">       29.23</td>
    <td align="right">       29.23</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">        2.16</td>
    <td align="right">        2.16</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">       27.30</td>
    <td align="right">       27.30</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">      369.32</td>
    <td align="right">      369.32</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">       27.30</td>
    <td align="right">       27.30</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">      296.33</td>
    <td align="right">      296.33</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">     4009.07</td>
    <td align="right">     4009.07</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">      282.80</td>
    <td align="right">      282.80</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">      296.33</td>
    <td align="right">      296.33</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     6452.30</td>
    <td align="right">     6452.30</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        7.67</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        7.67</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1814.60</td>
    <td align="right">   121877.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      420.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       35.39</td>
    <td align="right">        0.00</td>
    <td align="right">     1116.23</td>
    <td align="right">   703778.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      726.58</td>
    <td align="right">   182876.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">     1523.51</td>
    <td align="right">    48310.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      801.53</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">     5321.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1116.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      801.53</td>
    <td align="right">     5321.82</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">     1116.23</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      801.53</td>
    <td align="right">     6438.06</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      281.23</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        5.49</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      112.61</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      236.12</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      124.22</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       65.13</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      824.79</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      173.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      173.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       28.19</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       17.89</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       23.66</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       12.45</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        6.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.188772</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.135212</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.188684</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.135172</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.071167</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.071711</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.225341</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.228157</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.226819</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">       26.37</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">        2.46</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.209960</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.188772</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">    0.135212</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.188684</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">    0.135172</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.071167</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.071711</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.225341</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.228157</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">    0.226819</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">       26.37</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">    0.209960</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.188772</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.135212</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.188684</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.135172</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.071167</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.071711</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.225341</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.228157</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.226819</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">       26.37</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.209960</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.188772</td>
    <td align="right">     3261.39</td>
    <td align="right">    0.783263</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.135212</td>
    <td align="right">     2238.23</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">        1.29</td>
    <td align="right">    21288.62</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">        1.15</td>
    <td align="right">    19050.87</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.188684</td>
    <td align="right">     3500.66</td>
    <td align="right">    0.759033</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.135172</td>
    <td align="right">     2237.58</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.071167</td>
    <td align="right">     1178.07</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">        1.10</td>
    <td align="right">    18167.98</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.071711</td>
    <td align="right">     1187.08</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.225341</td>
    <td align="right">     4415.82</td>
    <td align="right">    0.741571</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">        2.67</td>
    <td align="right">    44209.90</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.228157</td>
    <td align="right">     3776.80</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">        2.57</td>
    <td align="right">    44425.73</td>
    <td align="right">    0.783680</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.226819</td>
    <td align="right">     3954.61</td>
    <td align="right">    0.780066</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">       26.37</td>
    <td align="right">   483167.85</td>
    <td align="right">    0.763124</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">        2.60</td>
    <td align="right">    45973.07</td>
    <td align="right">    0.775442</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">        2.60</td>
    <td align="right">    44869.72</td>
    <td align="right">    0.784256</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.209960</td>
    <td align="right">     3675.72</td>
    <td align="right">    0.778638</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     5379.56</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     3562.77</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">    43624.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">    32596.61</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     5377.54</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     3561.87</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     1827.19</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">    52700.48</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     1839.70</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     7595.04</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">    94061.86</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     7659.77</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">    65779.14</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     5680.30</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">   695313.30</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">    66109.04</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">    66468.39</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     5292.66</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     5379.56</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     3562.77</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    43624.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    32596.61</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     5377.54</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     3561.87</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     1827.19</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    52700.48</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     1839.70</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     7595.04</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    94061.86</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     7659.77</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    65779.14</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     5680.30</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">   695313.30</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    66109.04</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    66468.39</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     5292.66</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.188772</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.135212</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.188684</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.135172</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.071167</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.071711</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.225341</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.228157</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.226819</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">       26.37</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.209960</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SUB SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">SUB SURFACE 17 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.94</td>
    <td align="right">10.63</td>
    <td align="right">11.18</td>
    <td align="right">12.06</td>
    <td align="right">14.33</td>
    <td align="right">16.09</td>
    <td align="right">17.28</td>
    <td align="right">17.64</td>
    <td align="right">17.02</td>
    <td align="right">15.66</td>
    <td align="right">13.83</td>
    <td align="right">12.14</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Climate Zone 3 CA USA CTZRV2 WMO#=724930</td>
    <td align="right">37.70</td>
    <td align="right">-122.20</td>
    <td align="right">-8.00</td>
    <td align="right">2.00</td>
    <td align="right">101301</td>
    <td align="right">1.2040</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CEC T24 2001|RetailStandalone</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18</td>
    <td align="right">126</td>
    <td align="right">18</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">30.39</td>
    <td align="right">-35.50</td>
    <td align="right">0.00</td>
    <td align="right">35.63</td>
    <td align="right">-33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">30.39</td>
    <td align="right">40.87</td>
    <td align="right">-35.50</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">292.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">47.90</td>
    <td align="right">63.87</td>
    <td align="right">59.40</td>
    <td align="right">4.47</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">40.87</td>
    <td align="right">-35.50</td>
    <td align="right">0.00</td>
    <td align="right">43.15</td>
    <td align="right">-33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">40.87</td>
    <td align="right">45.44</td>
    <td align="right">-35.50</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">20.90</td>
    <td align="right">55.74</td>
    <td align="right">51.84</td>
    <td align="right">3.90</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">30.39</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">35.63</td>
    <td align="right">1.57E-014</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">30.39</td>
    <td align="right">40.87</td>
    <td align="right">-30.93</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">3950.74</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">648.09</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">40.87</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">43.15</td>
    <td align="right">1.57E-014</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">40.87</td>
    <td align="right">45.44</td>
    <td align="right">-30.93</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">1723.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">282.80</td>
    <td align="right">377.07</td>
    <td align="right">350.67</td>
    <td align="right">26.39</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">30.39</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">35.63</td>
    <td align="right">33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">30.39</td>
    <td align="right">40.87</td>
    <td align="right">30.93</td>
    <td align="right">35.50</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">292.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">47.90</td>
    <td align="right">63.87</td>
    <td align="right">59.40</td>
    <td align="right">4.47</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">40.87</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">43.15</td>
    <td align="right">33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">40.87</td>
    <td align="right">45.44</td>
    <td align="right">30.93</td>
    <td align="right">35.50</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">20.90</td>
    <td align="right">55.74</td>
    <td align="right">51.84</td>
    <td align="right">3.90</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">23.95</td>
    <td align="right">-35.50</td>
    <td align="right">0.00</td>
    <td align="right">24.18</td>
    <td align="right">-33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.95</td>
    <td align="right">24.42</td>
    <td align="right">-35.50</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">13.17</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2.16</td>
    <td align="right">2.88</td>
    <td align="right">2.68</td>
    <td align="right">0.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">23.95</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">24.18</td>
    <td align="right">1.60E-014</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.95</td>
    <td align="right">24.42</td>
    <td align="right">-30.93</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">178.19</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">29.23</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">23.95</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">24.18</td>
    <td align="right">33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.95</td>
    <td align="right">24.42</td>
    <td align="right">30.93</td>
    <td align="right">35.50</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">13.17</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2.16</td>
    <td align="right">2.88</td>
    <td align="right">2.68</td>
    <td align="right">0.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">24.42</td>
    <td align="right">-35.50</td>
    <td align="right">0.00</td>
    <td align="right">27.40</td>
    <td align="right">-33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">24.42</td>
    <td align="right">30.39</td>
    <td align="right">-35.50</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">166.41</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.30</td>
    <td align="right">36.40</td>
    <td align="right">33.85</td>
    <td align="right">2.55</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">24.42</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">27.40</td>
    <td align="right">1.54E-014</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">24.42</td>
    <td align="right">30.39</td>
    <td align="right">-30.93</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">2251.37</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">369.32</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">24.42</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">27.40</td>
    <td align="right">33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">24.42</td>
    <td align="right">30.39</td>
    <td align="right">30.93</td>
    <td align="right">35.50</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">166.41</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.30</td>
    <td align="right">36.40</td>
    <td align="right">33.85</td>
    <td align="right">2.55</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-40.87</td>
    <td align="right">-35.50</td>
    <td align="right">0.00</td>
    <td align="right">-8.46</td>
    <td align="right">-33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-40.87</td>
    <td align="right">23.95</td>
    <td align="right">-35.50</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">1806.42</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">296.33</td>
    <td align="right">395.11</td>
    <td align="right">367.45</td>
    <td align="right">27.66</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-45.44</td>
    <td align="right">-35.50</td>
    <td align="right">0.00</td>
    <td align="right">-43.15</td>
    <td align="right">-33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-45.44</td>
    <td align="right">-40.87</td>
    <td align="right">-35.50</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">20.90</td>
    <td align="right">55.74</td>
    <td align="right">51.84</td>
    <td align="right">3.90</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-40.87</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">-8.46</td>
    <td align="right">1.59E-014</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-40.87</td>
    <td align="right">23.95</td>
    <td align="right">-30.93</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">24439.27</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">4009.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-45.44</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">-43.15</td>
    <td align="right">1.61E-014</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-45.44</td>
    <td align="right">-40.87</td>
    <td align="right">-30.93</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">1723.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">282.80</td>
    <td align="right">377.07</td>
    <td align="right">350.67</td>
    <td align="right">26.39</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-40.87</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">-8.46</td>
    <td align="right">33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-40.87</td>
    <td align="right">23.95</td>
    <td align="right">30.93</td>
    <td align="right">35.50</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">1806.42</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">296.33</td>
    <td align="right">395.11</td>
    <td align="right">367.45</td>
    <td align="right">27.66</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-45.44</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">-43.15</td>
    <td align="right">33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-45.44</td>
    <td align="right">-40.87</td>
    <td align="right">30.93</td>
    <td align="right">35.50</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">20.90</td>
    <td align="right">55.74</td>
    <td align="right">51.84</td>
    <td align="right">3.90</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">30.968</td>
    <td align="right">3.229E-002</td>
    <td align="right">6.631</td>
    <td align="right">2.153</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.783</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">30.968</td>
    <td align="right">3.229E-002</td>
    <td align="right">6.631</td>
    <td align="right">2.153</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.783</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">648.09</td>
    <td align="right">20.9</td>
    <td align="right">30.968</td>
    <td align="right">3.229E-002</td>
    <td align="right">6.631</td>
    <td align="right">2.153</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.783</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">9.1</td>
    <td align="right">30.968</td>
    <td align="right">3.229E-002</td>
    <td align="right">6.631</td>
    <td align="right">2.153</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.783</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">30.968</td>
    <td align="right">3.229E-002</td>
    <td align="right">6.631</td>
    <td align="right">2.153</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.783</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">30.968</td>
    <td align="right">3.229E-002</td>
    <td align="right">6.631</td>
    <td align="right">2.153</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.783</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">25.317</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.081</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">29.23</td>
    <td align="right">10.4</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">25.317</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.081</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">25.317</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.081</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">25.317</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.081</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">369.32</td>
    <td align="right">131.2</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">25.317</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.081</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">25.317</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.081</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">25.317</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.081</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">25.317</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.081</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">4009.07</td>
    <td align="right">1424.5</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">25.317</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.081</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">100.5</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">25.317</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.081</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">25.317</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.081</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">25.317</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.081</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND RETAIL BACK_SPACE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">3.229E-002</td>
    <td align="right">30.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND RETAIL BACK_SPACE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">3.229E-002</td>
    <td align="right">30.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND RETAIL BACK_SPACE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">648.09</td>
    <td align="right">20.9</td>
    <td align="right">20.9</td>
    <td align="right">3.229E-002</td>
    <td align="right">30.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">21</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND RETAIL BACK_SPACE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">9.1</td>
    <td align="right">9.1</td>
    <td align="right">3.229E-002</td>
    <td align="right">30.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND RETAIL BACK_SPACE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">3.229E-002</td>
    <td align="right">30.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND RETAIL BACK_SPACE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">3.229E-002</td>
    <td align="right">30.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND RETAIL ENTRY PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">0.8</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND RETAIL ENTRY PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">29.23</td>
    <td align="right">10.4</td>
    <td align="right">10.4</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND RETAIL ENTRY PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">0.8</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND RETAIL POINT_OF_SALE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">9.7</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND RETAIL POINT_OF_SALE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">369.32</td>
    <td align="right">131.2</td>
    <td align="right">131.2</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">131</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND RETAIL POINT_OF_SALE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">9.7</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND RETAIL RETAIL PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">105.3</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">105</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND RETAIL RETAIL PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">7.4</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND RETAIL RETAIL PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">4009.07</td>
    <td align="right">1424.5</td>
    <td align="right">1424.5</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1424</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND RETAIL RETAIL PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">100.5</td>
    <td align="right">100.5</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">100</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND RETAIL RETAIL PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">105.3</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">105</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND RETAIL RETAIL PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">7.4</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND RETAIL BACK_SPACE LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">317.626</td>
    <td align="right">6.631</td>
    <td align="right">205.333</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">317.626</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND RETAIL BACK_SPACE LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">138.600</td>
    <td align="right">6.631</td>
    <td align="right">205.333</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">138.600</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND RETAIL BACK_SPACE LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">648.09</td>
    <td align="right">20.9</td>
    <td align="right">4297.187</td>
    <td align="right">6.631</td>
    <td align="right">205.333</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4297.187</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND RETAIL BACK_SPACE LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">9.1</td>
    <td align="right">1875.133</td>
    <td align="right">6.631</td>
    <td align="right">205.333</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1875.133</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND RETAIL BACK_SPACE LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">317.626</td>
    <td align="right">6.631</td>
    <td align="right">205.333</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">317.626</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND RETAIL BACK_SPACE LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">138.600</td>
    <td align="right">6.631</td>
    <td align="right">205.333</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">138.600</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND RETAIL ENTRY LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">54.699</td>
    <td align="right">25.317</td>
    <td align="right">71.251</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">54.699</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND RETAIL ENTRY LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">29.23</td>
    <td align="right">10.4</td>
    <td align="right">740.028</td>
    <td align="right">25.317</td>
    <td align="right">71.251</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">740.028</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND RETAIL ENTRY LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">54.699</td>
    <td align="right">25.317</td>
    <td align="right">71.251</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">54.699</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND RETAIL POINT_OF_SALE LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">691.101</td>
    <td align="right">25.317</td>
    <td align="right">71.251</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">691.101</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND RETAIL POINT_OF_SALE LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">369.32</td>
    <td align="right">131.2</td>
    <td align="right">9349.966</td>
    <td align="right">25.317</td>
    <td align="right">71.251</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">9349.966</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND RETAIL POINT_OF_SALE LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">691.101</td>
    <td align="right">25.317</td>
    <td align="right">71.251</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">691.101</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND RETAIL RETAIL LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">7502.084</td>
    <td align="right">25.317</td>
    <td align="right">71.251</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">7502.084</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND RETAIL RETAIL LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">529.200</td>
    <td align="right">25.317</td>
    <td align="right">71.251</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">529.200</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND RETAIL RETAIL LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">4009.07</td>
    <td align="right">1424.5</td>
    <td align="right">101496.403</td>
    <td align="right">25.317</td>
    <td align="right">71.251</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">101496.403</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND RETAIL RETAIL LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">100.5</td>
    <td align="right">7159.597</td>
    <td align="right">25.317</td>
    <td align="right">71.251</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">7159.597</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND RETAIL RETAIL LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">7502.084</td>
    <td align="right">25.317</td>
    <td align="right">71.251</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">7502.084</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND RETAIL RETAIL LIGHTS 30.0 PERCENT REDUCTION</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">529.200</td>
    <td align="right">25.317</td>
    <td align="right">71.251</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">529.200</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND RETAIL BACK_SPACE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">103.125</td>
    <td align="right">2.153</td>
    <td align="right">66.667</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">103.125</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND RETAIL BACK_SPACE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">45.000</td>
    <td align="right">2.153</td>
    <td align="right">66.667</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">45.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND RETAIL BACK_SPACE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">648.09</td>
    <td align="right">20.9</td>
    <td align="right">1395.191</td>
    <td align="right">2.153</td>
    <td align="right">66.667</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1395.191</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND RETAIL BACK_SPACE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">9.1</td>
    <td align="right">608.809</td>
    <td align="right">2.153</td>
    <td align="right">66.667</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">608.809</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND RETAIL BACK_SPACE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">103.125</td>
    <td align="right">2.153</td>
    <td align="right">66.667</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">103.125</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND RETAIL BACK_SPACE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">45.000</td>
    <td align="right">2.153</td>
    <td align="right">66.667</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">45.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND RETAIL ENTRY ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">23.256</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">23.256</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND RETAIL ENTRY ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">29.23</td>
    <td align="right">10.4</td>
    <td align="right">314.638</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">314.638</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND RETAIL ENTRY ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">23.256</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">23.256</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND RETAIL POINT_OF_SALE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">293.835</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">293.835</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND RETAIL POINT_OF_SALE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">369.32</td>
    <td align="right">131.2</td>
    <td align="right">3975.326</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3975.326</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND RETAIL POINT_OF_SALE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">293.835</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">293.835</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND RETAIL RETAIL ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">3189.662</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3189.662</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND RETAIL RETAIL ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">225.000</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">225.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND RETAIL RETAIL ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">4009.07</td>
    <td align="right">1424.5</td>
    <td align="right">43153.233</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">43153.233</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND RETAIL RETAIL ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">100.5</td>
    <td align="right">3044.046</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3044.046</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND RETAIL RETAIL ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">3189.662</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3189.662</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND RETAIL RETAIL ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">225.000</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">225.000</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND RETAIL BACK_SPACE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">0.125</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND RETAIL BACK_SPACE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">8.566E-002</td>
    <td align="right">4.098E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">2.420</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND RETAIL BACK_SPACE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">648.09</td>
    <td align="right">20.9</td>
    <td align="right">0.724</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">0.660</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND RETAIL BACK_SPACE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">9.1</td>
    <td align="right">0.737</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND RETAIL BACK_SPACE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">0.125</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND RETAIL BACK_SPACE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">8.566E-002</td>
    <td align="right">4.098E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">2.420</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND RETAIL ENTRY INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">5.634E-003</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND RETAIL ENTRY INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">29.23</td>
    <td align="right">10.4</td>
    <td align="right">3.267E-002</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">0.660</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND RETAIL ENTRY INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">5.634E-003</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND RETAIL POINT_OF_SALE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">7.119E-002</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND RETAIL POINT_OF_SALE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">369.32</td>
    <td align="right">131.2</td>
    <td align="right">0.413</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">0.660</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND RETAIL POINT_OF_SALE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">7.119E-002</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND RETAIL RETAIL INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">0.773</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND RETAIL RETAIL INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">8.566E-002</td>
    <td align="right">4.098E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">2.420</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND RETAIL RETAIL INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">4009.07</td>
    <td align="right">1424.5</td>
    <td align="right">4.481</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">0.660</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND RETAIL RETAIL INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">100.5</td>
    <td align="right">0.737</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND RETAIL RETAIL INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">0.773</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND RETAIL RETAIL INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">8.566E-002</td>
    <td align="right">4.098E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">2.420</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">2146.86029</td>
    <td align="right">2468.88933</td>
    <td align="right">0.15599</td>
    <td align="right">0.17939</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">27.51500</td>
    <td align="right">9.30032E-003</td>
    <td align="right">47.90322</td>
    <td align="right">1.54688</td>
    <td align="right">4.74529E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">3523.91913</td>
    <td align="right">4404.89892</td>
    <td align="right">0.15102</td>
    <td align="right">0.18877</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:10:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">47.90322</td>
    <td align="right">1.54688</td>
    <td align="right">4.74529E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">1389.61794</td>
    <td align="right">1598.06063</td>
    <td align="right">0.10097</td>
    <td align="right">0.11612</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 11:00:00</td>
    <td align="right">25.99800</td>
    <td align="right">9.30032E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.67500</td>
    <td align="right">2.07067E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">2524.39451</td>
    <td align="right">3155.49314</td>
    <td align="right">0.10817</td>
    <td align="right">0.13521</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.67500</td>
    <td align="right">2.07067E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">16362.23821</td>
    <td align="right">18816.57394</td>
    <td align="right">1.11830</td>
    <td align="right">1.28605</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">648.08723</td>
    <td align="right">20.92786</td>
    <td align="right">0.64200</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">18032.88238</td>
    <td align="right">22541.10297</td>
    <td align="right">0.77293</td>
    <td align="right">0.96616</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:40:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">648.08723</td>
    <td align="right">20.92786</td>
    <td align="right">0.64200</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">13772.75925</td>
    <td align="right">15838.67314</td>
    <td align="right">1.00075</td>
    <td align="right">1.15086</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:40:00</td>
    <td align="right">24.46867</td>
    <td align="right">9.30032E-003</td>
    <td align="right">282.80115</td>
    <td align="right">9.13214</td>
    <td align="right">0.28014</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">20737.15512</td>
    <td align="right">25921.44391</td>
    <td align="right">0.88868</td>
    <td align="right">1.11085</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:10:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">282.80115</td>
    <td align="right">9.13214</td>
    <td align="right">0.28014</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">1220.33697</td>
    <td align="right">1403.38752</td>
    <td align="right">8.86707E-002</td>
    <td align="right">0.10197</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:20:00</td>
    <td align="right">27.70000</td>
    <td align="right">9.30032E-003</td>
    <td align="right">47.90322</td>
    <td align="right">1.54688</td>
    <td align="right">4.74529E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">3522.27652</td>
    <td align="right">4402.84565</td>
    <td align="right">0.15095</td>
    <td align="right">0.18868</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">47.90322</td>
    <td align="right">1.54688</td>
    <td align="right">4.74529E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">1155.91848</td>
    <td align="right">1329.30625</td>
    <td align="right">8.39909E-002</td>
    <td align="right">9.65896E-002</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 10:10:00</td>
    <td align="right">25.07300</td>
    <td align="right">9.30032E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.67500</td>
    <td align="right">2.07067E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">2523.65922</td>
    <td align="right">3154.57403</td>
    <td align="right">0.10814</td>
    <td align="right">0.13517</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.67500</td>
    <td align="right">2.07067E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">863.90595</td>
    <td align="right">993.49184</td>
    <td align="right">6.18847E-002</td>
    <td align="right">7.11674E-002</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">2.16059</td>
    <td align="right">0.76769</td>
    <td align="right">8.72740E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">111.28515</td>
    <td align="right">139.10643</td>
    <td align="right">4.77024E-003</td>
    <td align="right">8.72740E-003</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:20:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">2.16059</td>
    <td align="right">0.76769</td>
    <td align="right">8.72740E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">13311.56640</td>
    <td align="right">15308.30137</td>
    <td align="right">0.95437</td>
    <td align="right">1.09753</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">29.23079</td>
    <td align="right">10.38619</td>
    <td align="right">0.11807</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.11807</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">29.23079</td>
    <td align="right">10.38619</td>
    <td align="right">0.11807</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">870.41328</td>
    <td align="right">1000.97527</td>
    <td align="right">6.23578E-002</td>
    <td align="right">7.17115E-002</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">2.16059</td>
    <td align="right">0.76769</td>
    <td align="right">8.72740E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">111.12929</td>
    <td align="right">138.91162</td>
    <td align="right">4.76356E-003</td>
    <td align="right">8.72740E-003</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">2.16059</td>
    <td align="right">0.76769</td>
    <td align="right">8.72740E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">2875.71102</td>
    <td align="right">3307.06767</td>
    <td align="right">0.19595</td>
    <td align="right">0.22534</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">27.29819</td>
    <td align="right">9.69950</td>
    <td align="right">0.11027</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">1294.22550</td>
    <td align="right">1617.78187</td>
    <td align="right">5.54750E-002</td>
    <td align="right">0.11027</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 16:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">27.29819</td>
    <td align="right">9.69950</td>
    <td align="right">0.11027</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">34792.46388</td>
    <td align="right">40011.33346</td>
    <td align="right">2.32237</td>
    <td align="right">2.67072</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">369.31985</td>
    <td align="right">131.22550</td>
    <td align="right">1.49182</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">1402.60015</td>
    <td align="right">1753.25019</td>
    <td align="right">6.01277E-002</td>
    <td align="right">1.49182</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">369.31985</td>
    <td align="right">131.22550</td>
    <td align="right">1.49182</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">2911.63462</td>
    <td align="right">3348.37982</td>
    <td align="right">0.19840</td>
    <td align="right">0.22816</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">27.29819</td>
    <td align="right">9.69950</td>
    <td align="right">0.11027</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">1293.27157</td>
    <td align="right">1616.58946</td>
    <td align="right">5.54341E-002</td>
    <td align="right">0.11027</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">27.29819</td>
    <td align="right">9.69950</td>
    <td align="right">0.11027</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">33147.27015</td>
    <td align="right">38119.36067</td>
    <td align="right">2.23865</td>
    <td align="right">2.57444</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">296.32925</td>
    <td align="right">105.29073</td>
    <td align="right">0.30107</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">13286.00664</td>
    <td align="right">16607.50830</td>
    <td align="right">0.56948</td>
    <td align="right">0.71185</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">296.32925</td>
    <td align="right">105.29073</td>
    <td align="right">0.30107</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">2713.52823</td>
    <td align="right">3120.55746</td>
    <td align="right">0.19723</td>
    <td align="right">0.22682</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:10:00</td>
    <td align="right">27.15733</td>
    <td align="right">9.30031E-003</td>
    <td align="right">20.90318</td>
    <td align="right">7.42725</td>
    <td align="right">2.12376E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">1920.86073</td>
    <td align="right">2401.07591</td>
    <td align="right">8.23228E-002</td>
    <td align="right">0.10290</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:50:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">20.90318</td>
    <td align="right">7.42725</td>
    <td align="right">2.12376E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">346510.46814</td>
    <td align="right">398487.03836</td>
    <td align="right">22.92810</td>
    <td align="right">26.36732</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">4009.06650</td>
    <td align="right">1424.48821</td>
    <td align="right">4.07321</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">10690.85047</td>
    <td align="right">13363.56309</td>
    <td align="right">0.45830</td>
    <td align="right">4.07321</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 02:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">4009.06650</td>
    <td align="right">1424.48821</td>
    <td align="right">4.07321</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">31673.62545</td>
    <td align="right">36424.66927</td>
    <td align="right">2.13931</td>
    <td align="right">2.46021</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">282.80115</td>
    <td align="right">100.48397</td>
    <td align="right">0.28733</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">12710.61529</td>
    <td align="right">15888.26911</td>
    <td align="right">0.54482</td>
    <td align="right">0.68102</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:10:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">282.80115</td>
    <td align="right">100.48397</td>
    <td align="right">0.28733</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">33508.93733</td>
    <td align="right">38535.27793</td>
    <td align="right">2.26472</td>
    <td align="right">2.60442</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">296.32925</td>
    <td align="right">105.29073</td>
    <td align="right">0.30107</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">13276.00971</td>
    <td align="right">16595.01213</td>
    <td align="right">0.56905</td>
    <td align="right">0.71132</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 20:20:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">296.32925</td>
    <td align="right">105.29073</td>
    <td align="right">0.30107</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">2511.83675</td>
    <td align="right">2888.61226</td>
    <td align="right">0.18257</td>
    <td align="right">0.20996</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">26.66400</td>
    <td align="right">9.30032E-003</td>
    <td align="right">20.90318</td>
    <td align="right">7.42725</td>
    <td align="right">2.12376E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">1920.08564</td>
    <td align="right">2400.10704</td>
    <td align="right">8.22895E-002</td>
    <td align="right">0.10286</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 20:20:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">20.90318</td>
    <td align="right">7.42725</td>
    <td align="right">2.12376E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.17939</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.17939</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.18877</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.18877</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11612</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11612</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13521</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13521</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.28605</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.28605</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.96616</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.96616</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.15086</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.15086</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.11085</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.11085</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10197</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10197</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.18868</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.18868</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">9.65896E-002</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">9.65896E-002</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13517</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13517</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.11674E-002</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.11674E-002</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">8.72740E-003</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">8.72740E-003</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.09753</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.09753</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11807</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11807</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.17115E-002</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.17115E-002</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">8.72740E-003</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">8.72740E-003</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.22534</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.22534</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11027</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11027</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.67072</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.67072</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.49182</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.49182</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.22816</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.22816</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11027</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11027</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.57444</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.57444</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.71185</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.71185</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.22682</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.22682</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10290</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10290</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">26.36732</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">26.36732</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.07321</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.07321</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.60188</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.60188</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.68102</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.68102</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.60442</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.60442</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.71132</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.71132</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.20996</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.20996</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10286</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10286</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.18877</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.13521</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.28605</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.15086</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.18868</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.13517</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.11674E-002</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.09753</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.17115E-002</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.22534</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.67072</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.22816</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.57444</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.22682</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">26.36732</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.46021</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.60442</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.20996</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.18877</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13521</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.28605</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.15086</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.18868</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13517</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.11674E-002</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.09753</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.17115E-002</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22534</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.67072</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22816</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.57444</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22682</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">26.36732</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.60188</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.60442</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20996</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.18877</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.18877</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3261.38903</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78326</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5379.56334</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5379.56334</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.18877</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.13521</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.13521</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2238.23297</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3562.77496</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3562.77496</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13521</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.28605</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.28605</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">21288.61637</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">43624.00903</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">43624.00903</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.28605</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.15086</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.15086</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">19050.86923</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">32596.61343</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">32596.61343</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.15086</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.18868</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.18868</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3500.65685</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75903</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5377.54003</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5377.54003</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.18868</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.13517</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.13517</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2237.58111</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3561.86925</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3561.86925</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13517</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.11674E-002</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.11674E-002</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1178.07320</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1827.18725</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1827.18725</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.11674E-002</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.09753</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.09753</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">18167.97791</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">52700.48235</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">52700.48235</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.09753</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.17115E-002</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.17115E-002</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1187.07953</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1839.69504</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1839.69504</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.17115E-002</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.22534</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.22534</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4415.81580</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.74157</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7595.04271</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7595.04271</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.22534</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.67072</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.67072</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">44209.90382</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">94061.86046</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">94061.86046</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.67072</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.22816</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.22816</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3776.80125</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7659.77086</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7659.77086</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.22816</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.57444</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.57444</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">44425.73061</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78368</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">65779.14255</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">65779.14255</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.57444</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.22682</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.22682</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3954.61098</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78007</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5680.30097</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5680.30097</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.22682</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">26.36732</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">26.36732</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">483167.85207</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76312</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">695313.30141</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">695313.30141</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">26.36732</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.60188</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.60188</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">45973.06848</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77544</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">66109.04123</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">66109.04123</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.60188</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.60442</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.60442</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">44869.72162</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78426</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">66468.38749</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">66468.38749</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.60442</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.20996</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20996</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3675.72355</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77864</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5292.66224</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5292.66224</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.20996</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">3115.1</td>
    <td align="right">2.53</td>
    <td align="right">8.62</td>
    <td align="right">9.91</td>
    <td align="right">9.48</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">2133.4</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">20292.0</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">18159.0</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">3354.4</td>
    <td align="right">2.56</td>
    <td align="right">8.72</td>
    <td align="right">10.04</td>
    <td align="right">9.66</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">2132.8</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">1122.9</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">17317.4</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">1131.5</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">4241.1</td>
    <td align="right">2.58</td>
    <td align="right">8.79</td>
    <td align="right">10.13</td>
    <td align="right">9.80</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">42140.2</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">3600.0</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">42430.4</td>
    <td align="right">2.53</td>
    <td align="right">8.62</td>
    <td align="right">9.91</td>
    <td align="right">9.48</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">3778.8</td>
    <td align="right">2.53</td>
    <td align="right">8.63</td>
    <td align="right">9.93</td>
    <td align="right">9.50</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">462729.0</td>
    <td align="right">2.55</td>
    <td align="right">8.70</td>
    <td align="right">10.01</td>
    <td align="right">9.63</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">43956.4</td>
    <td align="right">2.54</td>
    <td align="right">8.65</td>
    <td align="right">9.95</td>
    <td align="right">9.54</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">42851.2</td>
    <td align="right">2.53</td>
    <td align="right">8.62</td>
    <td align="right">9.91</td>
    <td align="right">9.47</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">3513.0</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">9.93</td>
    <td align="right">9.51</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Thursday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">27.70</td>
    <td align="right">7.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101301</td>
    <td align="right">290</td>
    <td align="right">4.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">25.50</td>
    <td align="right">7.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101301</td>
    <td align="right">290</td>
    <td align="right">4.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">2.90</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101301</td>
    <td align="right">50</td>
    <td align="right">2.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.3136159723E-002</td>
    <td align="right">3.9965089239E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1392248424</td>
    <td align="right">0.3999627475</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.9588157716E-002</td>
    <td align="right">4.9396511019E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9064211236E-002</td>
    <td align="right">7.0727608337E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.2758501105E-002</td>
    <td align="right">7.8216500753E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4238362754</td>
    <td align="right">4.5443950721</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.5384508543E-002</td>
    <td align="right">3.6798629858E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7096805786E-002</td>
    <td align="right">0.2781881527</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.3407750820E-002</td>
    <td align="right">4.0675212621E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1256456244</td>
    <td align="right">0.3699457476</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.9443226750E-002</td>
    <td align="right">4.8563365511E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6450475815E-002</td>
    <td align="right">7.0447760206E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7.7111801810E-002</td>
    <td align="right">0.4442671319</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1716884863</td>
    <td align="right">0.7444424099</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7.7151295044E-002</td>
    <td align="right">0.4657779306</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2026024559</td>
    <td align="right">1.6560470985</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7.7109564141E-002</td>
    <td align="right">0.4443185904</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1638038934</td>
    <td align="right">0.7263267485</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.5766030244E-002</td>
    <td align="right">0.2352167171</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4554834193E-002</td>
    <td align="right">0.5171617058</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">5.9083798248E-002</td>
    <td align="right">0.2656636820</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1833964027E-002</td>
    <td align="right">0.3153460569</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.6213073753E-002</td>
    <td align="right">0.2305849061</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1732398266E-002</td>
    <td align="right">0.5224461470</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8.3411422713E-002</td>
    <td align="right">0.3317159252</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4550268848</td>
    <td align="right">4.1819790865</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7.0316568963E-002</td>
    <td align="right">0.3309427794</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1390662600</td>
    <td align="right">1.0939928044</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8.3395599562E-002</td>
    <td align="right">0.3192311789</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1818923981</td>
    <td align="right">1.8679430074</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8.3425647199E-002</td>
    <td align="right">0.3475420140</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4792807615</td>
    <td align="right">4.9004616705</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8.3400698297E-002</td>
    <td align="right">0.3316769968</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5383796778</td>
    <td align="right">4.2901533970</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.9833147921E-002</td>
    <td align="right">0.3140497719</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1616638601</td>
    <td align="right">1.2542252343</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">2.2608033481E-002</td>
    <td align="right">4.4718509961E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1917069335</td>
    <td align="right">0.9402400322</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">3.6925471566E-002</td>
    <td align="right">8.0987153878E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.4015840381E-002</td>
    <td align="right">0.2564526490</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">1.3525194566E-002</td>
    <td align="right">2.8067900152E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6509037037E-002</td>
    <td align="right">0.3177982621</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">2.8389182923E-002</td>
    <td align="right">6.9182955521E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1346556087</td>
    <td align="right">0.3953007289</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">2.2407450208E-002</td>
    <td align="right">4.5498210289E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1607821846</td>
    <td align="right">0.8142967649</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">3.6905336853E-002</td>
    <td align="right">8.1338504127E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.2190464900E-002</td>
    <td align="right">0.1650497912</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7.0704340336E-002</td>
    <td align="right">0.3974409691</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3357541994</td>
    <td align="right">2.1466873693</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7.7155811902E-002</td>
    <td align="right">0.4517552118</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">217.4982514459</td>
    <td align="right">2599.8561775419</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7.0980561596E-002</td>
    <td align="right">0.3989605064</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2428290843</td>
    <td align="right">1.7009665367</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">2.7159690742E-002</td>
    <td align="right">0.1295755187</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5503174671E-002</td>
    <td align="right">0.2244947957</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">4.1163254411E-002</td>
    <td align="right">0.1799783797</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3305482554E-002</td>
    <td align="right">0.1551185250</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">2.7563992073E-002</td>
    <td align="right">0.1289031514</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2004915040E-002</td>
    <td align="right">0.2262188199</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7.7151690519E-002</td>
    <td align="right">0.2755383416</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7742057523</td>
    <td align="right">8.4062974916</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">5.2253594278E-002</td>
    <td align="right">0.2451446019</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1422883922</td>
    <td align="right">1.0374633190</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8.3401382310E-002</td>
    <td align="right">0.2959764710</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9191988156E-002</td>
    <td align="right">0.8722253768</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7.7614930737E-002</td>
    <td align="right">0.2910209153</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6283907884</td>
    <td align="right">6.6612393464</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7.7752791663E-002</td>
    <td align="right">0.2769013351</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8978809075</td>
    <td align="right">9.8575953822</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">5.1762736020E-002</td>
    <td align="right">0.2316620055</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2439892673</td>
    <td align="right">1.3024566482</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.6152511427E-013</td>
    <td align="right">1.2880724879E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4738078439E-013</td>
    <td align="right">1.7602712899E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.5033704333E-015</td>
    <td align="right">2.8082333052E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2015523692E-014</td>
    <td align="right">4.8186748582E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.4228226847E-014</td>
    <td align="right">4.6491681466E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9231983536E-013</td>
    <td align="right">1.5558867714E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.3954269838E-013</td>
    <td align="right">1.2205153273E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1478460742E-013</td>
    <td align="right">1.8061713462E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.5498713424E-013</td>
    <td align="right">9.8063080842E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2091057229E-013</td>
    <td align="right">1.3744761299E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.8888594392E-013</td>
    <td align="right">1.4407119122E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7730340220E-013</td>
    <td align="right">1.3097393153E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.0534782923E-014</td>
    <td align="right">1.7351273583E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9614292341E-013</td>
    <td align="right">4.5801870688E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.0314124893E-015</td>
    <td align="right">6.3147306450E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3106900425E-012</td>
    <td align="right">3.5594315431E-012</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.4523593033E-014</td>
    <td align="right">8.0135314527E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1295635574E-014</td>
    <td align="right">1.7612879504E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">6.9351931605E-014</td>
    <td align="right">4.5849985638E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3393852718E-013</td>
    <td align="right">2.5720609975E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.4178190314E-015</td>
    <td align="right">2.6030608166E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1033290373E-012</td>
    <td align="right">1.5211518739E-012</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.1464311809E-015</td>
    <td align="right">2.1438774249E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1858790476E-015</td>
    <td align="right">1.7915083304E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.2895959218E-014</td>
    <td align="right">4.2829709739E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6939574542E-013</td>
    <td align="right">2.8609879263E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.3056222770E-013</td>
    <td align="right">8.9863194826E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6033758800E-013</td>
    <td align="right">2.2038681724E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.0330110450E-015</td>
    <td align="right">3.8940543939E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0894961700E-012</td>
    <td align="right">2.7410216713E-012</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.4219540781E-014</td>
    <td align="right">3.9329685349E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6638466390E-013</td>
    <td align="right">2.0522902524E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.4671622769E-015</td>
    <td align="right">2.4513215849E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8258948323E-015</td>
    <td align="right">2.1575118427E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">8.9261931180E-014</td>
    <td align="right">7.0645863863E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5536714340E-013</td>
    <td align="right">1.1797153323E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1166706171</td>
    <td align="right">0.4021947060</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1827401303</td>
    <td align="right">0.5825868337</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1169456608</td>
    <td align="right">0.4563501910</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2461780269</td>
    <td align="right">0.9567092326</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.9118972070E-002</td>
    <td align="right">0.3208480458</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2662539307</td>
    <td align="right">0.8342555739</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.6465639906E-002</td>
    <td align="right">0.4179855368</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3373597887</td>
    <td align="right">12.9621421368</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.5005858923E-002</td>
    <td align="right">0.4058304956</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2032924369</td>
    <td align="right">0.5897109267</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.5230079122E-002</td>
    <td align="right">0.4587895206</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2359467901</td>
    <td align="right">1.1580835408</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1658689624</td>
    <td align="right">0.4518941478</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2583792902</td>
    <td align="right">0.9718182622</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1540177104</td>
    <td align="right">0.4474518139</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3820468501</td>
    <td align="right">1.3394674161</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1312454191</td>
    <td align="right">0.4505087450</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2227118813</td>
    <td align="right">11.9268150903</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1166928843</td>
    <td align="right">0.4639031358</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1514118368</td>
    <td align="right">0.4272945988</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1012043455</td>
    <td align="right">0.4479240767</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2479652431</td>
    <td align="right">1.3305087052</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.3777823269E-002</td>
    <td align="right">0.4656163652</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1803536703</td>
    <td align="right">0.8038296847</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1170456212</td>
    <td align="right">0.4524321978</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2299059924</td>
    <td align="right">0.6646492538</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1166813260</td>
    <td align="right">0.4562252051</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1836628015</td>
    <td align="right">0.5276342170</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1178303519</td>
    <td align="right">0.4353542203</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1060903060</td>
    <td align="right">0.1994573676</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1170625400</td>
    <td align="right">0.4473853697</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1647759648</td>
    <td align="right">0.4774463774</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1168731100</td>
    <td align="right">0.4470079495</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1498376620</td>
    <td align="right">0.4182753902</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1169579192</td>
    <td align="right">0.4501969247</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1934521016</td>
    <td align="right">0.5302071896</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154959E+12</td>
    <td align="right">0.425075E+11</td>
    <td align="right">0.684439E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.129394E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.383392E+10</td>
    <td align="right">0.327535E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.139164E+12</td>
    <td align="right">0.360272E+11</td>
    <td align="right">0.614705E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.116872E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.337603E+10</td>
    <td align="right">0.371775E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.152688E+12</td>
    <td align="right">0.364442E+11</td>
    <td align="right">0.674462E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.129394E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.356431E+10</td>
    <td align="right">0.444553E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150107E+12</td>
    <td align="right">0.317443E+11</td>
    <td align="right">0.663074E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.125220E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.356303E+10</td>
    <td align="right">0.548086E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.152068E+12</td>
    <td align="right">0.297553E+11</td>
    <td align="right">0.671642E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.129394E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.327551E+10</td>
    <td align="right">0.667544E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.150107E+12</td>
    <td align="right">0.274615E+11</td>
    <td align="right">0.663074E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.125220E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.218136E+10</td>
    <td align="right">0.788882E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155578E+12</td>
    <td align="right">0.289051E+11</td>
    <td align="right">0.687259E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.129394E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.198791E+10</td>
    <td align="right">0.874128E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.152068E+12</td>
    <td align="right">0.313914E+11</td>
    <td align="right">0.671642E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.129394E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.195293E+10</td>
    <td align="right">0.835193E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.150107E+12</td>
    <td align="right">0.337173E+11</td>
    <td align="right">0.663074E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.125220E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.184298E+10</td>
    <td align="right">0.869546E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.154959E+12</td>
    <td align="right">0.384814E+11</td>
    <td align="right">0.684439E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.129394E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.254248E+10</td>
    <td align="right">0.758742E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.147216E+12</td>
    <td align="right">0.403421E+11</td>
    <td align="right">0.650277E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.125220E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.339824E+10</td>
    <td align="right">0.447593E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155578E+12</td>
    <td align="right">0.434379E+11</td>
    <td align="right">0.687259E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.129394E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.387278E+10</td>
    <td align="right">0.332194E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.181460E+13</td>
    <td align="right">0.420215E+12</td>
    <td align="right">0.801535E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.152351E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.353915E+11</td>
    <td align="right">0.726577E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.139164E+12</td>
    <td align="right">0.274615E+11</td>
    <td align="right">0.614705E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.116872E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.184298E+10</td>
    <td align="right">0.327535E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.155578E+12</td>
    <td align="right">0.434379E+11</td>
    <td align="right">0.687259E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.129394E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.387278E+10</td>
    <td align="right">0.874128E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.190016E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124254E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116842E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101570E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.720045E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.374846E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.336800E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.323514E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.295727E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.541719E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119605E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.204684E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111623E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.295727E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.204684E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   301835.47</td>
    <td align="right">23-JAN-17:19</td>
    <td align="right">   121877.19</td>
    <td align="right">    26734.31</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    48310.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    50688.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   324964.92</td>
    <td align="right">28-FEB-13:09</td>
    <td align="right">   121877.19</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    48310.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   100551.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   322757.62</td>
    <td align="right">21-MAR-15:00</td>
    <td align="right">   121877.19</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    48310.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    98344.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   382786.03</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">   121877.19</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    48310.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   158372.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   381877.12</td>
    <td align="right">12-MAY-15:30</td>
    <td align="right">   121877.19</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    48310.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   157464.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   407289.21</td>
    <td align="right">09-JUN-15:00</td>
    <td align="right">   121877.19</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    48310.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   182876.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   386829.88</td>
    <td align="right">18-JUL-12:00</td>
    <td align="right">   121877.19</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    48310.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   162416.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   381517.53</td>
    <td align="right">06-AUG-12:00</td>
    <td align="right">   121877.19</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    48310.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   157104.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   385763.30</td>
    <td align="right">25-SEP-15:50</td>
    <td align="right">   121877.19</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    48310.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   161350.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   385464.47</td>
    <td align="right">30-OCT-15:09</td>
    <td align="right">   121877.19</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    48310.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   161051.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   334983.59</td>
    <td align="right">05-NOV-15:00</td>
    <td align="right">   121877.19</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    48310.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   110570.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   304560.32</td>
    <td align="right">03-DEC-16:49</td>
    <td align="right">   121877.19</td>
    <td align="right">    26734.31</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    48310.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    53412.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   301835.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">   121877.19</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    48310.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    50688.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   407289.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">   121877.19</td>
    <td align="right">    26734.31</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    48310.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   182876.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   688103.25</td>
    <td align="right">22-JAN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   688103.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   666673.05</td>
    <td align="right">21-FEB-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   666673.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   657820.24</td>
    <td align="right">04-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   657820.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   639929.51</td>
    <td align="right">04-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   639929.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   575089.85</td>
    <td align="right">13-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   575089.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   562494.48</td>
    <td align="right">30-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   562494.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   560693.01</td>
    <td align="right">27-JUL-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   560693.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   552479.66</td>
    <td align="right">15-AUG-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   552479.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   575311.25</td>
    <td align="right">30-SEP-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   575311.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   600416.34</td>
    <td align="right">20-OCT-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   600416.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   669767.30</td>
    <td align="right">30-NOV-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   669767.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   703778.94</td>
    <td align="right">28-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   703778.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   552479.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   552479.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   703778.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   703778.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">{AAFB024D-786D-42D2-B052-D4D0C88C9D06}</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
