    <td align="right">       0.083</td>
    <td align="right">      0.0826</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0087</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.272</td>
    <td align="right">      0.2716</td>
    <td align="right">      0.0208</td>
    <td align="right">      0.1103</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.147</td>
    <td align="right">      3.1465</td>
    <td align="right">      0.2814</td>
    <td align="right">      1.4918</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.275</td>
    <td align="right">      0.2746</td>
    <td align="right">      0.0208</td>
    <td align="right">      0.1103</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.994</td>
    <td align="right">      2.9937</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.3011</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.237</td>
    <td align="right">      0.2375</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0212</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">      30.916</td>
    <td align="right">     30.9164</td>
    <td align="right">      3.0549</td>
    <td align="right">      4.0732</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.863</td>
    <td align="right">      2.8635</td>
    <td align="right">      0.2155</td>
    <td align="right">      0.2873</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.023</td>
    <td align="right">      3.0235</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.3011</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.237</td>
    <td align="right">      0.2369</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0212</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.19</td>
    <td align="right">       0.194</td>
    <td align="right">        0.19</td>
    <td align="right">      0.0365</td>
    <td align="right">      0.0475</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        0.12</td>
    <td align="right">       0.122</td>
    <td align="right">        0.12</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0207</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">        1.82</td>
    <td align="right">       1.823</td>
    <td align="right">        1.82</td>
    <td align="right">      0.4938</td>
    <td align="right">      0.6420</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        1.24</td>
    <td align="right">       1.240</td>
    <td align="right">        1.24</td>
    <td align="right">      0.2155</td>
    <td align="right">      0.2801</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.12</td>
    <td align="right">       0.116</td>
    <td align="right">        0.12</td>
    <td align="right">      0.0365</td>
    <td align="right">      0.0475</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        0.10</td>
    <td align="right">       0.103</td>
    <td align="right">        0.10</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0207</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.08</td>
    <td align="right">       0.082</td>
    <td align="right">        0.08</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0087</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">        1.26</td>
    <td align="right">       1.263</td>
    <td align="right">        1.26</td>
    <td align="right">      0.0223</td>
    <td align="right">      0.1181</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.08</td>
    <td align="right">       0.083</td>
    <td align="right">        0.08</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0087</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.27</td>
    <td align="right">       0.272</td>
    <td align="right">        0.27</td>
    <td align="right">      0.0208</td>
    <td align="right">      0.1103</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">        3.15</td>
    <td align="right">       3.147</td>
    <td align="right">        3.15</td>
    <td align="right">      0.2814</td>
    <td align="right">      1.4918</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.27</td>
    <td align="right">       0.275</td>
    <td align="right">        0.27</td>
    <td align="right">      0.0208</td>
    <td align="right">      0.1103</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">        2.99</td>
    <td align="right">       2.994</td>
    <td align="right">        2.99</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.3011</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        0.24</td>
    <td align="right">       0.247</td>
    <td align="right">        0.24</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0212</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">       30.92</td>
    <td align="right">      30.916</td>
    <td align="right">       30.92</td>
    <td align="right">      3.0549</td>
    <td align="right">      4.0732</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        2.86</td>
    <td align="right">       2.889</td>
    <td align="right">        2.86</td>
    <td align="right">      0.2155</td>
    <td align="right">      0.2873</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">        3.02</td>
    <td align="right">       3.023</td>
    <td align="right">        3.02</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.3011</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        0.24</td>
    <td align="right">       0.237</td>
    <td align="right">        0.24</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0212</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.189</td>
    <td align="right">       0.189</td>
    <td align="right">       0.189</td>
    <td align="right">      0.0475</td>
    <td align="right">       0.251</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.135</td>
    <td align="right">       0.135</td>
    <td align="right">       0.135</td>
    <td align="right">      0.0207</td>
    <td align="right">       0.153</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.966</td>
    <td align="right">       0.966</td>
    <td align="right">       0.966</td>
    <td align="right">      0.6420</td>
    <td align="right">       0.664</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.111</td>
    <td align="right">       1.111</td>
    <td align="right">       1.111</td>
    <td align="right">      0.2801</td>
    <td align="right">       0.252</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.189</td>
    <td align="right">       0.189</td>
    <td align="right">       0.189</td>
    <td align="right">      0.0475</td>
    <td align="right">       0.251</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.135</td>
    <td align="right">       0.135</td>
    <td align="right">       0.135</td>
    <td align="right">      0.0207</td>
    <td align="right">       0.153</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.009</td>
    <td align="right">       0.009</td>
    <td align="right">       0.009</td>
    <td align="right">      0.0087</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.118</td>
    <td align="right">       0.118</td>
    <td align="right">       0.118</td>
    <td align="right">      0.1181</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.009</td>
    <td align="right">       0.009</td>
    <td align="right">       0.009</td>
    <td align="right">      0.0087</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.110</td>
    <td align="right">       0.110</td>
    <td align="right">       0.110</td>
    <td align="right">      0.1103</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.492</td>
    <td align="right">       1.492</td>
    <td align="right">       1.492</td>
    <td align="right">      1.4918</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.110</td>
    <td align="right">       0.110</td>
    <td align="right">       0.110</td>
    <td align="right">      0.1103</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.712</td>
    <td align="right">       0.712</td>
    <td align="right">       0.712</td>
    <td align="right">      0.3011</td>
    <td align="right">       0.423</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.103</td>
    <td align="right">       0.103</td>
    <td align="right">       0.103</td>
    <td align="right">      0.0212</td>
    <td align="right">       0.206</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.073</td>
    <td align="right">       4.073</td>
    <td align="right">       4.073</td>
    <td align="right">      4.0732</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.681</td>
    <td align="right">       0.681</td>
    <td align="right">       0.681</td>
    <td align="right">      0.2873</td>
    <td align="right">       0.422</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.711</td>
    <td align="right">       0.711</td>
    <td align="right">       0.711</td>
    <td align="right">      0.3011</td>
    <td align="right">       0.423</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.103</td>
    <td align="right">       0.103</td>
    <td align="right">       0.103</td>
    <td align="right">      0.0212</td>
    <td align="right">       0.206</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.19</td>
    <td align="right">       0.189</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">      0.0475</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        0.14</td>
    <td align="right">       0.135</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
    <td align="right">      0.0207</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.97</td>
    <td align="right">       0.966</td>
    <td align="right">        0.97</td>
    <td align="right">        0.97</td>
    <td align="right">      0.6420</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        1.11</td>
    <td align="right">       1.111</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">      0.2801</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.19</td>
    <td align="right">       0.189</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">      0.0475</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        0.14</td>
    <td align="right">       0.135</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
    <td align="right">      0.0207</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.01</td>
    <td align="right">       0.009</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0087</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.12</td>
    <td align="right">       0.118</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
    <td align="right">      0.1181</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.01</td>
    <td align="right">       0.009</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0087</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.11</td>
    <td align="right">       0.110</td>
    <td align="right">        0.11</td>
    <td align="right">        0.11</td>
    <td align="right">      0.1103</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">        1.49</td>
    <td align="right">       1.492</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">      1.4918</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.11</td>
    <td align="right">       0.110</td>
    <td align="right">        0.11</td>
    <td align="right">        0.11</td>
    <td align="right">      0.1103</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.71</td>
    <td align="right">       0.712</td>
    <td align="right">        0.71</td>
    <td align="right">        0.71</td>
    <td align="right">      0.3011</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        0.10</td>
    <td align="right">       0.103</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">      0.0212</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">        4.07</td>
    <td align="right">       4.073</td>
    <td align="right">        4.07</td>
    <td align="right">        4.07</td>
    <td align="right">      4.0732</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        0.68</td>
    <td align="right">       0.681</td>
    <td align="right">        0.68</td>
    <td align="right">        0.68</td>
    <td align="right">      0.2873</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.71</td>
    <td align="right">       0.711</td>
    <td align="right">        0.71</td>
    <td align="right">        0.71</td>
    <td align="right">      0.3011</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        0.10</td>
    <td align="right">       0.103</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">      0.0212</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Climate Zone 3 CA USA CTZRV2 WMO#=724930</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     6452.30</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">       47.90</td>
    <td align="right">       47.90</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">      648.09</td>
    <td align="right">      648.09</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">      282.80</td>
    <td align="right">      282.80</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">       47.90</td>
    <td align="right">       47.90</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">        2.16</td>
    <td align="right">        2.16</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">       29.23</td>
    <td align="right">       29.23</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">        2.16</td>
    <td align="right">        2.16</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">       27.30</td>
    <td align="right">       27.30</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">      369.32</td>
    <td align="right">      369.32</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">       27.30</td>
    <td align="right">       27.30</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">      296.33</td>
    <td align="right">      296.33</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">     4009.07</td>
    <td align="right">     4009.07</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">      282.80</td>
    <td align="right">      282.80</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">      296.33</td>
    <td align="right">      296.33</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">       95.01</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     6452.30</td>
    <td align="right">     6452.30</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       12.50</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     2592.28</td>
    <td align="right">   174110.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      420.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       31.11</td>
    <td align="right">        0.00</td>
    <td align="right">      979.62</td>
    <td align="right">   706608.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      908.50</td>
    <td align="right">   204365.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">     1785.92</td>
    <td align="right">    56631.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      801.53</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">     6539.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">      979.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      801.53</td>
    <td align="right">     6539.56</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      979.62</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      801.53</td>
    <td align="right">     7519.18</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      401.76</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      140.80</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      276.79</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      124.22</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       65.13</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1013.52</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      151.82</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      151.82</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       34.48</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       13.44</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       12.08</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       10.66</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        5.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.194004</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.135212</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">        1.82</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.188684</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.135172</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.082044</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.082570</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.271649</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">        3.15</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.274551</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">        2.99</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.237487</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">       30.92</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">        2.86</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.236874</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.194004</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">    0.135212</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">        1.82</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.188684</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">    0.135172</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.082044</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.082570</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.271649</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">        3.15</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.274551</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">        2.99</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">    0.247494</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">       30.92</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        2.89</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">    0.236874</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.194004</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.135212</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">        1.82</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.188684</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.135172</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.082044</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.082570</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.271649</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">        3.15</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.274551</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">        2.99</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.247494</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">       30.92</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">        2.89</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">    0.236874</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.194004</td>
    <td align="right">     3325.34</td>
    <td align="right">    0.786064</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.135212</td>
    <td align="right">     2238.23</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">        1.82</td>
    <td align="right">    30178.33</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">        1.24</td>
    <td align="right">    20531.60</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.188684</td>
    <td align="right">     3441.22</td>
    <td align="right">    0.764699</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.135172</td>
    <td align="right">     2237.58</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.082044</td>
    <td align="right">     1358.11</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">        1.26</td>
    <td align="right">    20909.76</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.082570</td>
    <td align="right">     1366.83</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.271649</td>
    <td align="right">     5246.31</td>
    <td align="right">    0.746128</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">        3.15</td>
    <td align="right">    52085.97</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.274551</td>
    <td align="right">     4544.79</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">        2.99</td>
    <td align="right">    50705.76</td>
    <td align="right">    0.790320</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.247494</td>
    <td align="right">     4274.76</td>
    <td align="right">    0.783359</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">       30.92</td>
    <td align="right">   550838.13</td>
    <td align="right">    0.772583</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">        2.89</td>
    <td align="right">    50415.56</td>
    <td align="right">    0.779719</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">        3.02</td>
    <td align="right">    51142.27</td>
    <td align="right">    0.790797</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">    0.236874</td>
    <td align="right">     4104.19</td>
    <td align="right">    0.782254</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     5499.86</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     3562.77</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">    55970.71</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">    34653.52</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     5377.54</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     3561.87</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     2077.22</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">    60716.20</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     2089.33</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     8659.67</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">   104999.04</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     8726.37</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">    75417.67</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     6155.69</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">   799883.93</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">    72703.83</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">    76102.32</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">     5911.50</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     5499.86</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     3562.77</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    55970.71</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    34653.52</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     5377.54</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     3561.87</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     2077.22</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    60716.20</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     2089.33</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     8659.67</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">   104999.04</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     8726.37</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    75417.67</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     6155.69</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">   799883.93</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    72703.83</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    76102.32</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     5911.50</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.194004</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.135212</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">        1.82</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.188684</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.135172</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.082044</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.082570</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.271649</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">        3.15</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.274551</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">        2.99</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.247494</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">       30.92</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">        2.89</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.236874</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">SUB SURFACE 17 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.94</td>
    <td align="right">10.63</td>
    <td align="right">11.18</td>
    <td align="right">12.06</td>
    <td align="right">14.33</td>
    <td align="right">16.09</td>
    <td align="right">17.28</td>
    <td align="right">17.64</td>
    <td align="right">17.02</td>
    <td align="right">15.66</td>
    <td align="right">13.83</td>
    <td align="right">12.14</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Climate Zone 3 CA USA CTZRV2 WMO#=724930</td>
    <td align="right">37.70</td>
    <td align="right">-122.20</td>
    <td align="right">-8.00</td>
    <td align="right">2.00</td>
    <td align="right">101301</td>
    <td align="right">1.2040</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CEC T24 2001|RetailStandalone</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18</td>
    <td align="right">126</td>
    <td align="right">18</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">30.39</td>
    <td align="right">-35.50</td>
    <td align="right">0.00</td>
    <td align="right">35.63</td>
    <td align="right">-33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">30.39</td>
    <td align="right">40.87</td>
    <td align="right">-35.50</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">292.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">47.90</td>
    <td align="right">63.87</td>
    <td align="right">59.40</td>
    <td align="right">4.47</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">40.87</td>
    <td align="right">-35.50</td>
    <td align="right">0.00</td>
    <td align="right">43.15</td>
    <td align="right">-33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">40.87</td>
    <td align="right">45.44</td>
    <td align="right">-35.50</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">20.90</td>
    <td align="right">55.74</td>
    <td align="right">51.84</td>
    <td align="right">3.90</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">30.39</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">35.63</td>
    <td align="right">1.57E-014</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">30.39</td>
    <td align="right">40.87</td>
    <td align="right">-30.93</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">3950.74</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">648.09</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">40.87</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">43.15</td>
    <td align="right">1.57E-014</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">40.87</td>
    <td align="right">45.44</td>
    <td align="right">-30.93</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">1723.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">282.80</td>
    <td align="right">377.07</td>
    <td align="right">350.67</td>
    <td align="right">26.39</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">30.39</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">35.63</td>
    <td align="right">33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">30.39</td>
    <td align="right">40.87</td>
    <td align="right">30.93</td>
    <td align="right">35.50</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">292.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">47.90</td>
    <td align="right">63.87</td>
    <td align="right">59.40</td>
    <td align="right">4.47</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">40.87</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">43.15</td>
    <td align="right">33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">40.87</td>
    <td align="right">45.44</td>
    <td align="right">30.93</td>
    <td align="right">35.50</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">20.90</td>
    <td align="right">55.74</td>
    <td align="right">51.84</td>
    <td align="right">3.90</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">23.95</td>
    <td align="right">-35.50</td>
    <td align="right">0.00</td>
    <td align="right">24.18</td>
    <td align="right">-33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.95</td>
    <td align="right">24.42</td>
    <td align="right">-35.50</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">13.17</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2.16</td>
    <td align="right">2.88</td>
    <td align="right">2.68</td>
    <td align="right">0.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">23.95</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">24.18</td>
    <td align="right">1.60E-014</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.95</td>
    <td align="right">24.42</td>
    <td align="right">-30.93</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">178.19</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">29.23</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">23.95</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">24.18</td>
    <td align="right">33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.95</td>
    <td align="right">24.42</td>
    <td align="right">30.93</td>
    <td align="right">35.50</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">13.17</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2.16</td>
    <td align="right">2.88</td>
    <td align="right">2.68</td>
    <td align="right">0.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">24.42</td>
    <td align="right">-35.50</td>
    <td align="right">0.00</td>
    <td align="right">27.40</td>
    <td align="right">-33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">24.42</td>
    <td align="right">30.39</td>
    <td align="right">-35.50</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">166.41</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.30</td>
    <td align="right">36.40</td>
    <td align="right">33.85</td>
    <td align="right">2.55</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">24.42</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">27.40</td>
    <td align="right">1.54E-014</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">24.42</td>
    <td align="right">30.39</td>
    <td align="right">-30.93</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">2251.37</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">369.32</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">24.42</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">27.40</td>
    <td align="right">33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">24.42</td>
    <td align="right">30.39</td>
    <td align="right">30.93</td>
    <td align="right">35.50</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">166.41</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.30</td>
    <td align="right">36.40</td>
    <td align="right">33.85</td>
    <td align="right">2.55</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-40.87</td>
    <td align="right">-35.50</td>
    <td align="right">0.00</td>
    <td align="right">-8.46</td>
    <td align="right">-33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-40.87</td>
    <td align="right">23.95</td>
    <td align="right">-35.50</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">1806.42</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">296.33</td>
    <td align="right">395.11</td>
    <td align="right">367.45</td>
    <td align="right">27.66</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-45.44</td>
    <td align="right">-35.50</td>
    <td align="right">0.00</td>
    <td align="right">-43.15</td>
    <td align="right">-33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-45.44</td>
    <td align="right">-40.87</td>
    <td align="right">-35.50</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">20.90</td>
    <td align="right">55.74</td>
    <td align="right">51.84</td>
    <td align="right">3.90</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-40.87</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">-8.46</td>
    <td align="right">1.59E-014</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-40.87</td>
    <td align="right">23.95</td>
    <td align="right">-30.93</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">24439.27</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">4009.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-45.44</td>
    <td align="right">-30.93</td>
    <td align="right">0.00</td>
    <td align="right">-43.15</td>
    <td align="right">1.61E-014</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-45.44</td>
    <td align="right">-40.87</td>
    <td align="right">-30.93</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">1723.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">282.80</td>
    <td align="right">377.07</td>
    <td align="right">350.67</td>
    <td align="right">26.39</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-40.87</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">-8.46</td>
    <td align="right">33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-40.87</td>
    <td align="right">23.95</td>
    <td align="right">30.93</td>
    <td align="right">35.50</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">1806.42</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">296.33</td>
    <td align="right">395.11</td>
    <td align="right">367.45</td>
    <td align="right">27.66</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-45.44</td>
    <td align="right">30.93</td>
    <td align="right">0.00</td>
    <td align="right">-43.15</td>
    <td align="right">33.21</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-45.44</td>
    <td align="right">-40.87</td>
    <td align="right">30.93</td>
    <td align="right">35.50</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">20.90</td>
    <td align="right">55.74</td>
    <td align="right">51.84</td>
    <td align="right">3.90</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">30.968</td>
    <td align="right">3.229E-002</td>
    <td align="right">9.472</td>
    <td align="right">2.153</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.625</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">30.968</td>
    <td align="right">3.229E-002</td>
    <td align="right">9.472</td>
    <td align="right">2.153</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.625</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">648.09</td>
    <td align="right">20.9</td>
    <td align="right">30.968</td>
    <td align="right">3.229E-002</td>
    <td align="right">9.472</td>
    <td align="right">2.153</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.625</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">9.1</td>
    <td align="right">30.968</td>
    <td align="right">3.229E-002</td>
    <td align="right">9.472</td>
    <td align="right">2.153</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.625</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">30.968</td>
    <td align="right">3.229E-002</td>
    <td align="right">9.472</td>
    <td align="right">2.153</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.625</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">30.968</td>
    <td align="right">3.229E-002</td>
    <td align="right">9.472</td>
    <td align="right">2.153</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.625</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">36.167</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">46.931</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">29.23</td>
    <td align="right">10.4</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">36.167</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">46.931</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">36.167</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">46.931</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">36.167</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">46.931</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">369.32</td>
    <td align="right">131.2</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">36.167</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">46.931</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">36.167</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">46.931</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">36.167</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">46.931</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">36.167</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">46.931</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">4009.07</td>
    <td align="right">1424.5</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">36.167</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">46.931</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">100.5</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">36.167</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">46.931</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">36.167</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">46.931</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">2.814</td>
    <td align="right">0.355</td>
    <td align="right">36.167</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">46.931</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND RETAIL BACK_SPACE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">3.229E-002</td>
    <td align="right">30.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND RETAIL BACK_SPACE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">3.229E-002</td>
    <td align="right">30.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND RETAIL BACK_SPACE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">648.09</td>
    <td align="right">20.9</td>
    <td align="right">20.9</td>
    <td align="right">3.229E-002</td>
    <td align="right">30.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">21</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND RETAIL BACK_SPACE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">9.1</td>
    <td align="right">9.1</td>
    <td align="right">3.229E-002</td>
    <td align="right">30.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND RETAIL BACK_SPACE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">3.229E-002</td>
    <td align="right">30.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND RETAIL BACK_SPACE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">3.229E-002</td>
    <td align="right">30.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND RETAIL ENTRY PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">0.8</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND RETAIL ENTRY PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">29.23</td>
    <td align="right">10.4</td>
    <td align="right">10.4</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND RETAIL ENTRY PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">0.8</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND RETAIL POINT_OF_SALE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">9.7</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND RETAIL POINT_OF_SALE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">369.32</td>
    <td align="right">131.2</td>
    <td align="right">131.2</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">131</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND RETAIL POINT_OF_SALE PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">9.7</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND RETAIL RETAIL PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">105.3</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">105</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND RETAIL RETAIL PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">7.4</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND RETAIL RETAIL PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">4009.07</td>
    <td align="right">1424.5</td>
    <td align="right">1424.5</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1424</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND RETAIL RETAIL PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">100.5</td>
    <td align="right">100.5</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">100</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND RETAIL RETAIL PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">105.3</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">105</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND RETAIL RETAIL PEOPLE</td>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">7.4</td>
    <td align="right">0.355</td>
    <td align="right">2.814</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILPEOPLEACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND RETAIL BACK_SPACE LIGHTS</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">453.751</td>
    <td align="right">9.472</td>
    <td align="right">293.333</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">453.751</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND RETAIL BACK_SPACE LIGHTS</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">198.000</td>
    <td align="right">9.472</td>
    <td align="right">293.333</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">198.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND RETAIL BACK_SPACE LIGHTS</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">648.09</td>
    <td align="right">20.9</td>
    <td align="right">6138.839</td>
    <td align="right">9.472</td>
    <td align="right">293.333</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">6138.839</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND RETAIL BACK_SPACE LIGHTS</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">9.1</td>
    <td align="right">2678.761</td>
    <td align="right">9.472</td>
    <td align="right">293.333</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2678.761</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND RETAIL BACK_SPACE LIGHTS</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">453.751</td>
    <td align="right">9.472</td>
    <td align="right">293.333</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">453.751</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND RETAIL BACK_SPACE LIGHTS</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">198.000</td>
    <td align="right">9.472</td>
    <td align="right">293.333</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">198.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND RETAIL ENTRY LIGHTS</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">78.141</td>
    <td align="right">36.167</td>
    <td align="right">101.787</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">78.141</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND RETAIL ENTRY LIGHTS</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">29.23</td>
    <td align="right">10.4</td>
    <td align="right">1057.183</td>
    <td align="right">36.167</td>
    <td align="right">101.787</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1057.183</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND RETAIL ENTRY LIGHTS</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">78.141</td>
    <td align="right">36.167</td>
    <td align="right">101.787</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">78.141</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND RETAIL POINT_OF_SALE LIGHTS</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">987.287</td>
    <td align="right">36.167</td>
    <td align="right">101.787</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">987.287</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND RETAIL POINT_OF_SALE LIGHTS</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">369.32</td>
    <td align="right">131.2</td>
    <td align="right">13357.095</td>
    <td align="right">36.167</td>
    <td align="right">101.787</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">13357.095</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND RETAIL POINT_OF_SALE LIGHTS</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">987.287</td>
    <td align="right">36.167</td>
    <td align="right">101.787</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">987.287</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND RETAIL RETAIL LIGHTS</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">10717.263</td>
    <td align="right">36.167</td>
    <td align="right">101.787</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10717.263</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND RETAIL RETAIL LIGHTS</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">756.000</td>
    <td align="right">36.167</td>
    <td align="right">101.787</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">756.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND RETAIL RETAIL LIGHTS</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">4009.07</td>
    <td align="right">1424.5</td>
    <td align="right">144994.862</td>
    <td align="right">36.167</td>
    <td align="right">101.787</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">144994.862</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND RETAIL RETAIL LIGHTS</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">100.5</td>
    <td align="right">10227.995</td>
    <td align="right">36.167</td>
    <td align="right">101.787</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10227.995</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND RETAIL RETAIL LIGHTS</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">10717.263</td>
    <td align="right">36.167</td>
    <td align="right">101.787</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10717.263</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND RETAIL RETAIL LIGHTS</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">756.000</td>
    <td align="right">36.167</td>
    <td align="right">101.787</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">756.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND RETAIL BACK_SPACE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">103.125</td>
    <td align="right">2.153</td>
    <td align="right">66.667</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">103.125</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND RETAIL BACK_SPACE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">45.000</td>
    <td align="right">2.153</td>
    <td align="right">66.667</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">45.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND RETAIL BACK_SPACE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">648.09</td>
    <td align="right">20.9</td>
    <td align="right">1395.191</td>
    <td align="right">2.153</td>
    <td align="right">66.667</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1395.191</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND RETAIL BACK_SPACE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">9.1</td>
    <td align="right">608.809</td>
    <td align="right">2.153</td>
    <td align="right">66.667</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">608.809</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND RETAIL BACK_SPACE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">103.125</td>
    <td align="right">2.153</td>
    <td align="right">66.667</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">103.125</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND RETAIL BACK_SPACE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">45.000</td>
    <td align="right">2.153</td>
    <td align="right">66.667</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">45.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND RETAIL ENTRY ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">23.256</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">23.256</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND RETAIL ENTRY ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">29.23</td>
    <td align="right">10.4</td>
    <td align="right">314.638</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">314.638</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND RETAIL ENTRY ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">23.256</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">23.256</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND RETAIL POINT_OF_SALE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">293.835</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">293.835</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND RETAIL POINT_OF_SALE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">369.32</td>
    <td align="right">131.2</td>
    <td align="right">3975.326</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3975.326</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND RETAIL POINT_OF_SALE ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">293.835</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">293.835</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND RETAIL RETAIL ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">3189.662</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3189.662</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND RETAIL RETAIL ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">225.000</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">225.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND RETAIL RETAIL ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">4009.07</td>
    <td align="right">1424.5</td>
    <td align="right">43153.233</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">43153.233</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND RETAIL RETAIL ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">100.5</td>
    <td align="right">3044.046</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3044.046</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND RETAIL RETAIL ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">3189.662</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3189.662</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND RETAIL RETAIL ELEC EQUIP</td>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">225.000</td>
    <td align="right">10.764</td>
    <td align="right">30.294</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">225.000</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND RETAIL BACK_SPACE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">0.125</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND RETAIL BACK_SPACE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">8.566E-002</td>
    <td align="right">4.098E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">2.420</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND RETAIL BACK_SPACE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">648.09</td>
    <td align="right">20.9</td>
    <td align="right">0.724</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">0.660</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND RETAIL BACK_SPACE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">9.1</td>
    <td align="right">0.737</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND RETAIL BACK_SPACE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">47.90</td>
    <td align="right">1.5</td>
    <td align="right">0.125</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND RETAIL BACK_SPACE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">8.566E-002</td>
    <td align="right">4.098E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">2.420</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND RETAIL ENTRY INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">5.634E-003</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND RETAIL ENTRY INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">29.23</td>
    <td align="right">10.4</td>
    <td align="right">3.267E-002</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">0.660</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND RETAIL ENTRY INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">2.16</td>
    <td align="right">0.8</td>
    <td align="right">5.634E-003</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND RETAIL POINT_OF_SALE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">7.119E-002</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND RETAIL POINT_OF_SALE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">369.32</td>
    <td align="right">131.2</td>
    <td align="right">0.413</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">0.660</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND RETAIL POINT_OF_SALE INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">27.30</td>
    <td align="right">9.7</td>
    <td align="right">7.119E-002</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND RETAIL RETAIL INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">0.773</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND RETAIL RETAIL INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">8.566E-002</td>
    <td align="right">4.098E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">2.420</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND RETAIL RETAIL INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">4009.07</td>
    <td align="right">1424.5</td>
    <td align="right">4.481</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">0.660</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND RETAIL RETAIL INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">282.80</td>
    <td align="right">100.5</td>
    <td align="right">0.737</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND RETAIL RETAIL INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">296.33</td>
    <td align="right">105.3</td>
    <td align="right">0.773</td>
    <td align="right">2.608E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">1.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND RETAIL RETAIL INFILTRATION</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">7.4</td>
    <td align="right">8.566E-002</td>
    <td align="right">4.098E-003</td>
    <td align="right">1.118E-003</td>
    <td align="right">2.420</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">2321.72009</td>
    <td align="right">2669.97810</td>
    <td align="right">0.16870</td>
    <td align="right">0.19400</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">27.51500</td>
    <td align="right">9.30032E-003</td>
    <td align="right">47.90322</td>
    <td align="right">1.54688</td>
    <td align="right">4.74529E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">3523.91913</td>
    <td align="right">4404.89892</td>
    <td align="right">0.15102</td>
    <td align="right">0.18877</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:10:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">47.90322</td>
    <td align="right">1.54688</td>
    <td align="right">4.74529E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">1463.44135</td>
    <td align="right">1682.95755</td>
    <td align="right">0.10634</td>
    <td align="right">0.12229</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 11:00:00</td>
    <td align="right">25.99800</td>
    <td align="right">9.30032E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.67500</td>
    <td align="right">2.07067E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">2524.39451</td>
    <td align="right">3155.49314</td>
    <td align="right">0.10817</td>
    <td align="right">0.13521</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.67500</td>
    <td align="right">2.07067E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">23586.83033</td>
    <td align="right">27124.85488</td>
    <td align="right">1.58528</td>
    <td align="right">1.82307</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">648.08723</td>
    <td align="right">20.92786</td>
    <td align="right">0.64200</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">18032.88238</td>
    <td align="right">22541.10297</td>
    <td align="right">0.77293</td>
    <td align="right">0.96616</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:40:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">648.08723</td>
    <td align="right">20.92786</td>
    <td align="right">0.64200</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">14843.26471</td>
    <td align="right">17069.75442</td>
    <td align="right">1.07853</td>
    <td align="right">1.24031</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:40:00</td>
    <td align="right">24.46867</td>
    <td align="right">9.30032E-003</td>
    <td align="right">282.80115</td>
    <td align="right">9.13214</td>
    <td align="right">0.28014</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">20737.15512</td>
    <td align="right">25921.44391</td>
    <td align="right">0.88868</td>
    <td align="right">1.11085</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:10:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">282.80115</td>
    <td align="right">9.13214</td>
    <td align="right">0.28014</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">1404.27184</td>
    <td align="right">1614.91261</td>
    <td align="right">0.10020</td>
    <td align="right">0.11523</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">47.90322</td>
    <td align="right">1.54688</td>
    <td align="right">4.74529E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">3522.27652</td>
    <td align="right">4402.84565</td>
    <td align="right">0.15095</td>
    <td align="right">0.18868</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">47.90322</td>
    <td align="right">1.54688</td>
    <td align="right">4.74529E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">1234.51102</td>
    <td align="right">1419.68767</td>
    <td align="right">8.97015E-002</td>
    <td align="right">0.10316</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 10:10:00</td>
    <td align="right">25.07300</td>
    <td align="right">9.30032E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.67500</td>
    <td align="right">2.07067E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">2523.65922</td>
    <td align="right">3154.57403</td>
    <td align="right">0.10814</td>
    <td align="right">0.13517</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.67500</td>
    <td align="right">2.07067E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">993.81732</td>
    <td align="right">1142.88992</td>
    <td align="right">7.13423E-002</td>
    <td align="right">8.20437E-002</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">2.16059</td>
    <td align="right">0.76769</td>
    <td align="right">8.72740E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">111.28515</td>
    <td align="right">139.10643</td>
    <td align="right">4.77024E-003</td>
    <td align="right">8.72740E-003</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:20:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">2.16059</td>
    <td align="right">0.76769</td>
    <td align="right">8.72740E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">15287.73459</td>
    <td align="right">17580.89478</td>
    <td align="right">1.09840</td>
    <td align="right">1.26316</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">29.23079</td>
    <td align="right">10.38619</td>
    <td align="right">0.11807</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.11807</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">29.23079</td>
    <td align="right">10.38619</td>
    <td align="right">0.11807</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">1000.11270</td>
    <td align="right">1150.12960</td>
    <td align="right">7.18004E-002</td>
    <td align="right">8.25704E-002</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">2.16059</td>
    <td align="right">0.76769</td>
    <td align="right">8.72740E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">111.12929</td>
    <td align="right">138.91162</td>
    <td align="right">4.76356E-003</td>
    <td align="right">8.72740E-003</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">2.16059</td>
    <td align="right">0.76769</td>
    <td align="right">8.72740E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">3466.95285</td>
    <td align="right">3986.99578</td>
    <td align="right">0.23622</td>
    <td align="right">0.27165</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">27.29819</td>
    <td align="right">9.69950</td>
    <td align="right">0.11027</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">1294.22550</td>
    <td align="right">1617.78187</td>
    <td align="right">5.54750E-002</td>
    <td align="right">0.11027</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 16:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">27.29819</td>
    <td align="right">9.69950</td>
    <td align="right">0.11027</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">40564.86035</td>
    <td align="right">46649.58940</td>
    <td align="right">2.73610</td>
    <td align="right">3.14651</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">369.31985</td>
    <td align="right">131.22550</td>
    <td align="right">1.49182</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">1402.60015</td>
    <td align="right">1753.25019</td>
    <td align="right">6.01277E-002</td>
    <td align="right">1.49182</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">369.31985</td>
    <td align="right">131.22550</td>
    <td align="right">1.49182</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">3502.01368</td>
    <td align="right">4027.31573</td>
    <td align="right">0.23874</td>
    <td align="right">0.27455</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">27.29819</td>
    <td align="right">9.69950</td>
    <td align="right">0.11027</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">1293.27157</td>
    <td align="right">1616.58946</td>
    <td align="right">5.54341E-002</td>
    <td align="right">0.11027</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">27.29819</td>
    <td align="right">9.69950</td>
    <td align="right">0.11027</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">38224.03533</td>
    <td align="right">43957.64063</td>
    <td align="right">2.60321</td>
    <td align="right">2.99369</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">296.32925</td>
    <td align="right">105.29073</td>
    <td align="right">0.30107</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">13286.00664</td>
    <td align="right">16607.50830</td>
    <td align="right">0.56948</td>
    <td align="right">0.71185</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">296.32925</td>
    <td align="right">105.29073</td>
    <td align="right">0.30107</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">2840.75961</td>
    <td align="right">3266.87355</td>
    <td align="right">0.20651</td>
    <td align="right">0.23749</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 16:10:00</td>
    <td align="right">24.95733</td>
    <td align="right">1.21403E-002</td>
    <td align="right">20.90318</td>
    <td align="right">7.42725</td>
    <td align="right">2.12376E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">1920.86073</td>
    <td align="right">2401.07591</td>
    <td align="right">8.23228E-002</td>
    <td align="right">0.10290</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:50:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">20.90318</td>
    <td align="right">7.42725</td>
    <td align="right">2.12376E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">401634.85277</td>
    <td align="right">461880.08069</td>
    <td align="right">26.88380</td>
    <td align="right">30.91637</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">4009.06650</td>
    <td align="right">1424.48821</td>
    <td align="right">4.07321</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">10690.85047</td>
    <td align="right">13363.56309</td>
    <td align="right">0.45830</td>
    <td align="right">4.07321</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 02:00:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">4009.06650</td>
    <td align="right">1424.48821</td>
    <td align="right">4.07321</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">36557.22485</td>
    <td align="right">42040.80858</td>
    <td align="right">2.48996</td>
    <td align="right">2.86345</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">282.80115</td>
    <td align="right">100.48397</td>
    <td align="right">0.28733</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">12710.61529</td>
    <td align="right">15888.26911</td>
    <td align="right">0.54482</td>
    <td align="right">0.68102</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:10:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">282.80115</td>
    <td align="right">100.48397</td>
    <td align="right">0.28733</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">38586.05062</td>
    <td align="right">44373.95821</td>
    <td align="right">2.62910</td>
    <td align="right">3.02347</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">296.32925</td>
    <td align="right">105.29073</td>
    <td align="right">0.30107</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">13276.00971</td>
    <td align="right">16595.01213</td>
    <td align="right">0.56905</td>
    <td align="right">0.71132</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 20:20:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">296.32925</td>
    <td align="right">105.29073</td>
    <td align="right">0.30107</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">2993.27651</td>
    <td align="right">3442.26799</td>
    <td align="right">0.20598</td>
    <td align="right">0.23687</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">20.96600</td>
    <td align="right">9.30032E-003</td>
    <td align="right">20.90318</td>
    <td align="right">7.42725</td>
    <td align="right">2.12376E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">1920.08564</td>
    <td align="right">2400.10704</td>
    <td align="right">8.22895E-002</td>
    <td align="right">0.10286</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 20:20:00</td>
    <td align="right">2.90000</td>
    <td align="right">4.65595E-003</td>
    <td align="right">20.90318</td>
    <td align="right">7.42725</td>
    <td align="right">2.12376E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.19400</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.19400</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.18877</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.18877</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.12229</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.12229</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13521</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13521</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.82307</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.82307</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.96616</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.96616</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.24031</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.24031</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.11085</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.11085</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11582</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11582</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.18868</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.18868</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10316</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10316</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13517</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13517</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">8.20437E-002</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">8.20437E-002</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">8.72740E-003</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">8.72740E-003</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.26316</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.26316</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11807</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11807</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">8.25704E-002</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">8.25704E-002</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">8.72740E-003</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">8.72740E-003</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27165</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27165</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11027</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11027</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.14651</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.14651</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.49182</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.49182</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27455</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27455</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11027</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11027</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.99369</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.99369</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.71185</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.71185</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24749</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24749</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10290</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10290</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">30.91637</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">30.91637</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.07321</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.07321</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.88874</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.88874</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.68102</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.68102</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.02347</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.02347</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.71132</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.71132</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.23687</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.23687</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10286</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10286</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.19400</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.13521</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82307</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.24031</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.18868</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.13517</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.20437E-002</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.26316</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.25704E-002</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.27165</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.14651</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.27455</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.99369</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23749</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">30.91637</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.86345</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.02347</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23687</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.19400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13521</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.82307</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.24031</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.18868</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13517</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.20437E-002</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.26316</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.25704E-002</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.27165</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.14651</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.27455</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.99369</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24749</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">30.91637</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.88874</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.02347</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.23687</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.19400</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.19400</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3325.33582</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78606</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5499.85996</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5499.85996</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.19400</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.13521</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.13521</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2238.23297</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3562.77496</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3562.77496</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13521</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.82307</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.82307</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">30178.33331</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">55970.70668</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">55970.70668</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.82307</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.24031</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.24031</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">20531.59902</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">34653.51919</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">34653.51919</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.24031</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.18868</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.18868</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3441.22039</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76470</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5377.54003</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5377.54003</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.18868</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.13517</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.13517</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2237.58111</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3561.86925</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3561.86925</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13517</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.20437E-002</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.20437E-002</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1358.11413</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2077.22423</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2077.22423</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.20437E-002</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.26316</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.26316</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">20909.76471</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">60716.19811</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">60716.19811</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.26316</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.25704E-002</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.25704E-002</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1366.83399</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2089.33418</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2089.33418</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.25704E-002</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.27165</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.27165</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5246.30612</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.74613</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">8659.66776</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">8659.66776</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.27165</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.14651</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.14651</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">52085.97280</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">104999.03859</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">104999.03859</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.14651</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.27455</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.27455</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4544.78836</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">8726.37399</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">8726.37399</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.27455</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.99369</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.99369</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">50705.75867</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79032</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">75417.67174</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">75417.67174</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.99369</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.24749</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.24749</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4274.76137</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78336</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6155.68987</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6155.68987</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.24749</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">30.91637</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">30.91637</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">550838.12673</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77258</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">799883.93495</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">799883.93495</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">30.91637</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.88874</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.88874</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">50415.56048</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77972</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">72703.83333</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">72703.83333</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.88874</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.02347</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.02347</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">51142.27210</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79080</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">76102.32067</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">76102.32067</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.02347</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.23687</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.23687</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4104.19255</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78225</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5911.49584</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5911.49584</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.23687</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">3175.0</td>
    <td align="right">2.52</td>
    <td align="right">8.61</td>
    <td align="right">9.90</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">2133.4</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">28765.5</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">19570.4</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">3295.0</td>
    <td align="right">2.55</td>
    <td align="right">8.70</td>
    <td align="right">10.01</td>
    <td align="right">9.62</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">2132.8</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">1294.5</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">19930.8</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">1302.8</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">5035.7</td>
    <td align="right">2.57</td>
    <td align="right">8.77</td>
    <td align="right">10.10</td>
    <td align="right">9.76</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">49647.5</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">4332.0</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.83</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">48385.6</td>
    <td align="right">2.52</td>
    <td align="right">8.59</td>
    <td align="right">9.88</td>
    <td align="right">9.43</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">4082.9</td>
    <td align="right">2.53</td>
    <td align="right">8.62</td>
    <td align="right">9.91</td>
    <td align="right">9.48</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">526874.7</td>
    <td align="right">2.54</td>
    <td align="right">8.66</td>
    <td align="right">9.97</td>
    <td align="right">9.56</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">48176.6</td>
    <td align="right">2.53</td>
    <td align="right">8.63</td>
    <td align="right">9.93</td>
    <td align="right">9.51</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">48799.0</td>
    <td align="right">2.52</td>
    <td align="right">8.59</td>
    <td align="right">9.87</td>
    <td align="right">9.43</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">3920.6</td>
    <td align="right">2.53</td>
    <td align="right">8.62</td>
    <td align="right">9.92</td>
    <td align="right">9.49</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Thursday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">27.70</td>
    <td align="right">7.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101301</td>
    <td align="right">290</td>
    <td align="right">4.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">25.50</td>
    <td align="right">7.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101301</td>
    <td align="right">290</td>
    <td align="right">4.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">2.90</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101301</td>
    <td align="right">50</td>
    <td align="right">2.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.8254215422E-002</td>
    <td align="right">7.7187724284E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1845671576</td>
    <td align="right">0.9666891168</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.5567683529E-002</td>
    <td align="right">4.1040509638E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1223491478E-002</td>
    <td align="right">0.1142565893</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.3789989354E-002</td>
    <td align="right">0.1243626980</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2233600235</td>
    <td align="right">1.5359756969</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.9976320452E-002</td>
    <td align="right">6.8708429960E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.9396851699E-002</td>
    <td align="right">0.2610378412</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.8492823340E-002</td>
    <td align="right">7.8050325054E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1273463163</td>
    <td align="right">0.5188828886</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.5441609207E-002</td>
    <td align="right">4.0691838843E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8743670451E-002</td>
    <td align="right">0.1123969752</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7.7154971602E-002</td>
    <td align="right">0.4576048964</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1250146897</td>
    <td align="right">0.7391008412</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7.7154857671E-002</td>
    <td align="right">0.4871239422</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1939126245</td>
    <td align="right">1.7464124091</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7.7152602534E-002</td>
    <td align="right">0.4576609573</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1226232247</td>
    <td align="right">0.7276299376</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">5.7149551968E-002</td>
    <td align="right">0.2929634003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1505524337E-002</td>
    <td align="right">0.5994593662</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7.1146345056E-002</td>
    <td align="right">0.3188421616</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6125353238E-002</td>
    <td align="right">0.3475382909</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">5.7591842661E-002</td>
    <td align="right">0.2863300578</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.9377803301E-002</td>
    <td align="right">0.6075719040</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8.3398186425E-002</td>
    <td align="right">0.3572505552</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3957057457</td>
    <td align="right">3.8851882298</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8.2029027929E-002</td>
    <td align="right">0.3688582719</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1780940771</td>
    <td align="right">1.2651642471</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8.3390617417E-002</td>
    <td align="right">0.3463463965</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1841382811</td>
    <td align="right">1.9161618037</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8.3411736936E-002</td>
    <td align="right">0.3663714866</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4482018220</td>
    <td align="right">4.4257040340</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8.3388871691E-002</td>
    <td align="right">0.3571389147</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3761814218</td>
    <td align="right">3.7002174482</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8.2358207577E-002</td>
    <td align="right">0.3603413466</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1786022102</td>
    <td align="right">1.2656848209</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">1.5823910776E-002</td>
    <td align="right">4.1515613397E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2282349581</td>
    <td align="right">1.5137776731</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">3.0730214551E-002</td>
    <td align="right">7.3435183398E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5512831631E-002</td>
    <td align="right">0.1174495448</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">1.6096749930E-002</td>
    <td align="right">4.8430893930E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.4434776473E-002</td>
    <td align="right">0.6594758686</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">2.0942816159E-002</td>
    <td align="right">5.8787241744E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1500479851</td>
    <td align="right">0.6139606463</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">1.5671056906E-002</td>
    <td align="right">4.1920234775E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2465516802</td>
    <td align="right">1.8065995844</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">3.0734563172E-002</td>
    <td align="right">7.4210645958E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3584276158E-002</td>
    <td align="right">0.1162393936</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7.7106408856E-002</td>
    <td align="right">0.4412733076</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2413415461</td>
    <td align="right">1.5339896334</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7.7148681697E-002</td>
    <td align="right">0.4735447691</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0063570904</td>
    <td align="right">11.5538898247</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7.7103847960E-002</td>
    <td align="right">0.4413078305</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2200104389</td>
    <td align="right">1.4436297244</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">3.7966070634E-002</td>
    <td align="right">0.1904021793</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9308868272E-002</td>
    <td align="right">0.2659140258</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">5.3310463399E-002</td>
    <td align="right">0.2317418643</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6668478583E-002</td>
    <td align="right">0.1799234206</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">3.8379486194E-002</td>
    <td align="right">0.1870235908</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6352115762E-002</td>
    <td align="right">0.2678625355</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8.3414307139E-002</td>
    <td align="right">0.3162250156</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7081177182</td>
    <td align="right">19.8564977962</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">6.5851015691E-002</td>
    <td align="right">0.2854508025</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3059390608</td>
    <td align="right">1.4492179733</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8.3390986173E-002</td>
    <td align="right">0.3184775580</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9980215171E-002</td>
    <td align="right">0.9597461962</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8.3429194879E-002</td>
    <td align="right">0.3257591116</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1378125440</td>
    <td align="right">13.0200221279</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8.3402940478E-002</td>
    <td align="right">0.3160497977</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3675450305</td>
    <td align="right">27.7559130691</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">6.6168747902E-002</td>
    <td align="right">0.2777190937</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2433492958</td>
    <td align="right">1.2594341734</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.2498644095E-013</td>
    <td align="right">1.1028018886E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5743193626E-013</td>
    <td align="right">1.1963432913E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.3852524894E-013</td>
    <td align="right">1.3288593169E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8869368875E-013</td>
    <td align="right">8.8004625053E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.0658141036E-014</td>
    <td align="right">2.4911254059E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1611835115E-014</td>
    <td align="right">8.5983019370E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.2688615590E-013</td>
    <td align="right">9.9183602728E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5085207287E-013</td>
    <td align="right">1.1646403470E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.5409895582E-013</td>
    <td align="right">1.1027241717E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7979545328E-013</td>
    <td align="right">1.2817698605E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.4800506499E-013</td>
    <td align="right">1.4954500782E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6992042257E-013</td>
    <td align="right">1.4328751433E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.3882130841E-014</td>
    <td align="right">2.1805918564E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2054545600E-012</td>
    <td align="right">1.1156198927E-012</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.1810407816E-015</td>
    <td align="right">2.8358417926E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7531490840E-012</td>
    <td align="right">2.8057990010E-012</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.5140383602E-014</td>
    <td align="right">1.6976783673E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.1891584565E-013</td>
    <td align="right">9.3082544668E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.4359577739E-014</td>
    <td align="right">5.0015629026E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0015578176E-013</td>
    <td align="right">2.9972195583E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.7616231945E-015</td>
    <td align="right">3.0528080223E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4555705720E-012</td>
    <td align="right">1.7991393944E-012</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.3931474086E-015</td>
    <td align="right">2.2867546746E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3271350859E-013</td>
    <td align="right">1.8386195491E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.0839528462E-015</td>
    <td align="right">2.0187056880E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8534689266E-014</td>
    <td align="right">1.6646384720E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">9.0914929905E-014</td>
    <td align="right">9.8295680481E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3422694316E-013</td>
    <td align="right">1.9194506559E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.1316975360E-015</td>
    <td align="right">4.0110929754E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7959869068E-012</td>
    <td align="right">2.8776042458E-012</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.8808462616E-014</td>
    <td align="right">3.0354629583E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0888745433E-013</td>
    <td align="right">1.5396605815E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.5165055225E-015</td>
    <td align="right">2.5424942207E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7691338868E-013</td>
    <td align="right">2.1158292798E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.5823196261E-014</td>
    <td align="right">6.3832921584E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5232465407E-013</td>
    <td align="right">1.2752917820E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">ZONE RETAIL BACK_SPACE A  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1166708355</td>
    <td align="right">0.4007594631</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1837187546</td>
    <td align="right">0.5056420262</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">ZONE RETAIL BACK_SPACE A END_B - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1166732052</td>
    <td align="right">0.4556159850</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2708056723</td>
    <td align="right">1.0188726685</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">ZONE RETAIL BACK_SPACE B  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.1136304755E-002</td>
    <td align="right">0.3543831506</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1765830755</td>
    <td align="right">0.3699871240</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">ZONE RETAIL BACK_SPACE B END_B - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.1415205593E-002</td>
    <td align="right">0.4189300763</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2636195993</td>
    <td align="right">13.1041463647</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">ZONE RETAIL BACK_SPACE C  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.9083880238E-002</td>
    <td align="right">0.4010109438</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2109516493</td>
    <td align="right">0.6009264583</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">ZONE RETAIL BACK_SPACE C END_B - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.6643948032E-002</td>
    <td align="right">0.4565098294</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3794638481</td>
    <td align="right">1.4680586642</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">ZONE RETAIL ENTRY A  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1768685658</td>
    <td align="right">0.4514785253</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1653022253</td>
    <td align="right">0.3170812132</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">ZONE RETAIL ENTRY B  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1738358517</td>
    <td align="right">0.4502860784</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3957455716</td>
    <td align="right">0.8950615807</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">ZONE RETAIL ENTRY C  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1457484854</td>
    <td align="right">0.4490603769</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2246527633</td>
    <td align="right">0.5839688161</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE A  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1166704218</td>
    <td align="right">0.4579690481</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7038891586</td>
    <td align="right">6.7593280385</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE B  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1145302868</td>
    <td align="right">0.4416684076</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3415480454</td>
    <td align="right">2.2517385566</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">ZONE RETAIL POINT_OF_SALE C  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1066529369</td>
    <td align="right">0.4578776251</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1192875218</td>
    <td align="right">0.3166904101</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">ZONE RETAIL RETAIL A  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1172243180</td>
    <td align="right">0.4595928318</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3170026285</td>
    <td align="right">1.5962713616</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">ZONE RETAIL RETAIL A END_A - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1166822830</td>
    <td align="right">0.4597630188</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1492752380</td>
    <td align="right">0.2808258391</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">ZONE RETAIL RETAIL B  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1176668609</td>
    <td align="right">0.4438801227</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1606759321</td>
    <td align="right">0.4017045736</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">ZONE RETAIL RETAIL B END_A - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1170438371</td>
    <td align="right">0.4543930687</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8278867339</td>
    <td align="right">32.1775107702</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">ZONE RETAIL RETAIL C  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1172216130</td>
    <td align="right">0.4545577385</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1841168118</td>
    <td align="right">0.7437219254</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">ZONE RETAIL RETAIL C END_A - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1168821885</td>
    <td align="right">0.4572591255</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2581080327</td>
    <td align="right">1.2519862635</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.221370E+12</td>
    <td align="right">0.425075E+11</td>
    <td align="right">0.684439E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.151681E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.325699E+10</td>
    <td align="right">0.448142E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.198805E+12</td>
    <td align="right">0.360272E+11</td>
    <td align="right">0.614705E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.137002E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.293211E+10</td>
    <td align="right">0.490835E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.218125E+12</td>
    <td align="right">0.364442E+11</td>
    <td align="right">0.674462E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.151681E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.303988E+10</td>
    <td align="right">0.579238E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.214438E+12</td>
    <td align="right">0.317443E+11</td>
    <td align="right">0.663074E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.146788E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.304646E+10</td>
    <td align="right">0.693220E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.217240E+12</td>
    <td align="right">0.297553E+11</td>
    <td align="right">0.671642E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.151681E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.285608E+10</td>
    <td align="right">0.826918E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.214438E+12</td>
    <td align="right">0.274615E+11</td>
    <td align="right">0.663074E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.146788E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.197553E+10</td>
    <td align="right">0.960118E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.222255E+12</td>
    <td align="right">0.289051E+11</td>
    <td align="right">0.687259E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.151681E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.182761E+10</td>
    <td align="right">0.105856E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217240E+12</td>
    <td align="right">0.313914E+11</td>
    <td align="right">0.671642E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.151681E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.179148E+10</td>
    <td align="right">0.101324E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.214438E+12</td>
    <td align="right">0.337173E+11</td>
    <td align="right">0.663074E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.146788E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.173300E+10</td>
    <td align="right">0.104855E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.221370E+12</td>
    <td align="right">0.384814E+11</td>
    <td align="right">0.684439E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.151681E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.225474E+10</td>
    <td align="right">0.931128E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.210309E+12</td>
    <td align="right">0.403421E+11</td>
    <td align="right">0.650277E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.146788E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.295257E+10</td>
    <td align="right">0.581527E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.222255E+12</td>
    <td align="right">0.434379E+11</td>
    <td align="right">0.687259E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.151681E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.344149E+10</td>
    <td align="right">0.453503E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.259228E+13</td>
    <td align="right">0.420215E+12</td>
    <td align="right">0.801535E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.178592E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.311079E+11</td>
    <td align="right">0.908499E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198805E+12</td>
    <td align="right">0.274615E+11</td>
    <td align="right">0.614705E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.137002E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.173300E+10</td>
    <td align="right">0.448142E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.222255E+12</td>
    <td align="right">0.434379E+11</td>
    <td align="right">0.687259E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.151681E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.344149E+10</td>
    <td align="right">0.105856E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.167484E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108707E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102345E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.888052E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.622176E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.324411E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.293761E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.279260E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.258204E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.472272E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.105143E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182127E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.979620E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.258204E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182127E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   375790.35</td>
    <td align="right">23-JAN-17:19</td>
    <td align="right">   174110.27</td>
    <td align="right">    26734.31</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    56631.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    64088.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   402518.48</td>
    <td align="right">28-FEB-12:00</td>
    <td align="right">   174110.27</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    56631.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   117551.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   399713.51</td>
    <td align="right">21-MAR-15:00</td>
    <td align="right">   174110.27</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    56631.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   114746.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   462721.79</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">   174110.27</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    56631.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   177754.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   462331.09</td>
    <td align="right">12-MAY-15:30</td>
    <td align="right">   174110.27</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    56631.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   177363.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   489333.22</td>
    <td align="right">09-JUN-15:00</td>
    <td align="right">   174110.27</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    56631.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   204365.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   468148.93</td>
    <td align="right">18-JUL-12:00</td>
    <td align="right">   174110.27</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    56631.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   183181.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   462830.78</td>
    <td align="right">06-AUG-12:00</td>
    <td align="right">   174110.27</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    56631.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   177863.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   466240.48</td>
    <td align="right">25-SEP-15:50</td>
    <td align="right">   174110.27</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    56631.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   181273.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   466325.69</td>
    <td align="right">30-OCT-15:09</td>
    <td align="right">   174110.27</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    56631.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   181358.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   412440.20</td>
    <td align="right">05-NOV-15:00</td>
    <td align="right">   174110.27</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    56631.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   127472.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   378564.75</td>
    <td align="right">03-DEC-16:49</td>
    <td align="right">   174110.27</td>
    <td align="right">    26734.31</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    56631.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    66863.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   375790.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">   174110.27</td>
    <td align="right">        0.00</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    56631.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    64088.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   489333.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">   174110.27</td>
    <td align="right">    26734.31</td>
    <td align="right">    54225.90</td>
    <td align="right">        0.00</td>
    <td align="right">    56631.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   204365.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   696073.29</td>
    <td align="right">08-JAN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   696073.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   664226.68</td>
    <td align="right">23-FEB-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   664226.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   659029.56</td>
    <td align="right">04-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   659029.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   640439.26</td>
    <td align="right">04-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   640439.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   596557.59</td>
    <td align="right">15-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   596557.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   558123.83</td>
    <td align="right">25-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   558123.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   559777.74</td>
    <td align="right">27-JUL-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   559777.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   527140.29</td>
    <td align="right">15-AUG-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   527140.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   587026.31</td>
    <td align="right">30-SEP-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   587026.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   609441.60</td>
    <td align="right">20-OCT-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   609441.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   678710.62</td>
    <td align="right">30-NOV-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   678710.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   706608.88</td>
    <td align="right">26-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   706608.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   527140.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   527140.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   706608.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   706608.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-06
    14:52:49</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">{2AF91CF9-4B46-467E-83DF-50E9CA894A8E}</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
